# Breathing, airway and the ventilator coupling

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#breathing)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

This module schedules every breath and runs the respiratory side of each tick: one breath driver for spontaneous
breathing, bag-valve-mask, the built-in ventilator, an external ventilator frame or apnoea, airway states that decide
whether a breath exchanges gas, reaches the CO2 sampler or moves the chest, and the gas-exchange, capnogram and
impedance outputs that follow. It also supplies the breath signal and pleural pressure the haemodynamics read. A
clinician-educator reads it to see how airway events and ventilation modes reach the monitor; an embedding developer
reads it for the tick order, the ventilator link and the events it emits.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- One ground-truth breath scheduler feeds the capnogram, gas exchange, the impedance channel, the haemodynamic breath
  signal and the breath events; its source is spontaneous, bag-valve-mask, ventilator, external or none (brief §4.7;
  research 03 §7; `l2/resp/driver.ts`).
- A spontaneous breath has an inspiratory fraction of 0.38 (I:E about 1:1.6), a negative pleural swing of 4 cmH2O and
  a 5 % breath-to-breath jitter of period and volume (`l2/resp/driver.ts`).
- Passive expiration has τ = R·C = 0.5 s; a volume-control breath with no set limit is pressure-limited at 40 cmH2O,
  the anaesthesia-ventilator factory default (Dräger Primus, GE Aisys manuals; `l2/resp/driver.ts`).
- An external ventilator drives inspiration once flow exceeds 0.05 L/s, and 5 s without a frame counts as apnoea
  (brief §7.6; `l2/resp/driver.ts`).
- The breath signal for the haemodynamics is u(t) = 0.5 + swing, zero-mean over a cycle, with a swing of 1.0 for a
  500 mL positive-pressure breath at a compliance of 50 mL/cmH2O; spontaneous breaths swing negative, and apnoea gives
  0.5 (`l2/resp/driver.ts`).
- Gas exchange uses cardiac output as a ratio to this patient's own normal output, so a small patient at rest is not
  treated as in low-flow shock (`l2/resp/pipeline.ts`).
- The breath's mechanics are measured at end-inspiration and end-expiration on a copy of the lung state, with the
  static volumes and forced expiration updated at 1 Hz (`l2/resp/pipeline.ts`).
- The metabolic factor on the resting VO2 and VCO2 is temperature × shivering × the endocrine rate × anaesthesia ×
  pregnancy, PLUS the MH muscle's own oxygen demand (E131, added, not multiplied); the MH CO2 is that demand's achieved
  part at the muscle's RQ 0.97, and the buffered MH lactate's CO2 arrives as the blood's CO2 load. The gas model's
  basal VO2 and VCO2 still ignore delivery (research/26 finding 1); only the MH part is delivery-limited
  (`l2/resp/pipeline.ts` `metabolic`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`driver.ts:17`](../../packages/engine-core/src/l2/resp/driver.ts#L17) | passive expiration τ = R·C (10 cmH2O/L/s × 0.05 L/cmH2O) |
| [`driver.ts:77`](../../packages/engine-core/src/l2/resp/driver.ts#L77) | the respiratory system's equation of motion (Pvent + Pmus = VT/C_RS + Raw·V' + PEEP + PEEPi; Miller 10e ch. 12 p. |
| [`driver.ts:442`](../../packages/engine-core/src/l2/resp/driver.ts#L442) | The haemodynamic breath signal for the haemodynamics' respFactor/cvpAt (seam): u(t) = 0.5 + swing, zero-mean over a |
| [`pipeline.ts:455`](../../packages/engine-core/src/l2/resp/pipeline.ts#L455) | `mhO2Demand`: VO2 demand = basal + M_mh). Its CO2 is the ACHIEVED part (× the blood model's delivered share |
| [`pipeline.ts:510`](../../packages/engine-core/src/l2/resp/pipeline.ts#L510) | The ratio is to THIS patient's normal output (the module's own convention, Q = coRatio × CI_LPM_PER_KG × effKg), |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1): 8 rows; SOURCED 1, FIT 0, ENG 0, UNTAGGED 7, ABSENT 0.
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `breathing.peep.set` | `trigger.ventilation.peep` (PEEP change on the ventilator) → `resp.driver.vent.peep` (PEEP) | + · state | UNTAGGED | — | — | The ventilation event sets the ventilator's PEEP. |
| `breathing.pleural.peep` | `resp.driver.vent.peep` (PEEP), `resp.lung.peepTot` → `resp.pleural` (Pleural pressure handed to the circulation) | + · term | SOURCED | `T_IT` = 0.65, `CMH2O_TO_MMHG` = 0.7356, `P_PL0` = -4 | — | pIt = P_PL0 + T_IT·(PEEP + ΔV/C)·CMH2O_TO_MMHG on a mechanical breath, plus the trapped-gas pressure (total − set PEEP). |
| `breathing.pleural.transmission` | `resp.lung.lp.tIt` → `resp.pleural` (Pleural pressure handed to the circulation) | + · gain | UNTAGGED | — | — | The condition's own airway-to-pleura transmission, relative to the healthy one. |
| `breathing.pleural.pneumothorax` | `resp.lung.lp.pPtx` → `resp.pleural` (Pleural pressure handed to the circulation) | + · term | UNTAGGED | — | — | + max(0, lp.pPtx − circ ext.pPtx): the lungs' pleural pressure, max-combined so two commands do not count it twice. |
| `breathing.drive.depression` | `neuro.resp.totalDep` → `resp.spont.ve` (V̇E (MV)) | − · factor | UNTAGGED | — | — | The neuro model's ventilatory depression scales the spontaneous drive (apnoea below its threshold). |
| `breathing.drive.rate` | `neuro.resp.totalDep` → `resp.spont.rr` (RR (spont)) | − · factor | UNTAGGED | — | — | The same depression on the rate. |
| `breathing.drive.co2` | `resp.co2.pf` (PaCO₂) → `resp.spont.ve` (V̇E (MV)) | + · gain | UNTAGGED | `CO2_SLOPE` = 1.5, `APNOEA_OFFSET` = 4 | — | The hypercapnic ventilatory response, CO2_SLOPE L/min/mmHg above the apnoeic threshold. |
| `breathing.drive.brainstem` | `organs.brain.cbfRel` → `resp.spont.ve` (V̇E (MV)) | + · threshold | UNTAGGED | — | — | The respiratory gate closes as brainstem flow falls (the organs' CBF, one step late): on the chemoreflex drive in MODELED, on the instructor's rr/vt in MANUAL. |

## State

### `DriverState` ([`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts))

| Field | Type | Meaning |
|---|---|---|
| `source` | `VentSource \| 'external'` | — |
| `airway` | `AirwayState` | — |
| `severity` | `number` | — |
| `vent` | `{ rr: number; vt: number; peep: number; ie: number; pmax?…` | Pmax absent = VCV_PMAX_DEFAULT |
| `fico2` | `number` | — |
| `cleft` | `number` | — |
| `preox` | `{ fio2: number; until: number } \| null` | — |
| `cycles` | `Cycle[]` | — |
| `nextT` | `number` | — |
| `seq` | `number` | — |
| `gastricN` | `number` | — |
| `ext` | `ExtDrive \| null` | — |
| `rng` | `Sfc32State` | — |
| `ataxia` | `number` | Cushing ataxic breathing 0–1 (organs/effects.ts) |
| `spasm` | `number` | Shark-fin severity of the lung's smooth-muscle conditions after bronchodilation (resp pipeline) |

### `RespState` ([`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `vaLpm` | `number` | Alveolar ventilation of the last gas step (volatile uptake) |
| `evlwiExtra` | `number` | Lung water from the blood's COP/capillary leak, mL/kg above the conditions' |
| `palvObs` | `number` | 10 s mean alveolar pressure of obstructed efforts, mmHg (≤ 0; absent = 0) — the blood's NPPE input |
| `gaLvl` | `number` | The anaesthetised-lung state 0 awake … 1 anaesthetised (absent until first anaesthetised) |
| `spont` | `SpontDrive` | MODELED spontaneous drive (the lungs' drive/pti/fatigue + Winter's), absent in older snapshots |
| `m` | `number` | next 62.5 Hz sample index |
| `gasK` | `number` | next gas step (time gasK·0.1 s) |
| `pat` | `GasPatient` | — |
| `driver` | `DriverState` | — |
| `o2` | `O2State` | — |
| `co2` | `Co2State` | — |
| `delay` | `DelayLine` | — |
| `temp` | `TempState` | — |
| `shunt` | `number` | model shunt (MANUAL-calibrated or the `shunt` input) |
| `etco2` | `number` | current true EtCO2 |
| `coRatio` | `number` | — |
| `seen` | `{ spo2: number; etco2: number; shunt: number; tempCore: n…` | last targets acted on |
| `sampler` | `SamplerState` | — |
| `co2Sensor` | `'off' \| 'warmup' \| 'on' \| 'occluded'` | 'occluded' = the sampling line is blocked (CO2 OCCLUSION INOP) |
| `warmUntil` | `number` | — |
| `tempSensor` | `'off' \| 'on'` | — |
| `tempSite` | `TempSite` | — |
| `num` | `{ co2: Co2Num; imp: ImpNum; spo2: Spo2State; temp: TempNum }` | — |
| `beats` | `number[]` | — |
| `beatSeq` | `number` | — |
| `shownCo2` | `number` | — |
| `lungKey` | `string` | — |
| `lungCore` | `string` | The seven respiratory-signal fields of the last emission |
| `lungT` | `number` | Time of the last emission |
| `lung` | `LungState` | The lung module and what configures it |
| `lungSpecs` | `LungConditionSpec[]` | — |
| `bd` | `number` | The bronchodilation state B the lung was last resolved with (absent = 0; truth budget) |
| `bdExempt` | `string[]` | Condition ids whose relief their owner applies (the endocrine anaphylaxis); absent = none |
| `histSev` | `number` | The drug-driven bronchospasm severity last applied; absent = none |
| `sm` | `{ onsetS: Record<string, number>; atS: number }` | Onset (sim s, earlier by the spec's `ageMin`) of each smooth-muscle condition and the sim time the lung was last resolved at (ages are read there); absent while no smooth-muscle condition is present (truth budget). |
| `wakeMmHg` | `number` | This patient's wakefulness shift (mmHg), drawn once from the 'resp-wake' stream (lung/drive.ts `wakeShiftMmHg`); absent in older snapshots (= WAKE_MMHG). Out of truth: a patient constant. |
| `mainstemCmd` | `Mainstem \| null` | Explicit `mainstem` command or an endobronchial airway; null = from conditions |
| `recruit` | `{ p: number; until: number } \| null` | sustained-inflation manoeuvre in progress |
| `circPtx` | `number` | The circulation model's own ext.pPtx (mmHg), read at 10 Hz, for the max-combined pleural pressure |
| `ptxAcc` | `number` | The tension pneumothorax's ACCUMULATED hemithorax pressure (mmHg) — what `lp.pPtx` delivers. |
| `ptxCeil` | `number` | The catalogue ceiling the accumulation climbs toward (mmHg, 0 = no pneumothorax). |
| `mechanics` | `Mechanics` | The last breath's mechanics (per breath; `kind` 'spont' leaves the positive-pressure fields null). |
| `vd` | `DeadSpace` | The dead-space set of the last breath (VD anat/app/alv/phys, Enghoff VD/VT, PĒCO2). |
| `volumes` | `Omit<Actual, 'fe'> & { frc: number; cc: number \| null; pa…` | Static volumes (1 Hz): the bedside FRC, the PFT set (seated) and the forced expiration; `pred` = ECSC/Zapletal. |
| `brk` | `{ pk: number; peepTot: number; pesEe: number; ageY: numbe…` | Respiratory-mechanics machinery (out of truth): the running Ppeak, the end-expiratory hold of the breath in progress, the patient constants. |
| `out` | `EngineEvent[]` | — |

## Parameters

### [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `INSP_FLOW_LPS` | `0.05` | — | brief §7.6; [ENG: device] | externalDrive: inspiration starts at flow > +0.05 L/s (brief §7.6) [ENG: device] |
| `DRIVE_TIMEOUT_S` | `5` | s | [ENG: device] | no VentFrame for 5 s → the external drive is gone (apnoea) [ENG: device] |
| `U_REF_CMH2O` | `10` | cmH2O | — | Alveolar swing of the reference breath (VT 500 at C 50) → u swing 1.0 |
| `SPONT_PPL_CMH2O` | `4` | cmH2O | research/44 L2; [FIT: spontaneous pleural swing and I:E; brief research/44 L2-51] | spontaneous pleural swing, 3–8 cmH2O negative [FIT: spontaneous pleural swing and I:E; brief research/44 L2-51] |
| `SPONT_TI_FRACTION` | `0.38` | — | research/44 L2; [FIT: spontaneous pleural swing and I:E; brief research/44 L2-51] | spontaneous I:E ≈ 1:1.6 [FIT: spontaneous pleural swing and I:E; brief research/44 L2-51] |
| `SPONT_JITTER` | `0.05` | — | [ENG: numerics] | breath-to-breath SD of period and VT, spontaneous [ENG: numerics] |
| `GASTRIC_BREATHS` | `5` | — | research/44 L2; [FIT: gastric CO2 for < 6 breaths after oesophageal intubation; < 6; brief research/44 L2-51] | oesophageal: breaths with gastric CO2 before the trace is flat [FIT: gastric CO2 for < 6 breaths after oesophageal intubation; < 6; brief research/44 L2-51] |
| `EXP_TAU_S` | `0.5` | s | — | passive expiration τ = R·C (10 cmH2O/L/s × 0.05 L/cmH2O) |
| `VCV_PMAX_DEFAULT` | `40` | — | [ENG: device] | The volume-control pressure limit (cmH2O) when the command sets none — the anaesthesia-ventilator factory default Pmax/Plimit 40 (Dräger Primus, GE Aisys operator manuals) [ENG: device]; above it the breath is pressure-limited. |
| `NEVER` | `1e12` | — | — | JSON-safe 'never' (snapshots travel as JSON: Infinity would become null). |
| `LINK_PMUS_RISE_S` | `0.3` | s | [ENG: device; the ventilator package's own DEFAULT_CONFIG pmusRise 0.30, pmusHold 0.05, pmusDecay 0.40 s, responsiveness 80 — pinned equal by packages/ventilator/test/effort-parity.test.ts] | The ONE effort waveform of the ventilator link (brief 93). The cockpit (packages/ventilator) shapes the same patient's Pmus as a smoothstep rise, a hold and a half-cosine decay (its `pmusValue`, ported bit-exact from the v1.9 prototype and checked on its ten reference scenarios), at an amplitude of pmus × (0.4 + 0.6 × responsiveness), responsiveness 80. The engine's own ventilator uses exactly that shape and gain, so a patient handed between the two ventilators makes the same effort on both — an engine-only waveform (it was a half-sine over the whole neural Ti) put a second, unvalidated expression of the patient's muscle pressure on the internal ventilator and the link's peak-pressure parity failed (17.2 on the cockpit, 11.6 after the hand-over). [ENG: device; the ventilator package's own DEFAULT_CONFIG pmusRise 0.30, pmusHold 0.05, pmusDecay 0.40 s, responsiveness 80 — pinned equal by packages/ventilator/test/effort-parity.test.ts] |
| `LINK_PMUS_HOLD_S` | `0.05` | s | — | — |
| `LINK_PMUS_DECAY_S` | `0.4` | s | — | — |
| `LINK_PMUS_GAIN` | `0.4 + 0.6 * 0.8` | — | — | — |

### [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TRIGGER_FLOW_LPM` | `2` | L/min | [ENG: device; the ventilator package's own DEFAULT_CONFIG — pinned by packages/ventilator/test/effort-parity.test.ts] | The ventilator's trigger, as the cockpit's own `patientTriggers` computes it (packages/ventilator/src/vent.ts, ported bit-exact from the v1.9 prototype): the effort first has to undo the trapped-gas pressure — net = max(0, Pmus − autoPEEP), which is why a trapping patient makes INEFFECTIVE efforts — and what remains is read by the set trigger. The package's DEFAULT_CONFIG triggers on FLOW at 2.0 L/min, so the test is net/max(2, R) × 60 ≥ 2.0; its pressure trigger (`presTrig` −2 cmH2O) is the alternative. Mirrored here so the same patient triggers the engine's ventilator and the cockpit alike [ENG: device; the ventilator package's own DEFAULT_CONFIG — pinned by packages/ventilator/test/effort-parity.test.ts]. |
| `TRIGGER_CMH2O` | `2` | cmH2O | — | — |
| `KINK_R_MULT` | `150` | — | [ENG: device; fit target RS9 "VT ≤ 20 % delivered"; partial kinks scale] | A kinked tube multiplies the tube resistance by 1 + (KINK_R_MULT − 1)·severity — a complete kink (severity 1) × 150, so a 40 cmH2O Pmax moves ≤ 20 % of the set VT [ENG: device; fit target RS9 "VT ≤ 20 % delivered"; partial kinks scale]. |
| `BUCK_CMH2O` | `30` | cmH2O | McCool 2006; research/44 L2; [FIT: bucking expiratory muscle pressure; McCool 2006 Chest 129:48S; brief research/44 L2-51; src McCool 2006] | Bucking — an expiratory muscle pressure (cmH2O) over the first BUCK_S of a mechanical inspiration [FIT: bucking expiratory muscle pressure; McCool 2006 Chest 129:48S; brief research/44 L2-51; src McCool 2006]. |
| `BUCK_S` | `0.5` | s | — | — |
| `GA_TAU_ON_S` | `20` | s | BJA 2010; Westbrook 1973; research/44 L2; [FIT: anaesthetic FRC loss on/off τ; brief research/44 L2-51] | "Anaesthetised lungs" follow the anaesthetic state. Loss of consciousness or a paralysed diaphragm drops FRC by loss of inspiratory muscle tone within minutes of induction (Hedenstierna & Edmark, BJA 2010;104:16 — FRC −0.4–0.5 L, atelectasis within 5 min; Westbrook 1973 J Appl Physiol 34:81), and VO2 falls ~15 %. The `thermal` event's `anaesthesia: 'general'` stays an explicit override (1). τ 20 s on (FRC falls within the first minute), 300 s off [FIT: anaesthetic FRC loss on/off τ; brief research/44 L2-51]. |
| `GA_TAU_OFF_S` | `300` | s | — | — |

## Functions

| Function | File | Doc |
|---|---|---|
| `ownEffortPmus` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The patient's own inspiratory muscle pressure at `t` during a mechanical breath, cmH2O (≥ 0; |
| `linkEffortShape` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The waveform's fraction of its peak `u` s after the effort's start: |
| `alveolarFraction` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The mixed-expirate share of a breath at the sampling site (Fowler 1948 single-breath washout; |
| `cycleAt` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The cycle containing t (last one starting at or before t), or undefined. |
| `lastCycleBefore` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The last cycle that started at or before t (running or finished). |
| `planCycles` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Plan cycles up to `until` (sim s). |
| `pruneCycles` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Drop cycles that end before `t` (keep enough history for the sidestream delay and u(t − 2·RR)). |
| `replan` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | A command changed the source or airway at time t: |
| `onVentFrame` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | --- external drive (VentFrame in) ----------------------------------------------------------------------- |
| `checkDrive` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | External drive watchdog: |
| `cycleVolume` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Lung volume above FRC (mL) at time t within cycle c (constant-flow inspiration, passive expiration). |
| `chestVolume` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Chest volume (mL above FRC) for the impedance channel: |
| `breathSignal` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The haemodynamic breath signal for the haemodynamics' respFactor/cvpAt (seam): |
| `lungPeep` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | The end-expiratory pressure the lung meets (cmH2O): |
| `meanAirwayPressure` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Mean airway pressure (cmH2O) now: |
| `alveolarVentilation` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Alveolar ventilation (L/min) delivered at time t: |
| `nominalRate` | [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Nominal breaths/min and VT of the current settings (MANUAL calibration and the `state` event). |
| `ownEffort` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | The patient's own inspiratory effort under the machine (MODELED; |
| `respBreathU` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | The seam the haemodynamics reads: |
| `inductionFactor` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Induction-atelectasis factor by body size (catalogue §10: |
| `lungDrive` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | How the breath driver drives the lung units at time t. |
| `ptxStep` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | One step of the tension pneumothorax's one-way valve. |
| `respPleural` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Circulation seam: |
| `metabolic` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Metabolic factor (× the resting VO2 or VCO2): |
| `pregnancy` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Pregnancy severity (the `pregnancy` lung condition, 0–1). |
| `advanceResp` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | --- the tick ---------------------------------------------------------------------------------------------- Generate 62.5 Hz samples up to and including absolute index `mEnd` (= floor(ECG end index / |
| `validateRespCommand` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Validation hook. |
| `applyRespCommand` | [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Apply hook. |

Exported without a doc comment: `createDriver`, `preoxActive`, `frameAt`, `createRespState`, `effortTriggers`, `applyLungSpecs`, `gaLevel`.

## Source files

| File | Header |
|---|---|
| [`l2/resp/driver.ts`](../../packages/engine-core/src/l2/resp/driver.ts) | Respiratory driver (brief §4.7; research 03 §7): ONE ground-truth breath scheduler whose cycles feed the capnogram, gas exchange, the impedance channel, the haemodynamic breath signal u(t) (coupling rule M6, the seam tha |
| [`l2/resp/pipeline.ts`](../../packages/engine-core/src/l2/resp/pipeline.ts) | Respiratory pipeline: the per-tick work the engine calls BEFORE the haemodynamics (brief §3.3 order): driver cycles → 10 Hz gas exchange (O2 store/ODC/shunt, 2-compartment CO2, circulatory delay, SpO2 chain), 1 Hz temper |
| [`types-resp.ts`](../../packages/engine-core/src/types-resp.ts) | Respiratory public types (brief §7.2–§7.3), in their own file so parallel modules do not collide in types.ts. |
| [`types-vent-link.ts`](../../packages/engine-core/src/types-vent-link.ts) | Ventilator link: additive VentFrame fields, in their own file so the respiratory types stay untouched. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| awake: PaCO2 35–45, VT 4.2–10.4 mL/kg, lactate rise < 0.5 over 15 min | VT 15.4 mL/kg | — | RIGHT ([audit row 75](../../docs/validation/target-audit/30-target-audit.md#row-75)) | keep; add RR 17–30 /min for a 3–5-year-old | [`resp-child-baseline.test.ts`](../../packages/engine-core/test/engine/resp-child-baseline.test.ts) |
| preoxygenated apnoea: displayed SpO2 < 90 no more than 20 s after SaO2 < 90 | 22 s | — | TOO NARROW ([audit row 189](../../docs/validation/target-audit/30-target-audit.md#row-189)) | ≤ 30 s from arterial SaO2 < 90 to displayed SpO2 < 90 (child, finger, normal CO); or keep ≤ 20 s but start the clock at the site (after the dead time) | [`resp-child-baseline.test.ts`](../../packages/engine-core/test/engine/resp-child-baseline.test.ts) |
| CPR (quality 1, 110/min): the adult’s coRatio in the same 0.25–0.33 | 0.363 | — | RIGHT ([audit row 32](../../docs/validation/target-audit/30-target-audit.md#row-32)) | keep 0.25-0.33 at q 1 (a lower quality should scale below 0.25) | [`resp-child-rest.test.ts`](../../packages/engine-core/test/engine/resp-child-rest.test.ts) |
| noxious stimulus 1.5 under remifentanil 0.1 + propofol 50 (SGA, FiO2 0.5): VE ≥ +20 % | +3.3 % | — | UNSUPPORTED ([audit row 76](../../docs/validation/target-audit/30-target-audit.md#row-76)) | VE rises (≥ +5 %) and rises less than the same stimulus under propofol alone [ENG; owner ruling] | [`resp-drive-nonchemical.test.ts`](../../packages/engine-core/test/engine/resp-drive-nonchemical.test.ts) |
| child 4 y 16 kg: 2–3.2 min (Patel 160 ± 31 s) | 3.38 | — | RIGHT ([audit row 77](../../docs/validation/target-audit/30-target-audit.md#row-77)) | keep (±1 SD); if the owner wants population width, ±1.5 SD gives 1.9–3.4 min | [`resp-ga-state.test.ts`](../../packages/engine-core/test/engine/resp-ga-state.test.ts) |
| healthy adult under GA on VCV: Enghoff VD/VT 0.30–0.45 | 0.28 | Nunn 8e | RIGHT ([audit row 96](../../docs/validation/target-audit/30-target-audit.md#row-96)) | keep 0.30–0.45 (Enghoff, ETT + 50 mL apparatus); 0.33–0.42 would be the interpolated centre at 500 × 12 | [`resp-mechanics.test.ts`](../../packages/engine-core/test/engine/resp-mechanics.test.ts) |
| COPD GOLD 3, VCV 490 × 14: PEEPi 4–8 | 3.6 | catalogue §5 band at the reference rate | MIS-SPECIFIED ([audit row 97](../../docs/validation/target-audit/30-target-audit.md#row-97)) | either run at VT 560, I:E 1:2 (the band's own reference) or scale to ≈ 3.5–7 cmH2O at VT 490 | [`resp-mechanics.test.ts`](../../packages/engine-core/test/engine/resp-mechanics.test.ts) |
| preoxygenated apnoea to SaO2 90 %: 2.5–4.5 min | 4.82 | — | MIS-SPECIFIED ([audit row 79](../../docs/validation/target-audit/30-target-audit.md#row-79)) | 3.5–6.3 min (median 4.9) at term, not in labour; 1.5–3 min only for labour plus BMI ≥ 40. Correct tables §7 23 and validation t23 (150–240 s) the same way | [`resp-pregnancy.test.ts`](../../packages/engine-core/test/engine/resp-pregnancy.test.ts) |
| RS1 healthy intubated, VCV 12 × 7 mL/kg IBW, man and woman: PaCO2 35–42 at 30 min, VD/VT 0.25–0.4 | PaCO2 32.2 / 33.7, VD/VT 0.26 / 0.28 | — | TOO NARROW ([audit row 80](../../docs/validation/target-audit/30-target-audit.md#row-80)) | VD/VT keep 0.25–0.40 (Bohr); PaCO2 32–42. Alternatively keep 35–42 and require an anaesthetised VCO2 ≥ 2.6 mL/kg/min, but that is a separate, unsourced engine choice | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS2 pregnancy 2.5–4.5 | 4.82 | — | MIS-SPECIFIED ([audit row 81](../../docs/validation/target-audit/30-target-audit.md#row-81)) | pregnancy 3.5–6.3 min; child keep 2–3.2 min | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS3 capnogram < 15 mmHg while VT < dead space (from 10 s after the first such breath) | 26.8 | — | MIS-SPECIFIED ([audit row 82](../../docs/validation/target-audit/30-target-audit.md#row-82)) | EtCO2 ≤ 0.5 × PaCO2 with no phase-III plateau while VT ≤ VDaw; < 15 only while VT ≤ 0.5 VDaw [DERIVED/ENG] | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS5 remifentanil 0.1 awake: RR 6–10 and, at 0.2, PaCO2 +5–15 | RR 5.58 | — | TOO NARROW ([audit row 83](../../docs/validation/target-audit/30-target-audit.md#row-83)) | RR 4–10 at 0.1 (unstimulated); ΔPaCO2 +8–25 after 10 min at 0.2 | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS6 sevoflurane via SGA to ≈ 1 MAC: RR ≥ 1.4× awake and VT ≤ 0.7× awake | RR 16.7 vs 13.6 | — | RIGHT ([audit row 84](../../docs/validation/target-audit/30-target-audit.md#row-84)) | keep, and assert the MAC reached (1.0–1.1); it could tighten to RR ≥ 1.5 ×, VT ≤ 0.6 × | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS7 SaO2 falls ≥ 4 in untreated severe bronchospasm at FiO2 0.5 | 99.9 → 99.7 | — | UNSUPPORTED ([audit row 85](../../docs/validation/target-audit/30-target-audit.md#row-85)) | At FiO2 0.5: SaO2 falls (≥ 1 point, direction only) [ENG]; put the ≥ 4-point fall at FiO2 ≤ 0.3 | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS8 laryngospasm after propofol 1 mg/kg on air: pleural swing ≤ −20 cmH2O with pulsus ≥ 10 mmHg | −30.7 cmH2O | — | UNSUPPORTED ([audit row 86](../../docs/validation/target-audit/30-target-audit.md#row-86)) | pulsus ≥ 5 mmHg and rising with effort [ENG]; keep ≥ 10 only for swings ≤ −30 to −40 cmH2O, and read it before SaO2 < 60 % (owner ruling) | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS10 a 30 s disconnection restores MAP to ≥ 85 % of the RR-10 value | 29.7 of 84.5 | — | UNSUPPORTED ([audit row 87](../../docs/validation/target-audit/30-target-audit.md#row-87)) | MAP rises clearly (e.g. ≥ 20 % above its hyperinflated value) within 30–60 s of disconnection while PEEPtot falls toward the set PEEP [ENG; owner ruling], with a guard that the patient is not arrested beforehand | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS13 massive PE (one command), awake then ventilated: RR ≥ 25 and PaCO2 ≤ 35 awake; EtCO2 falls ≥ 10 with Pa–Et ≥ 15 ventilated; mPAP 30–45 | awake 28.2 / 33.1 | — | RIGHT ([audit row 88](../../docs/validation/target-audit/30-target-audit.md#row-88)) | keep (optionally mPAP 30–40 at φ 0.6) | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| healthy breaths untouched: delivered VT within 5 mL of the set 500 | 494.3 | — | TOO NARROW ([audit row 190](../../docs/validation/target-audit/30-target-audit.md#row-190)) | delivered VT 465-535 mL (± 7 %), or relative: healthy VT with default Pmax ≥ 0.99 × VT with Pmax 80 | [`resp-vcv-pmax.test.ts`](../../packages/engine-core/test/engine/resp-vcv-pmax.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/resp-airway.test.ts`](../../packages/engine-core/test/engine/resp-airway.test.ts) | 0 | 0 |
| [`engine/resp-alkalosis-compensation.test.ts`](../../packages/engine-core/test/engine/resp-alkalosis-compensation.test.ts) | 0 | 0 |
| [`engine/resp-breath-delivered-vt.test.ts`](../../packages/engine-core/test/engine/resp-breath-delivered-vt.test.ts) | 0 | 0 |
| [`engine/resp-bronchodilation.test.ts`](../../packages/engine-core/test/engine/resp-bronchodilation.test.ts) | 0 | 0 |
| [`engine/resp-bronchospasm-one.test.ts`](../../packages/engine-core/test/engine/resp-bronchospasm-one.test.ts) | 0 | 0 |
| [`engine/resp-capno-deadspace.test.ts`](../../packages/engine-core/test/engine/resp-capno-deadspace.test.ts) | 0 | 0 |
| [`engine/resp-capnogram.test.ts`](../../packages/engine-core/test/engine/resp-capnogram.test.ts) | 0 | 0 |
| [`engine/resp-child-baseline.test.ts`](../../packages/engine-core/test/engine/resp-child-baseline.test.ts) | 2 | 0 |
| [`engine/resp-child-rest.test.ts`](../../packages/engine-core/test/engine/resp-child-rest.test.ts) | 1 | 0 |
| [`engine/resp-coupling.test.ts`](../../packages/engine-core/test/engine/resp-coupling.test.ts) | 0 | 0 |
| [`engine/resp-drive-nonchemical.test.ts`](../../packages/engine-core/test/engine/resp-drive-nonchemical.test.ts) | 1 | 0 |
| [`engine/resp-effort-under-ventilator.test.ts`](../../packages/engine-core/test/engine/resp-effort-under-ventilator.test.ts) | 0 | 0 |
| [`engine/resp-engine.test.ts`](../../packages/engine-core/test/engine/resp-engine.test.ts) | 0 | 0 |
| [`engine/resp-ga-state.test.ts`](../../packages/engine-core/test/engine/resp-ga-state.test.ts) | 1 | 0 |
| [`engine/resp-induction.test.ts`](../../packages/engine-core/test/engine/resp-induction.test.ts) | 0 | 0 |
| [`engine/resp-inspired-co2.test.ts`](../../packages/engine-core/test/engine/resp-inspired-co2.test.ts) | 0 | 0 |
| [`engine/resp-longrun.test.ts`](../../packages/engine-core/test/engine/resp-longrun.test.ts) | 0 | 0 |
| [`engine/resp-mechanics.test.ts`](../../packages/engine-core/test/engine/resp-mechanics.test.ts) | 2 | 0 |
| [`engine/resp-obstruction.test.ts`](../../packages/engine-core/test/engine/resp-obstruction.test.ts) | 0 | 0 |
| [`engine/resp-oxygen.test.ts`](../../packages/engine-core/test/engine/resp-oxygen.test.ts) | 0 | 0 |
| [`engine/resp-pleural-effort.test.ts`](../../packages/engine-core/test/engine/resp-pleural-effort.test.ts) | 0 | 0 |
| [`engine/resp-pregnancy.test.ts`](../../packages/engine-core/test/engine/resp-pregnancy.test.ts) | 1 | 0 |
| [`engine/resp-rocuronium-apnoea.test.ts`](../../packages/engine-core/test/engine/resp-rocuronium-apnoea.test.ts) | 0 | 0 |
| [`engine/resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) | 9 | 0 |
| [`engine/resp-trigger.test.ts`](../../packages/engine-core/test/engine/resp-trigger.test.ts) | 0 | 0 |
| [`engine/resp-vcv-pmax.test.ts`](../../packages/engine-core/test/engine/resp-vcv-pmax.test.ts) | 1 | 0 |
| [`engine/vent-infant.test.ts`](../../packages/engine-core/test/engine/vent-infant.test.ts) | 0 | 0 |
| [`l2/resp/blood-view.test.ts`](../../packages/engine-core/test/l2/resp/blood-view.test.ts) | 0 | 0 |
| [`l2/resp/capno-deadspace.test.ts`](../../packages/engine-core/test/l2/resp/capno-deadspace.test.ts) | 0 | 0 |
| [`l2/resp/driver.test.ts`](../../packages/engine-core/test/l2/resp/driver.test.ts) | 0 | 0 |
| [`l2/resp/manual-brainstem-gate.test.ts`](../../packages/engine-core/test/l2/resp/manual-brainstem-gate.test.ts) | 0 | 0 |
| [`l2/resp/pipeline.test.ts`](../../packages/engine-core/test/l2/resp/pipeline.test.ts) | 0 | 0 |
| [`l2/resp/vent-frame-ext.test.ts`](../../packages/engine-core/test/l2/resp/vent-frame-ext.test.ts) | 0 | 0 |
| [`types-resp.test.ts`](../../packages/engine-core/test/types-resp.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
