# Brain, kidney and liver

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#organs)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

This module models three organs the monitor does not draw directly but the scenario depends on. The brain computes
intracranial pressure, cerebral blood flow, brain oxygen and the ICP waveform, and raises the Cushing response; the
kidney computes renal blood flow, glomerular filtration and urine output; the liver sets hepatic flow and its share of
lactate clearance. A clinician-educator reads it to see how ICP, CPP and urine output answer pressure, CO2 and drugs;
an embedding developer reads it for the organ inputs it collects and the effects it hands back to the circulation.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- ICP rises exponentially with the change in intracranial volume, ICP = ICP0·10^(ΔV/PVI), the volume summing mass,
  oedema, cerebral blood volume, displaced CSF, osmotic water loss and head-up drainage, with Marmarou CSF dynamics
  (tables §5.1; `l2/brain/mechanics.ts`).
- Cerebral blood flow is CBF0 × autoregulation of CPP × CO2 reactivity × an O2 term × flow–metabolism coupling, with
  pressure-passive flow when autoregulation is lost; CO2 reactivity is linear in PaCO2 over 20–80 mmHg (tables §5.1;
  `l2/brain/flow.ts`).
- Cerebral blood volume follows Grubb's relation, CBV ∝ CBF^0.38 (tables §5.1; `l2/brain/params.ts`); the head
  sees MAP − 0.74·h when raised (tables §5.1; `l2/brain/params.ts`).
- Brain tissue O2 rises with the delivery-to-demand ratio to the power 0.75, and jugular saturation is SaO2 × (1 − OER)
  with extraction rising as delivery falls, capped at 0.75 (`l2/brain/flow.ts`, `l2/brain/params.ts`).
- The Cushing response starts when CPP stays below 40 mmHg or the ICP comes within 10 mmHg of head MAP for over
  30 s; its drive raises MAP by up to 50 mmHg, slows the heart by up to 40 % and drives ataxic breathing (tables §5.1;
  `l2/brain/cushing.ts`, `l2/organs/effects.ts`).
- The ICP waveform is three Gaussians per perfused beat (percussion, tidal, dicrotic) plus a respiratory component
  (tables §5.1; `l2/brain/wave.ts`).
- The kidney is one algebraic circuit: renal blood flow is the pressure drop over the summed resistances, and
  GFR = Kf·(P_gc − P_B − π̄), with the mean glomerular oncotic pressure rising with filtration fraction (Deen,
  Robertson & Brenner 1972; research/13; tables §5.2; `l2/renal/kidney.ts`).
- Pressure natriuresis scales the excreted fraction so urine output triples from a renal arterial pressure of 100 to
  150 mmHg (Guyton's renal output curve via the tables; after Pulse; `l2/renal/params.ts`); furosemide acts through an
  Emax effect on its plasma level (`l2/renal/model.ts`, `l2/renal/params.ts`).
- Hepatic flow falls with sympathetic constriction, α-agonists, volatiles and an outflow pressure above 5 mmHg, and
  liver failure lowers the liver's share of lactate clearance (tables §5.3; research/13; Diebel 1992;
  `l2/liver/liver.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`cushing.ts:3`](../../packages/engine-core/src/l2/brain/cushing.ts#L3) | > 30 s (the tables' two triggers). Drive 0–1 (onset τ 15 s → MAP +30–50 over 30–60 s), giving ΔMAP = 50·drive |
| [`energy.ts:4`](../../packages/engine-core/src/l2/brain/energy.ts#L4) | delivery = CBF/CBF0 × CaO2 ÷ the reference CaO2 |
| [`energy.ts:6`](../../packages/engine-core/src/l2/brain/energy.ts#L6) | linear between;  fn = 1 − metabolic |
| [`flow.ts:1`](../../packages/engine-core/src/l2/brain/flow.ts#L1) | Cerebral blood flow, metabolism and brain oxygen (tables §5.1): CBF = CBF0·A(CPP)·C(PaCO2)·O(PaO2)·M, with M the |
| [`flow.ts:15`](../../packages/engine-core/src/l2/brain/flow.ts#L15) | 0–1 fractional effect, E = Ce/(Ce + C50) |
| [`flow.ts:36`](../../packages/engine-core/src/l2/brain/flow.ts#L36) | A with an autoregulation index ar (1 intact, 0 pressure-passive: CBF ∝ CPP/CPP_REF). TBI impairs it. |
| [`flow.ts:42`](../../packages/engine-core/src/l2/brain/flow.ts#L42) | CO2 reactivity C(PaCO2) = 1 + k·(PaCO2 − ref), PaCO2 clamped to 20–80 (tables C()). ref adapts over hours. |
| [`flow.ts:97`](../../packages/engine-core/src/l2/brain/flow.ts#L97) | Brain oxygen from the delivery/demand ratio r = (CBF·CaO2/CMRO2) relative to awake normal: PbtO2 = 25·r^0.75· |
| [`flow.ts:98`](../../packages/engine-core/src/l2/brain/flow.ts#L98) | (1 + 0.004·(PaO2 − 100)+) (tables PbtO2 formula; OER by Fick on the tables' values); SjvO2 = SaO2·(1 − OER), OER = 0.33/r capped at 0.75 (tables PbtO2 formula; OER by Fick on the tables' values) (params.ts). |
| [`mechanics.ts:1`](../../packages/engine-core/src/l2/brain/mechanics.ts#L1) | Monro–Kellie craniospinal mechanics (tables §5.1): ICP = ICP0·10^(ΔV/PVI) over the change of intracranial volume |
| [`params.ts:20`](../../packages/engine-core/src/l2/brain/params.ts#L20) | CPP of the reference state (MAP 90, ICP 10): pressure-passive CBF = CBF0·CPP/80 [ENG: numerics] |
| [`params.ts:31`](../../packages/engine-core/src/l2/brain/params.ts#L31) | CBV ∝ CBF^0.38, tables `grubb` [VERIFY] |
| [`params.ts:37`](../../packages/engine-core/src/l2/brain/params.ts#L37) | [FIT: intracranial volume–pressure fit; brief research/44 L2-11] PbtO2 ∝ (delivery/demand)^0.75, not the tables' linear form: linear gave 9.5 in check 18 (tables 10–15) |
| [`params.ts:39`](../../packages/engine-core/src/l2/brain/params.ts#L39) | (Fick on tables [P] values: SjvO2 ≈ 0.65, textbook 55–75 %) resting cerebral O2 extraction, chosen so SjvO2 = 0.97·(1 − 0.33) ≈ 0.65 (textbook 55–75 %; tables have no row) |
| [`params.ts:55`](../../packages/engine-core/src/l2/brain/params.ts#L55) | tables MAP_head = MAP − 0.74·h |
| [`params.ts:68`](../../packages/engine-core/src/l2/brain/params.ts#L68) | OSM_VMAX_ML × the saturation of 1 g/kg mannitol (384 mOsm, 0.885) ÷ its ECF rise (384 mOsm / 14 L = +27.4 mOsm/kg) |
| [`wave.ts:3`](../../packages/engine-core/src/l2/brain/wave.ts#L3) | AMP = elastance × arterial pulse volume (≈ 1.6 mL at PP 40), so AMP ≈ 0.1·ICP + 0.5 when compliant and rises |
| [`effects.ts:2`](../../packages/engine-core/src/l2/organs/effects.ts#L2) | `coupled` sbp/dbp (+1.3/+0.85 × ΔMAP, the widened pulse pressure; MAP = dbp + (sbp − dbp)/3 rises by exactly ΔMAP) |
| [`pipeline.ts:183`](../../packages/engine-core/src/l2/organs/pipeline.ts#L183) | ABOVE that basal turnover (the reference flow UOP0 = 1 mL/kg/h at the kidney's urine composition); below it the |
| [`kidney.ts:33`](../../packages/engine-core/src/l2/renal/kidney.ts#L33) | One algebraic kidney (both kidneys in parallel, so resistances ÷ 2): RBF = (Pa − Pv)/ΣR; P_gc from the divider; |
| [`kidney.ts:34`](../../packages/engine-core/src/l2/renal/kidney.ts#L34) | GFR = Kf·(P_gc − P_B − π_gc)+. `k` scales every resistance (calibration to the resting RBF), `rAff` is the TGF state |
| [`kidney.ts:49`](../../packages/engine-core/src/l2/renal/kidney.ts#L49) | leaves it; its mean is π̄ = π_a·(1 + 1/(1 − FF))/2 with FF = GFR/RPF (Deen, Robertson & Brenner 1972 Am J Physiol |
| [`kidney.ts:51`](../../packages/engine-core/src/l2/renal/kidney.ts#L51) | 125. GFR is the root of G = Kf·(P_gc − P_B − π̄(G/RPF)), found by bisection (monotone), so FF saturates near 0.3–0.35 |
| [`model.ts:195`](../../packages/engine-core/src/l2/renal/model.ts#L195) | furosemide: depot → plasma (ka) → elimination (ke); effect E = Cp/(Cp + ED50-equivalent) |
| [`params.ts:51`](../../packages/engine-core/src/l2/renal/params.ts#L51) | used here as the excreted FRACTION ∝ (Lp(Pref)/Lp(P))^1.74 — the exponent that makes UOP(150)/UOP(100) = 3 |
| [`params.ts:52`](../../packages/engine-core/src/l2/renal/params.ts#L52) | (tables U(): Guyton renal output curve); U(80) then equals the tables' 0.67 exactly [FIT: U(80) = the tables' 0.67; fit; brief research/44 L2-07]. |
| [`params.ts:80`](../../packages/engine-core/src/l2/renal/params.ts#L80) | Effective volume = min(BV, (CO/(CO0·demandRel))^EXP) [FIT: renal neurohumoral fit; brief research/44 L2-07]: fitted to tables check 20 (HFrEF UOP 0.1–0.15, dobutamine 0.2–0.3) |
| [`params.ts:94`](../../packages/engine-core/src/l2/renal/params.ts#L94) | Own-depot path (no drug model): E = plasma mg/(mg + 20) |
| [`params.ts:95`](../../packages/engine-core/src/l2/renal/params.ts#L95) | With the drug model: E = c/(c + 1), c = its furosemide level in reference doses (row `furosemide`: gamma, ref |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1): 7 rows; SOURCED 1, FIT 2, ENG 0, UNTAGGED 3, ABSENT 1.
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `organs.brain.cpp` | `hemo.circ.mapNow`, `organs.brain.icp` → `organs.brain.cpp` | ± · state | UNTAGGED | — | — | CPP = MAP at head height − max(ICP, cerebral venous pressure). |
| `organs.brain.flow` | `organs.brain.cpp` → `organs.brain.cbfRel` | + · state | UNTAGGED | — | — | Cerebral flow = autoregulated conductance × CPP (flat inside the autoregulation limits, pressure-passive outside). |
| `organs.brain.energy.cortex` | `organs.brain.cbfRel`, `blood.out.hb` (Hb), `resp.o2.sa` (SaO₂), `resp.o2.pao2` (PaO₂) → `organs.brain.energy.cortex.metabolic` | − · threshold | SOURCED | `DO2_EEG_ABNORMAL` = 20 / 50, `DO2_EEG_LOST` = 12 / 50 | — | Cortical O2 delivery (CBF/CBF0 × CaO2 ÷ the reference CaO2) below 20/50 of normal costs the cortex its function, all of it below 12/50. |
| `organs.brain.vasomotor` | `organs.brain.cbfRel` → `hemo.circ.ext.cbfRel` | + · state | UNTAGGED | — | — | Brainstem perfusion handed to the circulation (the vasomotor centre's own supply). |
| `organs.cushing.drive` | `organs.brain.cpp` → `organs.brain.cush.drive` | − · threshold | FIT | `CUSH_CPP` = 40, `CUSH_DELAY_S` = 30, `CUSH_TAU_ON_S` = 15, `CUSH_TAU_OFF_S` = 60 | delay `CUSH_DELAY_S`; τ `CUSH_TAU_ON_S` | CPP below CUSH_CPP for CUSH_DELAY_S starts the surge drive. |
| `organs.cushing.svr` | `organs.brain.cush.drive` → `hemo.circ.ext.rSysF` | + · factor | FIT | `CUSH_SVR_GAIN` = 1.2 | — | SVR × (1 + CUSH_SVR_GAIN·drive); the bradycardia is the baroreflex's answer (no hrF). |
| `organs.absent.brainstemToHub` | `organs.brain.cbfRel` → `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) | − · factor | ABSENT (research/44 L2-12) | — | — | Medullary ischaemia driving the one sympathetic state, in place of a scripted surge. |

## State

### `CushingState` ([`l2/brain/cushing.ts`](../../packages/engine-core/src/l2/brain/cushing.ts))

| Field | Type | Meaning |
|---|---|---|
| `lowS` | `number` | time a trigger (pre-surge CPP < 40, or MAP_head − ICP < 10) has held |
| `okS` | `number` | time neither has held |
| `active` | `boolean` | — |
| `drive` | `number` | 0–1 |

### `BrainState` ([`l2/brain/model.ts`](../../packages/engine-core/src/l2/brain/model.ts))

| Field | Type | Meaning |
|---|---|---|
| `t` | `number` | — |
| `p` | `BrainParams` | — |
| `mass` | `number` | mL, mL/min (a growing haematoma) |
| `massRate` | `number` | mL, mL/min (a growing haematoma) |
| `oedema` | `number` | mL |
| `csfDisp` | `number` | mL displaced |
| `osm` | `OsmDose[]` | — |
| `osm0` | `number` | The patient's own resting plasma osmolality (latched on the first reading) |
| `osmWater` | `number` | Brain water gained from a fall in plasma osmolality, mL |
| `headUpDeg` | `number` | — |
| `g` | `number` | cerebrovascular conductance, CBF-relative per mmHg CPP |
| `paco2Ref` | `number` | — |
| `mapBase` | `number` | pre-surge MAP (LPF, frozen while Cushing is active) |
| `cush` | `CushingState` | — |
| `lowCppS` | `number` | — |
| `herniated` | `boolean` | — |
| `energy` | `BrainEnergy` | — |
| `icp` | `number` | outputs (truths) |
| `cpp` | `number` | — |
| `mapHead` | `number` | — |
| `cbfRel` | `number` | — |
| `cbv` | `number` | — |
| `cmro2Rel` | `number` | — |
| `pbto2` | `number` | — |
| `sjvo2` | `number` | — |
| `elast` | `number` | — |

### `LiverState` ([`l2/liver/liver.ts`](../../packages/engine-core/src/l2/liver/liver.ts))

| Field | Type | Meaning |
|---|---|---|
| `t` | `number` | — |
| `weightKg` | `number` | — |
| `failure` | `number` | 0–1 hepatic failure condition |
| `hbfRel` | `number` | — |
| `liverFn` | `number` | — |
| `tempF` | `number` | — |
| `glucoseF` | `number` | Published for the endocrine model (`organs.liver.glucoseF`): hepatic glucose output factor = liver function |
| `kLacPerH` | `number` | whole-body lactate clearance rate constant |
| `lactate` | `number` | mmol/L — the FALLBACK pool (the blood model's pool is authoritative when present) |
| `inr` | `number` | coagulopathy placeholder; the coag lab panel returns it (L10a) |

### `EffectsState` ([`l2/organs/effects.ts`](../../packages/engine-core/src/l2/organs/effects.ts))

| Field | Type | Meaning |
|---|---|---|
| `dMap` | `number` | ΔMAP last written |
| `sbp` | `number \| null` | the exact coupled values last written (idempotence against the respiratory signals' own writes) |
| `dbp` | `number \| null` | — |
| `hrBase` | `number \| null` | the instructor's rate when the surge began |

### `OrgansState` ([`l2/organs/pipeline.ts`](../../packages/engine-core/src/l2/organs/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `k` | `number` | next 10 Hz step (time k·0.1 s) |
| `m` | `number` | next 125 Hz icp sample index |
| `weightKg` | `number` | — |
| `conds` | `{ id: string; severity?: number }[]` | — |
| `co0` | `number` | — |
| `brain` | `BrainState` | — |
| `renal` | `RenalState` | — |
| `liver` | `LiverState` | Publishes `liver.glucoseF` (the endocrine model reads `organs.liver.glucoseF`) |
| `kidney` | `{ gfrRel: number }` | PUBLISHED key (the drug pkCtx reads `organs.kidney.gfrRel`); the model is `renal` |
| `iap` | `number` | — |
| `lp` | `{ map: number; cvp: number }` | ORGAN_LP_TAU_S means |
| `sensors` | `{ icp: 'on' \| 'off'; pbto2: 'on' \| 'off'; urometer: 'on' …` | — |
| `beats` | `number[]` | perfused beat times (s), last 4 |
| `num` | `{ sec: number[]; acc: number; accN: number; pbto2: number }` | — |
| `view` | `OrganView \| null` | — |
| `fx` | `EffectsState` | — |
| `out` | `EngineEvent[]` | — |

### `RenalState` ([`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts))

| Field | Type | Meaning |
|---|---|---|
| `t` | `number` | — |
| `p` | `RenalParams` | — |
| `rAff` | `number` | — |
| `furoDepot` | `number` | mg in the depot; effect 0–1 (Bateman through an effect compartment) |
| `furoE` | `number` | mg in the depot; effect 0–1 (Bateman through an effect compartment) |
| `furoPlasma` | `number` | — |
| `vNh` | `number` | neurohumoral (ADH/aldosterone) volume factor: follows volumeFactor(eabv) with a fast onset, slow washout |
| `eabvLp` | `number` | The effective volume low-passed symmetrically (τ EABV_TAU_S) before the neurohumoral lag |
| `mannitolG` | `number` | g in plasma |
| `rbf` | `number` | — |
| `pgc` | `number` | — |
| `gfr` | `number` | — |
| `uopMlMin` | `number` | — |
| `ang` | `number` | — |
| `cumMl` | `number` | — |
| `bladderMl` | `number` | — |
| `bagMl` | `number` | — |
| `catheter` | `'foley' \| 'none'` | — |
| `bins` | `number[]` | urine per 10 min, newest last, 24 h (144 bins) |
| `binAcc` | `number` | — |
| `binT` | `number` | — |
| `oliguriaS` | `number` | time the rolling 1 h UOP has been < 0.5 mL/kg/h |
| `akiStage` | `0 \| 1 \| 2 \| 3` | — |
| `timeScale` | `number` | KDIGO windows ÷ timeScale (teaching compression, Q40; 1 = real time) |

## Parameters

### [`l2/brain/params.ts`](../../packages/engine-core/src/l2/brain/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BRAIN_DT_S` | `0.1` | s | tables §5.1; tables §9.; brief §3.2; [FIT: target; brief id]; [ENG: kind] | Brain constants (tables §5.1). Every number cites its tables row or carries `[FIT: target; brief id]` with the prototype number it was tuned to (`[ENG: kind]` when not physiology). Q numbers point at tables §9. brain step 10 Hz, on the gas grid (brief §3.2) |
| `BRAIN_G` | `1400` | — | [TXT] | adult brain mass, g [TXT] (CBF0 50 mL/100 g/min ≈ 700 mL/min) |
| `CBF0` | `50` | mL/100 | [P] | mL/100 g/min, tables `CBF0` [P] LITFL-CBF |
| `CMRO2_0` | `3.3` | mL | [P] | mL O2/100 g/min, tables `cmro2_0` [P] |
| `ICP0` | `10` | mmHg | [TXT] | mmHg, tables `ICP0` [TXT] |
| `PVI` | `25` | mL | [P] | mL, tables `pvi` [P] Marmarou (normal 25–30; exhausted < 10–13) |
| `CSF_PROD_ML_MIN` | `0.35` | mL/min | [TXT] | CSF formation ≈ 500 mL/day [TXT] |
| `R_OUT` | `8` | — | — | Outflow resistance to CSF absorption, mmHg·min/mL (Marmarou; normal 6–10) — sets the CSF buffering τ ≈ Rout·PVI/(2.303·ICP) ≈ 8.7 min at ICP 10 (tables `tauCsf` 5 min (tables `tauCsf` range 2–15, Q37), range 2–15: Q37). 8, not 10: with 10 the check-19 haematoma reached ICP 20 at 9.1 min (tables ~10–15); 8 gives 10.8 min and leaves ICP 40 at 23.7 min. |
| `CSF_RESERVE_ML` | `30` | mL | — | Displaceable CSF, mL (tables `csfReserve` 30, range 20–50; Q37): absorption of extra CSF fades as it is used. |
| `CBF_LL` | `60` | — | [P] | autoregulation lower limit as CPP, mmHg, tables `cbfLL` [P] (Q13) |
| `CBF_UL` | `150` | — | [P] | upper limit, tables `cbfUL` [P] |
| `CPP_ZERO_FLOW` | `10` | — | research/44 L2; [FIT: pressure-passive CBF shape below the lower limit; shape; brief research/44 L2-28] | below LL CBF falls linearly to 0 at CPP 10 (tables A(), [FIT: pressure-passive CBF shape below the lower limit; shape; brief research/44 L2-28]) |
| `BREAKTHROUGH_PER_MMHG` | `0.01` | mmHg | — | above UL CBF rises 1 %/mmHg (tables A()) |
| `CPP_REF` | `80` | — | [ENG: numerics] | CPP of the reference state (MAP 90, ICP 10): pressure-passive CBF = CBF0·CPP/80 [ENG: numerics] |
| `HTN_LL_SHIFT` | `15` | — | tables §1.5 | chronic HTN: LL +15–20, tables §1.5 `htn` (Q13) |
| `HTN_UL_SHIFT` | `20` | UL | tables §5.1; research/44 L2; [FIT: autoregulation limit or τ (no number in the tables); brief research/44 L2-28] | UL shifts right in HTN (tables §5.1, no number) [FIT: autoregulation limit or τ (no number in the tables); brief research/44 L2-28] |
| `K_CO2` | `0.03` | — | [P] | CBF fraction per mmHg PaCO2, tables `kCO2` [P] (Q38: OpenAnesthesia ~0.04) |
| `PACO2_MIN` | `20` | — | — | reactivity clamped (blunted) below 20 and above 80 mmHg (tables C()) |
| `PACO2_MAX` | `80` | — | — | — |
| `PACO2_ADAPT_TAU_S` | `8 * 3600` | s | tables §5.1 | Chronic hypocapnia: CSF pH buffering resets the CO2 reference over 6–24 h (tables §5.1 hyperventilation row). |
| `PAO2_CBF_ONSET` | `60` | — | [P] | tables `paO2Cbf` [P] (range 50–60) |
| `PAO2_CBF_DOUBLE` | `30` | — | — | ×2 at PaO2 30 (tables O()) |
| `TAU_VASC_S` | `10` | s | research/44 L2; [FIT: autoregulation limit or τ (no number in the tables); brief research/44 L2-28] | dynamic autoregulation / CO2 response τ: CBF within 30 s (tables hyperventilation row) [FIT: autoregulation limit or τ (no number in the tables); brief research/44 L2-28] |
| `GRUBB` | `0.38` | — | [VERIFY] | CBV ∝ CBF^0.38, tables `grubb` [VERIFY] |
| `CBV0_ML` | `60` | mL | [TXT] | whole-brain CBV ≈ 4.3 mL/100 g [TXT] |
| `CBV_EFF` | `0.4` | — | research/44 L2; [FIT: intracranial volume–pressure fit; brief research/44 L2-11] | Fraction of the CBV change that reaches ICP (the rest is offset by venous re-expansion) [FIT: intracranial volume–pressure fit; brief research/44 L2-11]: with 0.4, PaCO2 40 → 30 lowers ICP by 27 % at ICP 25 / PVI 20 (tables: −25–30 %). |
| `PBTO2_0` | `25` | mmHg | [P] | mmHg, tables `PbtO2_0` [P] |
| `PBTO2_EXP` | `0.75` | — | research/44 L2; [FIT: intracranial volume–pressure fit; brief research/44 L2-11] | [FIT: intracranial volume–pressure fit; brief research/44 L2-11] PbtO2 ∝ (delivery/demand)^0.75, not the tables' linear form: linear gave 9.5 in check 18 (tables 10–15) |
| `PBTO2_HYPEROXIA` | `0.004` | — | — | tables PbtO2 formula (1 + 0.004·(PaO2 − 100)+) (tables PbtO2 formula) |
| `OER0` | `0.33` | — | [P] | (Fick on tables [P] values: SjvO2 ≈ 0.65, textbook 55–75 %) resting cerebral O2 extraction, chosen so SjvO2 = 0.97·(1 − 0.33) ≈ 0.65 (textbook 55–75 %; tables have no row) |
| `OER_MAX` | `0.75` | — | tables §5.3 | (tables §5.3 `erMax` 0.6–0.75) extraction ceiling (tables §5.3 `erMax` range 0.6–0.75, top end: the brain extracts more than the body) |
| `Q10_BRAIN` | `0.07` | — | [P] | CMRO2 −7 %/°C, tables `q10Brain` [P] |
| `HB_DEFAULT` | `14` | g/dL | — | g/dL without the blood model (the gas model's HB_G_DL) |
| `DO2_EEG_ABNORMAL` | `20 / 50` | — | Miller 10th ed. chapter 35; Miller Ch35 p. 1122; [INF] | The cortex's energy thresholds on O2 delivery (Miller 10th ed. chapter 35, printed pages) The EEG turns abnormal at CBF 20 of 50 mL/100 g/min (Miller Ch35 p. 1122) — read as O2 DELIVERY relative to normal, so hypoxaemia acts only once flow compensation is exhausted (Ch35 p. 1126) [INF]. |
| `DO2_EEG_LOST` | `12 / 50` | — | Miller Ch35 p. 1122 | Cellular survival threatened at CBF 12 mL/100 g/min (Miller Ch35 p. 1122): the voltage is gone. |
| `METABOLIC_SLOW_SHARE` | `0.5` | — | Miller Ch35 p. 1105 gives the order; [FIT: half; src Miller Ch35 p. 1105 gives the order, not the share] | The share of `metabolic` that only slows (voltage preserved) before the voltage goes (Ch35 p. 1105: "first slowing with preserved voltage, then loss of voltage") [FIT: half; src Miller Ch35 p. 1105 gives the order, not the share]. |
| `HEAD_HEIGHT_CM` | `25` | — | research/44 L2; [FIT: intracranial volume–pressure fit; brief research/44 L2-11] | tragus above the heart at 90° head-up [FIT: intracranial volume–pressure fit; brief research/44 L2-11]; 30° → 12.5 cm → MAP_head −9.2 |
| `HEADUP_VOL_ML_30` | `2.9` | — | research/44 L2; [FIT: intracranial volume–pressure fit; brief research/44 L2-11] | Venous/CSF volume that leaves the skull at 30° head-up [FIT: intracranial volume–pressure fit; brief research/44 L2-11]: ICP 20 → 14.4 at PVI 20 (tables: −5.6 mmHg). |
| `MMHG_PER_CM_BLOOD` | `0.74` | — | — | tables MAP_head = MAP − 0.74·h |
| `OSM_K_MOSM` | `50` | — | tables §5.1; research/44 L2; [TXT]; [FIT: intracranial volume–pressure fit; brief research/44 L2-11] | Osmotherapy (tables §5.1 mannitol/HTS rows [TXT]; shape [FIT: intracranial volume–pressure fit; brief research/44 L2-11]) saturation: 0.25 g/kg (96 mOsm) gives 66 % of 1 g/kg's 88 % (tables "0.25 ≈ 1 g/kg") |
| `OSM_VMAX_ML` | `4.5` | mL | research/44 L2; [FIT: intracranial volume–pressure fit; brief research/44 L2-11] | brain-water loss at the peak of a saturating dose [FIT: intracranial volume–pressure fit; brief research/44 L2-11]: see Prototype results |
| `MANNITOL_TAU_IN_MIN` | `15` | — | — | onset 10–15 min, peak ≈ 40 min (tables 20–60), duration 2–6 h |
| `MANNITOL_TAU_OUT_MIN` | `180` | — | — | — |
| `HTS_TAU_IN_MIN` | `7` | — | — | onset 5–10 min, longer than mannitol (tables) |
| `HTS_TAU_OUT_MIN` | `240` | — | — | — |
| `MANNITOL_MOSM_PER_G` | `1000 / 182.17` | — | — | 5.49 mOsm/g |
| `NACL_MOSM_PER_G` | `2000 / 58.44` | — | — | 34.2 mOsm/g |
| `CUSH_CPP` | `40` | — | tables §5.1; research/44 L2; [TXT shape]; [FIT: Cushing surge numbers; brief research/44 L2-12] | Cushing (tables §5.1: CPP < 40 for > 30 s → MAP +30–50 over 30–60 s, HR −20–40 %, ataxic breathing [TXT shape] [FIT: Cushing surge numbers; brief research/44 L2-12]) |
| `CUSH_GAP` | `10` | — | tables §5.1 | second trigger: ICP within 10 mmHg of MAP_head (tables §5.1 Cushing row) |
| `CUSH_DELAY_S` | `30` | s | — | — |
| `CUSH_OFF_S` | `30` | s | — | CPP ≥ 40 this long (on the pre-surge MAP) ends the response |
| `CUSH_TAU_ON_S` | `15` | s | — | — |
| `CUSH_TAU_OFF_S` | `60` | s | — | — |
| `CUSH_DMAP` | `40` | mmHg | research/44 L2; [FIT: scripted Cushing surge size; brief research/44 L2-12] | mmHg at full drive: the centre of the tables' +30–50 [FIT: scripted Cushing surge size; brief research/44 L2-12]. With 50 the MANUAL engine read +54 (the circulation waveform's area MAP at HR 48 sits ≈ 0.45 of the pulse pressure above the diastolic, not the 1/3 the coupled split assumes). |
| `CUSH_HR_DROP` | `0.4` | — | — | HR × (1 − 0.4·drive): 80 → 48 |
| `MAP_BASE_TAU_S` | `120` | s | — | pre-surge MAP reference (frozen while the surge is on) |
| `HERNIATION_CPP` | `10` | — | research/44 L2; [FIT: herniation rule (no compartments); brief research/44 L2-60] | CPP ≤ 10 for 60 s → herniation (irreversible in v1) [FIT: herniation rule (no compartments); brief research/44 L2-60] |
| `HERNIATION_S` | `60` | s | — | — |
| `ICP_THRESHOLD` | `22` | — | — | BTF2016 treatment threshold (alarm default, tables) |
| `TBI_PVI_DROP` | `5` | — | tables §7; research/44 L2; [FIT: intracranial volume–pressure fit; tables §7 check 19 uses PVI 20, ICP0 12; brief research/44 L2-11] | TBI condition (severity s ∈ 0–1) [FIT: intracranial volume–pressure fit; tables §7 check 19 uses PVI 20, ICP0 12; brief research/44 L2-11] pvi 25 → 20 |
| `TBI_ICP0_RISE` | `2` | — | — | 10 → 12 |
| `TBI_AR_LOSS` | `0.7` | — | — | autoregulation index 1 → 0.3 (impaired, not absent) |
| `TBI_RESERVE_DROP` | `20` | — | research/44 L2; [FIT: intracranial volume–pressure fit; DEVIATION from the tables' normal-brain `csfReserve` 20–50; brief research/44 L2-11] | Swollen brain: the displaceable CSF reserve shrinks 30 → 10 mL at severity 1 [FIT: intracranial volume–pressure fit; DEVIATION from the tables' normal-brain `csfReserve` 20–50; brief research/44 L2-11]: check 19's own timeline (12 → 20 by 10–15 min → 40 by 20–25 min at 1 mL/min, PVI 20) needs ≈ 11 mL of total compensation; with a reserve of 20 ICP never reached 40 in 30 min, with 12–14 it took 25.7–27.7 min. With 10 (and R_OUT 8): ICP 20 at 10.8 min, 40 at 23.7 min. Q37. |

### [`l2/brain/wave.ts`](../../packages/engine-core/src/l2/brain/wave.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PULSE_VOL_ML` | `1.6` | mL | research/44 L2; [FIT: ICP pulse-waveform shape; brief research/44 L2-60] | arterial CBV pulse at PP 40 mmHg [FIT: ICP pulse-waveform shape; brief research/44 L2-60]: AMP 1.47 at ICP 10/PVI 25 |
| `RESP_VOL_ML` | `0.6` | mL | research/44 L2; [FIT: ICP pulse-waveform shape; brief research/44 L2-60] | venous volume swing of a reference breath (u swing 1.0) [FIT: ICP pulse-waveform shape; brief research/44 L2-60]: 1–3 mmHg at ICP 20 |
| `P3_REL` | `0.55` | — | — | — |

### [`l2/liver/liver.ts`](../../packages/engine-core/src/l2/liver/liver.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `K_LAC0_PER_H` | `1.4` | /h | — | tables `kLac` (tables `kLac` (t½ ≈ 30 min), Q41) (t½ ≈ 30 min), Q41 |
| `LAC_PROD0_MMOL_DAY` | `1400` | — | Pulse 1; [TXT] | tables `lacProd0` [TXT] (Pulse 1.3 mol/day) |
| `V_LAC_L_KG` | `0.6` | kg | — | tables `vLac` (tables `vLac`; TBW ≈ 0.6 L/kg) |
| `CLEAR_TEMP_PER_C` | `0.1` | — | [TXT] | tables `clearTemp` −10 %/°C below 37 [TXT] |
| `HEPATIC_FAILURE_LOSS` | `0.7` | — | — | liver function × (1 − 0.7·severity): the LIVER share of lactate clearance ×0.3 at severity 1 [DEVIATION: tables `kLac` row says "×0.3 in liver failure" on the whole kLac, its clearance-split row scales by organ; the split row is applied so failure does not stop renal/other clearance: kLac 1.4 → 0.81/h, t½ 51 min (whole-kLac ×0.3 would be 99 min). Q41] |
| `SPLANCHNIC_GAIN` | `0.4` | — | — | hbfFactor ×0.6 at full sympathetic splanchnic constriction (tables `hbfFactor`) |
| `VOLATILE_HBF_PER_MAC` | `0.2` | — | — | ×0.8 at 1 MAC volatile (tables `hbfFactor`) |
| `HEPATIC_OUTFLOW_PER_MMHG` | `0.02` | mmHg | research/44 L2; [FIT: hepatic outflow loss per mmHg CVP; brief research/44 L2-42] | [FIT: hepatic outflow loss per mmHg CVP; brief research/44 L2-42] |
| `DO2_CRIT` | `6` | mL/kg/min | — | mL/kg/min, tables `do2Crit` (Q42) — fallback lactate production only |
| `K_ANAER` | `0.03` | mmol | — | mmol lactate per mL O2 deficit, tables `kAnaer` (Q41) — fallback only |

### [`l2/organs/effects.ts`](../../packages/engine-core/src/l2/organs/effects.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SBP_SHARE` | `1.3` | — | — | — |
| `DBP_SHARE` | `0.85` | — | — | — |
| `CUSH_SVR_GAIN` | `1.2` | — | research/44 L2; [FIT: prototype on the circulation, lungs and drugs, TBI, massMl 28; brief research/44 L2-12] | MODELED: SVR × (1 + 1.2·drive) [FIT: prototype on the circulation, lungs and drugs, TBI, massMl 28; brief research/44 L2-12]: MAP 97 → 133 (+36) and HR 73 → 53 (−27 %) from the baroreflex alone (tables: MAP +30–50, HR −20–40 %). Gain 0.8 gave +27; adding a direct HR factor (ext.hrF = 0.6) on top gave HR 40 and cancelled most of the rise (+11), so the brain effects leave `ext.hrF` at 1. |

### [`l2/organs/inputs.ts`](../../packages/engine-core/src/l2/organs/inputs.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HB_DEFAULT` | `14` | — | — | the gas model's HB_G_DL without the blood |
| `ALBUMIN_DEFAULT` | `42` | g/L | — | g/L (annex B2 oncotic reference) |
| `PAW_REF_CMH2O` | `10` | cmH2O | research 03 §8.7 | Only mean Paw above 10 cmH2O acts (research 03 §8.7) |
| `GA_PROP_CE` | `1.5` | — | research/44 L2; [FIT: drug-threshold "anaesthetised" flag; brief research/44 L2-25] | Anaesthetised by drugs (kidney stress S, GA fallback) [FIT: drug-threshold "anaesthetised" flag; brief research/44 L2-25]: propofol Ce ≥ 1.5 µg/mL, ≥ 0.5 MAC, ketamine ≥ 0.5 × its reference dose, or a drug CMRO2 multiplier ≤ 0.85 (any other hypnotic). |
| `GA_MAC` | `0.5` | — | — | — |
| `GA_KETAMINE` | `0.5` | — | — | — |
| `GA_CMRO2` | `0.85` | — | — | — |
| `PE_NE_EQ` | `0.1` | — | research/44 L2; [FIT: splanchnic α-agonist constriction and "above need" ramp; brief research/44 L2-09] | α-agonist load as norepinephrine-equivalent µg/kg/min [FIT: splanchnic α-agonist constriction and "above need" ramp; brief research/44 L2-09]: NE 1, epinephrine 1, phenylephrine 0.1 (≈ 1/10 potency). |
| `ALPHA_E_FULL` | `0.3` | — | research/44 L2; [FIT: splanchnic α-agonist constriction and "above need" ramp; brief research/44 L2-09] | Splanchnic constriction 0–1 = NE-eq / 0.3 (tables `hbfFactor` ×0.6 "high-dose α-agonist") [FIT: splanchnic α-agonist constriction and "above need" ramp; brief research/44 L2-09]. |
| `ALPHA_NEED_MAP` | `75` | — | research/44 L2; tables §5.2; [FIT: splanchnic α-agonist constriction and "above need" ramp; brief research/44 L2-09] | "Above need" [FIT: splanchnic α-agonist constriction and "above need" ramp; brief research/44 L2-09]: none of the α-agonist is excess at MAP ≤ 75, all of it at MAP ≥ 90 (tables §5.2 D row). |
| `ALPHA_EXCESS_MAP` | `90` | — | — | — |

### [`l2/organs/pipeline.ts`](../../packages/engine-core/src/l2/organs/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ICP_RATE` | `125` | — | — | — |

### [`l2/renal/params.ts`](../../packages/engine-core/src/l2/renal/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RENAL_DT_S` | `1` | s | — | kidney and liver step at 1 Hz (annex B2 "one algebraic kidney at 1 Hz") |
| `R_ART` | `0.025 * 1.25` | — | Pulse per-kidney resistances | Pulse per-kidney resistances (annex B2 table), both kidneys in parallel → ÷ 2 where used renal artery (male value) |
| `R_AFF` | `0.0417 * 1.25` | — | — | afferent arteriole (TGF-controlled) |
| `R_GLOM` | `0.0019 * 1.25` | — | — | — |
| `R_EFF` | `0.0763 * 1.25` | — | — | efferent arteriole |
| `R_PT` | `0.0167 * 1.25` | — | — | peritubular capillaries |
| `R_RV` | `0.0066 * 1.25` | — | — | renal vein |
| `R_AFF_MIN` | `2.2 / 60` | — | Pulse 2; Pulse lacks; tables §5.2; research/44 L2; Pulse; [FIT: ×MYOGENIC_MAX; brief research/44 L2-26] | TGF range for R_aff: Pulse 2.2–11.2 mmHg·s/mL = 0.0367–0.187 mmHg·min/mL (CFG 608–609). The upper bound is raised by the MYOGENIC response Pulse lacks (afferent constriction to stretch, which with TGF holds RBF over RPP 80–180, tables §5.2 `rblLL/rblUL`) [FIT: ×MYOGENIC_MAX; brief research/44 L2-26]: with Pulse's 11.2 alone RBF rose 21 % and GFR doubled at MAP 180. |
| `MYOGENIC_MAX` | `2` | — | — | — |
| `TGF_TAU_S` | `60` | s | Pulse | TGF time constant: Pulse's 0.001-per-beat damping ≈ 60–90 s (annex B2 "Take") → 60 s. |
| `KF_PER_KIDNEY` | `3.67647 * 2.0` | — | — | glomerular Lp·A, mL/min/mmHg (CFG 604–605) |
| `PI_GLOM0` | `32` | — | — | Glomerular oncotic pressure, mmHg (SET 1386–1389) at albumin 42 g/L — its MEAN at FF_REF |
| `HCT_REF` | `0.45` | — | research/44 L2 | The filtration fraction (GFR 125 ÷ RPF 952 × (1 − 0.45)) and haematocrit at which the mean glomerular oncotic pressure equals PI_GLOM0. Since Bowman's pressure is the sourced 18 (research/44 L2-26), the resting FF is 0.224, not this 0.239, so the resting mean oncotic pressure is 31.7 mmHg, not 32. |
| `ALBUMIN0_G_L` | `42` | — | — | — |
| `P_BOWMAN` | `18` | — | Miller 10e ch. 15 Fig. 15.8 (p. 334; Guyton & Hall 13e; Pulse divider gives P_gc 57; Guyton & Hall; Pulse; research/44 L2 | Bowman's capsule pressure, mmHg: Miller 10e ch. 15 Fig. 15.8 (p. 334, redrawn from Guyton & Hall 13e): 18 mmHg against a glomerular hydrostatic 60 and oncotic 32 (net 10). It was 17.1, fitted so the resting GFR was 125 mL/min. With the sourced 18 the resting GFR is 117 mL/min (168 L/day): the Pulse divider gives P_gc 57.6 where the figure has 60. The calibration was NOT moved onto Kf: holding 125 would need Kf 16.4 mL/min/mmHg, and the sourced value is 12.5 (Guyton & Hall; the same figure's GFR 125 ÷ net 10). Pulse's 14.7 is kept (research/44 L2-26). UOP is calibrated separately (ef0), so this sets only GFR and the filtration fraction. |
| `RENAL_REF_MAP` | `93` | — | — | The healthy reference the kidney is calibrated on (createRenal): MAP 93, CVP 5, CO 0.08 L/min/kg (5.6 L/min at 70 kg). |
| `RENAL_REF_CVP` | `5` | — | — | — |
| `RENAL_REF_CO_L_KG` | `0.08` | kg | — | — |
| `LP_A` | `2.00943e-6` | — | Pulse; Renal 1983; Guyton renal output curve; research/44 L2; [FIT: U(80) = the tables' 0.67; fit; brief research/44 L2-07] | Pressure natriuresis: Pulse's tubular reabsorption permeability vs renal arterial pressure (PH/Renal 1983–2071), used here as the excreted FRACTION ∝ (Lp(Pref)/Lp(P))^1.74 — the exponent that makes UOP(150)/UOP(100) = 3 (tables U(): Guyton renal output curve); U(80) then equals the tables' 0.67 exactly [FIT: U(80) = the tables' 0.67; fit; brief research/44 L2-07]. |
| `LP_B` | `-8.09933e-4` | — | — | — |
| `LP_C` | `9.37727e-2` | — | — | — |
| `NATRIURESIS_EXP` | `1.74` | — | — | — |
| `UOP0_ML_KG_H` | `1.0` | — | [TXT] | awake, tables `UOP0` [TXT] |
| `OLIGURIA_ML_KG_H` | `0.5` | — | — | KDIGO (tables alarm row, Q40) |
| `ANURIA_ML_KG_H` | `0.05` | — | [ENG: numerics] | [ENG: numerics] |
| `ANG_GAIN` | `3` | — | Pulse has no RAAS; research/44 L2; [FIT: renal neurohumoral fit; Pulse has no RAAS (annex B2 stated limits); brief research/44 L2-07] | Efferent (angiotensin II) tone in low-flow states [FIT: renal neurohumoral fit; Pulse has no RAAS (annex B2 stated limits); brief research/44 L2-07]: R_eff × (1 + ANG_GAIN·a), a = 0–1 from RPP below 80 and blood volume loss — keeps GFR while RBF falls (filtration fraction ↑). |
| `ANG_TAU_S` | `120` | s | research/44 L2; [FIT: renal neurohumoral fit; brief research/44 L2-07] | Angiotensin/efferent response time constant, s [FIT: renal neurohumoral fit; brief research/44 L2-07]: an instantaneous term would follow the circulation's second-to-second CO wobble (CO 4.9–5.6 in MODELED HFrEF) and swing GFR 27–211 mL/min within seconds; AngII's efferent effect builds over minutes. |
| `COLD_ONSET_C` | `35` | — | research/44 L2; Polderman 2009; [FIT: renal multiplier for a condition or stimulus; the owner's Q; brief research/44 L2-08] | Cold diuresis onset and gain per °C [FIT: renal multiplier for a condition or stimulus; the owner's Q; brief research/44 L2-08] (Polderman 2009: direction). |
| `COLD_DIURESIS_PER_C` | `0.2` | — | — | — |
| `S_GA` | `0.6` | — | research/44 L2; [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] | surgical stress/ADH under GA, tables `S` [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] (0.4–0.8) |
| `V_AT_15` | `0.5` | — | — | UOP factor at −15 % blood volume (tables V) |
| `V_AT_30` | `0.2` | — | — | at −30 % |
| `V_EXP_GAIN` | `90` | — | research/44 L2; Hahn 2010; [FIT: renal neurohumoral fit; brief research/44 L2-07] | Excreted-fraction gain per unit blood-volume EXPANSION (ANP/ADH suppression) [FIT: renal neurohumoral fit; brief research/44 L2-07]: fitted so 1 L of Ringer's over 30 min, awake, is 20–30 % intravascular 30 min after the end (Hahn 2010; the blood model's own fallback t½ 30 min, tables `t12El`); capped at V_EXP_MAX × (≈ 15 mL/min peak diuresis, Hahn's volunteers). |
| `V_EXP_MAX` | `12` | — | — | — |
| `EABV_TAU_S` | `60` | s | research/44 L2; research/13 H1; [FIT: renal neurohumoral fit; brief research/44 L2-07] | Symmetric low-pass of the effective volume before the neurohumoral lag, s [FIT: renal neurohumoral fit; brief research/44 L2-07] (research/13 H1: τ ≈ 60 s). |
| `EABV_EXP` | `0.35` | — | research/44 L2; [FIT: renal neurohumoral fit; brief research/44 L2-07] | Effective volume = min(BV, (CO/(CO0·demandRel))^EXP) [FIT: renal neurohumoral fit; brief research/44 L2-07]: fitted to tables check 20 (HFrEF UOP 0.1–0.15, dobutamine 0.2–0.3) |
| `NH_TAU_ON_S` | `120` | s | research/44 L2; [FIT: renal neurohumoral fit; brief research/44 L2-07] | Neurohumoral (ADH/aldosterone) lag on V [FIT: renal neurohumoral fit; brief research/44 L2-07]: onset τ 2 min (ADH release is fast), washout τ 45 min. With an instantaneous V, dobutamine in check 20 gave 0.338 mL/kg/h at 30 min (tables 0.2–0.3 within 30–60 min); with the washout: 0.233 at 30 min, 0.284 at 60 min. Recovery after fluids is correspondingly gradual (class III → 0.53 at 60 min). |
| `NH_TAU_OFF_S` | `2700` | s | — | — |
| `PEEP_PER_10` | `0.9` | — | research/44 L2; [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] | × per 10 cmH2O mean-airway-pressure excess (tables PEEP row) [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] |
| `NE_EXCESS_PER_01` | `0.9` | — | research/44 L2; [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] | × per 0.1 µg/kg/min α-agonist above need (tables D row) [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] |
| `SEPSIS_GFR_LOSS` | `0.5` | — | research/44 L2; [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] | Kf × (1 − 0.5·sepsis) (efferent dilation / microvascular) [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08]; sepsis is endo's |
| `AKI_KF_LOSS` | `0.8` | — | research/44 L2; [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08] | Condition aki severity 1 → Kf × 0.2 [FIT: renal multiplier for a condition or stimulus; brief research/44 L2-08]; also the nephron share TGF defends |
| `AKI_AFF_TONE` | `1` | — | research/44 L2; [FIT: renal multiplier for a condition or stimulus; the owner's Q; brief research/44 L2-08] | Intrinsic AKI's afferent tone — the afferent floor rises × (1 + AKI_AFF_TONE·aki) [FIT: renal multiplier for a condition or stimulus; the owner's Q; brief research/44 L2-08]. |
| `FUROSEMIDE_EMAX` | `9` | — | tables §5.2; research/44 L2; [TXT]; [FIT: diuretic effect shape; brief research/44 L2-56] | Diuretics (tables §5.2 has none; label-level [TXT], shape [FIT: diuretic effect shape; brief research/44 L2-56]) excreted fraction × (1 + 9·E): 40 mg → peak UOP ≈ 7× (≈ 8 mL/min) |
| `FUROSEMIDE_ED50_MG` | `20` | — | — | Own-depot path (no drug model): E = plasma mg/(mg + 20) |
| `FUROSEMIDE_EC50_REF` | `1` | — | — | With the drug model: E = c/(c + 1), c = its furosemide level in reference doses (row `furosemide`: gamma, ref 20 mg, peak 15 min, 10 % at 2 h) — the same ED50 as 20 mg. 40 mg: peak 8.2 mL/min at 15 min, 0.92 L in 4 h. |
| `FUROSEMIDE_KA_PER_MIN` | `0.2` | /min | — | IV: onset ≈ 5 min, peak ≈ 30 min |
| `FUROSEMIDE_KE_PER_MIN` | `0.0115` | /min | — | t½ ≈ 1 h (duration ≈ 2 h) |
| `MANNITOL_ML_PER_G` | `14` | — | — | obligate water per g excreted at urine osmolality ≈ 400 mOsm/kg (5.49 mOsm/g ÷ 400 mOsm/kg = 13.7 mL/g) |
| `BLADDER_CAP_ML` | `400` | mL | Pulse PH | Pulse PH/Renal 1549 (no catheter: auto-void) |

## Functions

| Function | File | Doc |
|---|---|---|
| `stepCushing` | [`l2/brain/cushing.ts`](../../packages/engine-core/src/l2/brain/cushing.ts) | Advance by dt (s) with the pre-surge CPP and the current head-MAP − ICP gap (Infinity: |
| `brainDo2Rel` | [`l2/brain/energy.ts`](../../packages/engine-core/src/l2/brain/energy.ts) | O2 delivery relative to normal: |
| `functionLoss` | [`l2/brain/energy.ts`](../../packages/engine-core/src/l2/brain/energy.ts) | The share of a compartment's function lost at `delivery`. |
| `brainstemFrom` | [`l2/brain/energy.ts`](../../packages/engine-core/src/l2/brain/energy.ts) | The brainstem entry from a snapshot that kept the gate's state on the spontaneous drive's record: |
| `stepBrainEnergy` | [`l2/brain/energy.ts`](../../packages/engine-core/src/l2/brain/energy.ts) | Set the energy state from the supply now (no stored energy yet: |
| `autoregIntact` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Pressure autoregulation A(CPP) with intact regulation (tables A(): |
| `autoreg` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | A with an autoregulation index ar (1 intact, 0 pressure-passive: |
| `co2Factor` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | CO2 reactivity C(PaCO2) = 1 + k·(PaCO2 − ref), PaCO2 clamped to 20–80 (tables C()). |
| `o2Factor` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | O2 reactivity: |
| `tempCmro2` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Hypothermia: |
| `cmro2Rel` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | CMRO2 relative to awake normothermia: |
| `vasoDirect` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Direct cerebral vasodilation beyond coupling: |
| `drugsOf` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | The tables' per-agent rows as the model's drug input (the INTERIM fallback: |
| `cbvRel` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Grubb: CBV/CBV0 = (CBF/CBF0)^0.38. |
| `caO2` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Arterial O2 content, mL/dL. |
| `brainOxygen` | [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Brain oxygen from the delivery/demand ratio r = (CBF·CaO2/CMRO2) relative to awake normal: |
| `icpOfVolume` | [`l2/brain/mechanics.ts`](../../packages/engine-core/src/l2/brain/mechanics.ts) | ICP (mmHg) for a volume change ΔV (mL) from the resting state (ICP0, PVI). |
| `volumeOfIcp` | [`l2/brain/mechanics.ts`](../../packages/engine-core/src/l2/brain/mechanics.ts) | Volume change (mL) that gives this ICP — the inverse of icpOfVolume. |
| `elastance` | [`l2/brain/mechanics.ts`](../../packages/engine-core/src/l2/brain/mechanics.ts) | Elastance dICP/dV (mmHg/mL) = 2.303·ICP/PVI (tables `pvi` row). |
| `csfDisplacementRate` | [`l2/brain/mechanics.ts`](../../packages/engine-core/src/l2/brain/mechanics.ts) | d(displaced CSF)/dt, mL/min. |
| `brainParams` | [`l2/brain/model.ts`](../../packages/engine-core/src/l2/brain/model.ts) | Profile → brain parameters: |
| `osmoticLoss` | [`l2/brain/model.ts`](../../packages/engine-core/src/l2/brain/model.ts) | Osmotic brain-water loss (mL, ≥ 0) at time t: |
| `headUp` | [`l2/brain/model.ts`](../../packages/engine-core/src/l2/brain/model.ts) | Head-up posture: |
| `stepBrain` | [`l2/brain/model.ts`](../../packages/engine-core/src/l2/brain/model.ts) | Advance the brain by dt seconds (called every BRAIN_DT_S). |
| `p2p1` | [`l2/brain/wave.ts`](../../packages/engine-core/src/l2/brain/wave.ts) | P2/P1 ratio vs elastance (mmHg/mL): |
| `beatShape` | [`l2/brain/wave.ts`](../../packages/engine-core/src/l2/brain/wave.ts) | Unit-peak beat shape at time s after the R wave, and its mean over a beat of length rr (for the zero-mean pulse). |
| `icpSample` | [`l2/brain/wave.ts`](../../packages/engine-core/src/l2/brain/wave.ts) | One sample: |
| `hbfFactor` | [`l2/liver/liver.ts`](../../packages/engine-core/src/l2/liver/liver.ts) | Splanchnic/hepatic flow factor: |
| `stepLactatePool` | [`l2/liver/liver.ts`](../../packages/engine-core/src/l2/liver/liver.ts) | One-compartment lactate pool (mmol/L): |
| `stepLiver` | [`l2/liver/liver.ts`](../../packages/engine-core/src/l2/liver/liver.ts) | Step at dt s. |
| `circExt` | [`l2/organs/inputs.ts`](../../packages/engine-core/src/l2/organs/inputs.ts) | The circulation's `circ.ext` (multipliers other modules write) when the circulation is present, else null. |
| `bloodCore` | [`l2/organs/inputs.ts`](../../packages/engine-core/src/l2/organs/inputs.ts) | The blood model's `core` (where the organ model writes `liver` and `renal`), or null. |
| `readDrugView` | [`l2/organs/inputs.ts`](../../packages/engine-core/src/l2/organs/inputs.ts) | The drug model's bus (`ps.pk.bus`), the neuro model's CMRO2 (`ps.neuro.outputs.cmro2Mult`) and the endocrine model's sepsis (`ps.endo.core.cond.sepsis.cur`). |
| `alphaExcess` | [`l2/organs/inputs.ts`](../../packages/engine-core/src/l2/organs/inputs.ts) | The α-agonist that is "above need" (tables §5.2 D row: |
| `rebaselineOrgans` | [`l2/organs/pipeline.ts`](../../packages/engine-core/src/l2/organs/pipeline.ts) | Recalibrate on the running pipelines' t = 0 truths (the engine calls this once, right after creating its state). |
| `upgradeOrgans` | [`l2/organs/pipeline.ts`](../../packages/engine-core/src/l2/organs/pipeline.ts) | A snapshot taken before the brain had an energy state: |
| `validateOrgansCommand` | [`l2/organs/pipeline.ts`](../../packages/engine-core/src/l2/organs/pipeline.ts) | undefined = accepted, string = rejected, null = not an organ command. |
| `lpReab` | [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | Pulse's tubular reabsorption permeability at renal arterial pressure p (annex B2; |
| `natriuresis` | [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | Pressure natriuresis: |
| `renalHaemo` | [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | One algebraic kidney (both kidneys in parallel, so resistances ÷ 2): |
| `filtration` | [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | Filtration equilibrium (research/13). |
| `tgfTarget` | [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | The R_aff (per kidney) that would restore GFR to gfrSet at these pressures — TGF's target — clamped to Pulse's range. |
| `angiotensin` | [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | Angiotensin/efferent activation 0–1 [FIT: |
| `volumeFactor` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | Volume factor V (tables §5.2): |
| `expansionFactor` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | The expanded circulation is excreted. |
| `coldDiuresis` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | Cold diuresis (research/13) — below COLD_ONSET_C tubular Na reabsorption and ADH responsiveness fall and the excreted fraction rises (Polderman KH. |
| `mannitolExcretionGMin` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | Mannitol excreted, g/min: |
| `eabv` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | Effective arterial blood volume (0–1+) [FIT: |
| `createRenal` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | The kidney is calibrated on the HEALTHY reference (MAP 93, CVP 5, CO 0.08 L/min/kg: |
| `uopOver` | [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | Rolling urine output over the last `minutes` (≤ 1440), mL/kg/h. |

Exported without a doc comment: `createBrainEnergy`, `createBrain`, `giveOsmotherapy`, `beatShapeArea`, `createLiver`, `applyOrganEffects`, `readOrganView`, `createOrgansState`, `organChannelActive`, `advanceOrgans`, `applyOrgansCommand`, `stepRenal`, `giveFurosemide`, `giveMannitolRenal`.

## Source files

| File | Header |
|---|---|
| [`l2/brain/cushing.ts`](../../packages/engine-core/src/l2/brain/cushing.ts) | Cushing response (tables §5.1): brainstem ischaemia when CPP — computed on the PRE-SURGE MAP, so the response cannot switch itself off — stays below 40 mmHg, OR the ICP comes within 10 mmHg of the (current) head MAP, for |
| [`l2/brain/energy.ts`](../../packages/engine-core/src/l2/brain/energy.ts) | The brain's energy state (docs/plans/brain-energy-consciousness-recovery.md §1): one entry per compartment, stepped on the brain's 10 Hz grid from the organ model's own flow and blood gases, and read by the EEG. |
| [`l2/brain/flow.ts`](../../packages/engine-core/src/l2/brain/flow.ts) | Cerebral blood flow, metabolism and brain oxygen (tables §5.1): CBF = CBF0·A(CPP)·C(PaCO2)·O(PaO2)·M, with M the flow–metabolism coupling plus the direct vasodilation of volatiles/ketamine (tables "Anaesthetic and treatm |
| [`l2/brain/mechanics.ts`](../../packages/engine-core/src/l2/brain/mechanics.ts) | Monro–Kellie craniospinal mechanics (tables §5.1): ICP = ICP0·10^(ΔV/PVI) over the change of intracranial volume (mass + oedema + ΔCBV − displaced CSF − osmotic brain-water loss − head-up venous drainage), and Marmarou C |
| [`l2/brain/model.ts`](../../packages/engine-core/src/l2/brain/model.ts) | BrainModel (tables §5.1): plain-data state stepped at 10 Hz from the circulation/gas truths. |
| [`l2/brain/params.ts`](../../packages/engine-core/src/l2/brain/params.ts) | Brain constants (tables §5.1). |
| [`l2/brain/wave.ts`](../../packages/engine-core/src/l2/brain/wave.ts) | ICP waveform (tables §5.1 "ICP waveform", Q39): three Gaussians per perfused beat — P1 percussion (arterial), P2 tidal (brain compliance), P3 dicrotic — plus a respiratory component, around the ICP mean. |
| [`l2/liver/liver.ts`](../../packages/engine-core/src/l2/liver/liver.ts) | Stage 7d liver and metabolism (tables §5.3; annex B2 "Hepatic (what exists)"). |
| [`l2/organs/effects.ts`](../../packages/engine-core/src/l2/organs/effects.ts) | The brain's effects on the rest of the body — the Cushing surge and bradycardia, and ataxic breathing. |
| [`l2/organs/inputs.ts`](../../packages/engine-core/src/l2/organs/inputs.ts) | Organ input adapter: everything the brain, kidney and liver read, from whichever module provides it. |
| [`l2/organs/pipeline.ts`](../../packages/engine-core/src/l2/organs/pipeline.ts) | Organ pipeline: one plain-data OrgansState in the engine's PipelineState, advanced by the engine right BEFORE the haemodynamics in every pass (after the drug PK, the lungs' gas step and the blood and endocrine inserts), |
| [`l2/renal/kidney.ts`](../../packages/engine-core/src/l2/renal/kidney.ts) | — |
| [`l2/renal/model.ts`](../../packages/engine-core/src/l2/renal/model.ts) | RenalModel (Stage 7d, tables §5.2): the algebraic kidney (kidney.ts) + tubular output → UOP, bladder/urometer, cumulative volume, KDIGO-style oliguria/AKI state and the excretion hooks for 7c. |
| [`l2/renal/params.ts`](../../packages/engine-core/src/l2/renal/params.ts) | Stage 7d kidney constants. |
| [`types-organs.ts`](../../packages/engine-core/src/types-organs.ts) | Organ public types (brain, kidney, liver), kept in their own file so parallel modules do not collide in types.ts. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| glycine 3 L: ICP ≥ 1 mmHg above the control | +0.26 | — | UNSUPPORTED ([audit row 127](../../docs/validation/target-audit/30-target-audit.md#row-127)) | keep >= +1 mmHg as an [ENG] floor (owner ruling, Open question 8); revisit after the brain-water gain is re-derived | [`organs-brain-osmolality.test.ts`](../../packages/engine-core/test/engine/organs-brain-osmolality.test.ts) |
| UOP mid-curve (tables U linear 40 → 100): U(RPP 75) = 0.58 ± 15 % (prototype 0.76, decision 8) | — | — | UNSUPPORTED ([audit row 128](../../docs/validation/target-audit/30-target-audit.md#row-128)) | test only the anchors and monotonicity (0 at RPP <= 40-50, ~1 at 100, 3x +/- 15 % at 150), or a loose mid-curve band 0.4-0.85 at RPP 75 | [`organs-curves.test.ts`](../../packages/engine-core/test/engine/organs-curves.test.ts) |
| hypocapnia PaCO2 25: CBF ≤ 40 % of the anaesthetised baseline | 0.4019 | — | TOO NARROW ([audit row 53](../../docs/validation/target-audit/30-target-audit.md#row-53)) | 0.35-0.55 of the anaesthetised baseline (aligned with the neuro section's proposal for check 18) | [`organs-htn.test.ts`](../../packages/engine-core/test/engine/organs-htn.test.ts) |
| restoring PaCO2 35 and MAP ≈ 80: CBF > 80 % | MAP 86.6 | — | RIGHT ([audit row 54](../../docs/validation/target-audit/30-target-audit.md#row-54)) | keep CBF > 0.80; replace the 77-84 premise window with a check that CBF follows the reached MAP | [`organs-htn.test.ts`](../../packages/engine-core/test/engine/organs-htn.test.ts) |
| IAP 14 under GA: urine −30 % or more | −12.5 % | SP-08e | RIGHT ([audit row 123](../../docs/validation/target-audit/30-target-audit.md#row-123)) | keep; optionally bound it -30 to -70 % and replace the Chiu citation with Nguyen 2002 | [`organs-renal-iap.test.ts`](../../packages/engine-core/test/engine/organs-renal-iap.test.ts) |
| IAP 14 under GA: CO −10–30 % at +15 min (Joris 1993; left to the circulation) | 0.0 % | Joris 1993 | MIS-SPECIFIED ([audit row 49](../../docs/validation/target-audit/30-target-audit.md#row-49)) | supine IAP 12-14: CO 0 to -25 % at 5-15 min, plus MAP +20-40 % and SVR +40-70 % (research/23 R-18) | [`organs-renal-iap.test.ts`](../../packages/engine-core/test/engine/organs-renal-iap.test.ts) |
| furosemide 40 mg at K 7.5: K ≥ 0.1 lower at 3 h | −0.029 | — | UNSUPPORTED ([audit row 118](../../docs/validation/target-audit/30-target-audit.md#row-118)) | keep >= 0.1 only as an owner [ENG] floor, and add a premise check that 40 mg IV gives >= 0.5-1 L of urine in 3 h before grading K | [`organs-renal-kaliuresis.test.ts`](../../packages/engine-core/test/engine/organs-renal-kaliuresis.test.ts) |
| check 20 (MODELED hfref): low-output premise, UOP 0.1–0.15; dobutamine → CO +20–40 %, UOP 0.2–0.3 in 30–60 min | — | — | UNSUPPORTED ([audit row 129](../../docs/validation/target-audit/30-target-audit.md#row-129)) | premise UOP < 0.3 (oliguric low-output state); dobutamine 5: CO +20-50 %, UOP rises >= +0.1 mL/kg/h (or >= +50 %) by 60 min, no 0.3 ceiling | [`organs-renal.test.ts`](../../packages/engine-core/test/engine/organs-renal.test.ts) |
| check 20 (MANUAL contractility): premise UOP 0.1–0.15; dobutamine → CO +20–40 %, UOP 0.2–0.3 in 30–60 min | — | — | UNSUPPORTED ([audit row 130](../../docs/validation/target-audit/30-target-audit.md#row-130)) | as :39 (premise UOP < 0.3; UOP rise >= +0.1 by 60 min; no ceiling) | [`organs-renal.test.ts`](../../packages/engine-core/test/engine/organs-renal.test.ts) |
| Cushing through circ.ext.rSysF: HR −20–40 % from the baroreflex | ratio 0.803 | — | UNSUPPORTED ([audit row 9](../../docs/validation/target-audit/30-target-audit.md#row-9)) | direction only: HR at end <= baseline (ratio <= 0.9), with an initial tachycardia allowed; or keep 0.6-0.85 as an explicit [ENG] teaching choice | [`organs-tbi.test.ts`](../../packages/engine-core/test/engine/organs-tbi.test.ts) |
| check 18: PaCO2 25 → CBF 35–40 % of the anaesthetised baseline (model at CVP 6) | — | — | TOO NARROW ([audit row 8](../../docs/validation/target-audit/30-target-audit.md#row-8)) | 0.35-0.55 of the anaesthetised baseline | [`model.test.ts`](../../packages/engine-core/test/l2/brain/model.test.ts) |
| IAP 25: UOP < 0.1 mL/kg/h | 0.69 | WSACS | TOO NARROW ([audit row 131](../../docs/validation/target-audit/30-target-audit.md#row-131)) | kidney-only rig at MAP 93: UOP <= 0.3 mL/kg/h (<= 30 % of control) at IAP 25; keep < 0.1 (anuria) for IAP >= 30-40 or APP < 50 | [`filtration.test.ts`](../../packages/engine-core/test/l2/renal/filtration.test.ts) |
| rest GFR ≈ 125 mL/min | 117 | M10 ch. 15 p. 335 | not audited | — | [`kidney.test.ts`](../../packages/engine-core/test/l2/renal/kidney.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/organs-alarm.test.ts`](../../packages/engine-core/test/engine/organs-alarm.test.ts) | 0 | 0 |
| [`engine/organs-brain-osmolality.test.ts`](../../packages/engine-core/test/engine/organs-brain-osmolality.test.ts) | 1 | 0 |
| [`engine/organs-curves.test.ts`](../../packages/engine-core/test/engine/organs-curves.test.ts) | 1 | 0 |
| [`engine/organs-htn.test.ts`](../../packages/engine-core/test/engine/organs-htn.test.ts) | 2 | 0 |
| [`engine/organs-oliguria-flag.test.ts`](../../packages/engine-core/test/engine/organs-oliguria-flag.test.ts) | 0 | 0 |
| [`engine/organs-renal-iap.test.ts`](../../packages/engine-core/test/engine/organs-renal-iap.test.ts) | 2 | 0 |
| [`engine/organs-renal-kaliuresis.test.ts`](../../packages/engine-core/test/engine/organs-renal-kaliuresis.test.ts) | 1 | 0 |
| [`engine/organs-renal.test.ts`](../../packages/engine-core/test/engine/organs-renal.test.ts) | 2 | 0 |
| [`engine/organs-soak.test.ts`](../../packages/engine-core/test/engine/organs-soak.test.ts) | 0 | 0 |
| [`engine/organs-tbi-treatment.test.ts`](../../packages/engine-core/test/engine/organs-tbi-treatment.test.ts) | 0 | 0 |
| [`engine/organs-tbi.test.ts`](../../packages/engine-core/test/engine/organs-tbi.test.ts) | 1 | 0 |
| [`engine/organs-wiring.test.ts`](../../packages/engine-core/test/engine/organs-wiring.test.ts) | 0 | 0 |
| [`l2/brain/cushing.test.ts`](../../packages/engine-core/test/l2/brain/cushing.test.ts) | 0 | 0 |
| [`l2/brain/energy.test.ts`](../../packages/engine-core/test/l2/brain/energy.test.ts) | 0 | 0 |
| [`l2/brain/flow.test.ts`](../../packages/engine-core/test/l2/brain/flow.test.ts) | 0 | 0 |
| [`l2/brain/mechanics.test.ts`](../../packages/engine-core/test/l2/brain/mechanics.test.ts) | 0 | 0 |
| [`l2/brain/model.test.ts`](../../packages/engine-core/test/l2/brain/model.test.ts) | 1 | 0 |
| [`l2/brain/osmolality.test.ts`](../../packages/engine-core/test/l2/brain/osmolality.test.ts) | 0 | 0 |
| [`l2/brain/wave.test.ts`](../../packages/engine-core/test/l2/brain/wave.test.ts) | 0 | 0 |
| [`l2/liver/liver.test.ts`](../../packages/engine-core/test/l2/liver/liver.test.ts) | 0 | 0 |
| [`l2/organs/ataxia.test.ts`](../../packages/engine-core/test/l2/organs/ataxia.test.ts) | 0 | 0 |
| [`l2/organs/effects.test.ts`](../../packages/engine-core/test/l2/organs/effects.test.ts) | 0 | 0 |
| [`l2/organs/inputs.test.ts`](../../packages/engine-core/test/l2/organs/inputs.test.ts) | 0 | 0 |
| [`l2/organs/pipeline.test.ts`](../../packages/engine-core/test/l2/organs/pipeline.test.ts) | 0 | 0 |
| [`l2/organs/types.test.ts`](../../packages/engine-core/test/l2/organs/types.test.ts) | 0 | 0 |
| [`l2/renal/aki.test.ts`](../../packages/engine-core/test/l2/renal/aki.test.ts) | 0 | 0 |
| [`l2/renal/cold-diuresis.test.ts`](../../packages/engine-core/test/l2/renal/cold-diuresis.test.ts) | 0 | 0 |
| [`l2/renal/filtration.test.ts`](../../packages/engine-core/test/l2/renal/filtration.test.ts) | 1 | 0 |
| [`l2/renal/kidney.test.ts`](../../packages/engine-core/test/l2/renal/kidney.test.ts) | 1 | 0 |
| [`l2/renal/model.test.ts`](../../packages/engine-core/test/l2/renal/model.test.ts) | 0 | 0 |
| [`l2/renal/volume-expansion.test.ts`](../../packages/engine-core/test/l2/renal/volume-expansion.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
