**R51 (2026-09-26 22:35) — 7g/7f/7c drug-layer contract (binding on the 7g, 7f, 7c, 7d, 7e plans and executors).** The R50 review of the 7f plan found it was written before the 7g plan existed and contradicts it (7f keeps its own interim PK typed into `NeuroState.pk`, both stages consume the same drug events, two vaporiser events, NMB EC50s fitted to different PKs, no effect-site sugammadex, remifentanil's ventilatory site collapsed into brain). Decisions:

**R51 addenda (2026-09-26 22:50, from the 7g R50 review):** (8) the propofol baroreflex-gain and volatile `gv` depression live in 7g's circulation PD only; 7f's `neuroBaroGain`/`baroGainMult` is deleted. (9) N2O: 7g publishes it on the bus as a volatile agent entry (`n2o`, Fet and MAC fraction) alongside sevoflurane/isoflurane/desflurane; 7f's `VolatileId` reads it there. (10) Homozygous atypical cholinesterase activity: one sourced value in the tables (§5d) used by both plans; the fixers cite it, [ENG] if the tables have none. (11) 7g adds the Eleveld Ce50 age term to the propofol hypnotic C50 (tables §5d) and marks 7a's `propofolAgeFactor` for removal by 7g's migration task; 7g's beta-blockade blunts `ext.endoHrF`/`endoEesF` (7e's catecholamine surge) or records the gap. 7g plan verdict READY WITH FIXES F1–F14; fixer dispatched.

**R51 addendum 12 (2026-09-26 22:20, Q-7f-3):** the `stimulus` applyEvent has ONE shape, 7e's (`{ kind: 'stimulus', intensity: 0–2 }`, nociception that drives the stress-hormone system). 7f OBSERVES it (validate null / apply false) for its antinociception index; 7e consumes it. The 7f plan's fixer already made 7f an observer for drugs; the 7f executor applies the same to `stimulus` (one-line change at Task 7/11) and does not add a second shape. 7f plan after fix: 19 tasks, `bus.ts` reads 7g's fields plus the R51 additions; homozygous cholinesterase = 7g clearance × 0.003 [ENG] in both plans; sux onset band may need 7g's ke0 (0.15 gives 0.43 min): the 7f executor reports rather than widens. 7f plan backed up to `scratch/plans-backup/`.

**R51 addendum 18 (2026-09-27 15:10, 7e Task 20 stop):** two sibling tests fail on 7e + 7f because an anaesthetic given through 7g/7f now cools the patient (depth = max(7f `thermoDepth`, Stage 3 flag) — correct physiology). (1) 7g's "Eleveld in the engine equals the standalone model to 1e-9": the rig pins hepatic flow but not temperature, and 7g's −5 %/°C clearance term moves Ce by 5.5e-4 as the core cools to 36.65 °C. The test's property is equality under PINNED conditions: the rig pins temperature too (a test-only seam like `pinHbfRel`, e.g. `ps.blood`/thermal `pinCoreTemp`), under **E-7e-2**; a second assertion documents the temperature-scaled value. (2) 7f's 6 h maintenance long run `lastDi > 30`: the unwarmed patient cools to 34.3 °C and the now-live hypothermic MAC reduction deepens anaesthesia to DI 30 — correct physiology; a real 6 h case is warmed, so the rig gets forced-air warming from induction (**E-7e-3**), band unchanged; the unwarmed result (DI 30 at 34.3 °C) is recorded in the 7e gate note as a demonstration. Neither band moves (R45). 7e then merges 7d once PR #19 lands and finishes Task 20. The sepsis MODELED `it.fails` (warm MAP 61 / HR 131 / CO 5.0 / SVR 861; cold SVR 1507) stay after the plan's extra attempt — calibration queue (the warm-sepsis CO 7–9 needs a vasoplegia-with-high-output mechanism beyond the tables' current rows, Q for samhv-dev).

**R53 (2026-09-27 21:21, samhv-dev): integration polish before manual testing.** samhv-dev: "this seems too raw for manual testing yet … make sure all physiology is correctly linked to each other and then start testing scenarios … polish this first and then I'll do more test." And the clinical correction: in tamponade the haemodynamic effect of propofol is nothing like the slight effect in a healthy patient — even a moderate dose can cause collapse and arrest. Diagnosis: drug and condition effects are computed against a healthy operating point and summed; the model lacks state-dependence (preload-dependent states — tamponade, hypovolaemia, massive PE, RV failure, tension pneumothorax — are on the steep part of Starling and are held up by sympathetic tone, so venodilation + negative inotropy + sympatholysis collapse them). Ruling: (1) the release order becomes FU-3 → **FU-4 "integration polish"** → V.1 → 8b; v1.0 is NOT tagged before FU-4 lands. (2) FU-4 starts with a MEASURED integration audit (Opus, read-only, scripted scenarios through the engine in MODELED and MANUAL): a condition × intervention matrix with the model's numbers against the expected clinical course, written to `research/07-physiology-integration-audit.md`. (3) The FU-4 plan is written from the audit: state-dependent drug effects, the low-flow arrest pathway (item 4), tamponade–PEEP–anaesthetic coupling (item 5), every implausible cell of the matrix, and a scripted clinical scenario suite that the executor runs and the orchestrator inspects BEFORE samhv-dev is asked to test again. (4) Manual testing by samhv-dev resumes only after the FU-4 gate.

**R56 clinical naming:** a glossary maps every engine key to its clinical label (abbreviation + full name + unit) as used on wards and in textbooks; the console, monitor, docs and scenario authoring use only the glossary labels; reviewed by samhv-dev. Part of Stage 9 but drafted now.

**FU-7 R50 review (2026-09-28 15:35): APPROVE WITH FIXES** (21 findings; 69 of 72 blocks unique on 3dccb11, the 3 misses declared; typecheck clean once the seven prose-supplied interface fields are added; zero extra stale blocks on FU-4's branch f576537, exactly one on FU-6's patch; the zero-slope transit chain reproduced independently — correct). Rulings: (1) BLOCKER — the stimulus surge is driven by a SEPARATE nociceptive state `h.surge` = noxious·(1 − antinoc), never by total `h.symp` (which carries sepsis, anaphylaxis, MH, hypoglycaemia and FU-7's own `sympDrive`); guard tests that sepsis/anaphylaxis/MH/ephedrine leave `baro.set` unmoved; Task 9's numbers re-measured after Task 10. (2) Ventilatory interaction per class: opioid + benzodiazepine synergistic (Bailey, α ≈ 1.5), propofol–remifentanil ventilatory depression additive (Nieuwenhuijs 2003, α ≈ 0.3); the benzodiazepine share published. (3) Task 6 must not delete `dMid` while FU-6's `hvrDep` reads it; `hvrDep` reads the hypnotic-potency output so thiopental/etomidate depress the hypoxic drive too; Task 0 greps for consumers of any deleted local. (4) Q-FU7-2 DECIDED: one ventilatory opioid potency `CnsSpec.ventRemiEq` with remifentanil pinned at 1.0 (so FU-6's calibration cannot move); the drive reads it; the EEG opioid potency stays separate. (5) Task 11 written against FU-4's real `hooks.ts` signature after 18f (numbered fallback if 18f lands differently); conversion hazards gated on a PERFUSING rhythm (`λ_amio_vf = 0` stands). (6) Non-propofol hypnotics age-scaled via `hypC50AgeK`; atropine/ketamine `tpS` are peak times, midazolam `tpS` 240 s (its 5 s `it.fails` disappears); `uHyp` antagonist-corrected so flumazenil moves the surface; atracurium/mivacurium get PK rows or are removed with a note (no silent "approximate"); PROCAMIO's amiodarone conversion figure checked against the paper before the constant is set; E-FU7-10 for the re-stated assertion; E-FU7-1..9 approved. A cheap prototype of Task 10 Steps 1–4 on a merged FU-4 with the `h.surge` mechanism is REQUIRED in the fix (its numbers gate Tasks 9, 17, 19). Fixer launched.

**FU-6 plan FIXED and READY (2026-09-28 15:57):** 7,268 lines; 28 creates + 205 edits, 0 errors on main 2360894 (with the `physicalDeadSpace()` stub for the F1 precondition); typecheck clean; `test/l2` on the applied tree 162 files / 765 passed. D21 records Q-FU6-4 (Eikermann governs the awake residual block: obstruction 0.150 as a drive load at TOFR 0.6, VT near-normal; the sedated row keeps the tables' 0.600 / 0.40); E-FU6-10 re-specifies three assertions on the awake arm; the "reduced hypoxic response" half lands in Task 10's `hvrDep` as ONE Eriksson-sourced NMB arm (`HVR_NMB_EMAX` 0.3, `HVR_NMB_TOFR_LO` 0.7) — FU-7 adds none (FU-7's fixer told). E-FU6-1..10 approved. Executor launches after V.1 merges (order FU-4 → V.1 → FU-6). Idle slot → the Stage 9 UI benchmark study (R55) starts now, since it gates the UI plan and is independent of the executing stages.

**FU-7 fixer, first run (2026-09-28 15:57): PARTIAL** (a classifier withheld part of a response; it stopped cleanly). F1 fully applied and PROTOTYPED on main 2360894 + FU-4 b675248: the separate nociceptive `h.surge` leaves the set point unmoved in all five guard arms (the rejected total-`h.symp` variant would have shifted MH +22.9 mmHg, sepsis +5.7, ephedrine +8.9, ketamine +11.8); Task 9 numbers unchanged with Task 10 (ephedrine +13.8, β-blocked ratio 0.96, ketamine healthy +9.1 % / cold sepsis −0.3 %); laryngoscopy after propofol: ΔHR +15 (met), ΔMAP +12.8 vs 20–30 (misses — FU-4's `outF` caps what the reflex can deliver, gain 0.5 still +14.2), awake +25/+22 (met), fentanyl blunting 0.06 (too strong), labetalol 0.94, esmolol HR 0.53 / MAP 0.98, lidocaine 0.85 (met). F11 and part of F13 applied. Found but not yet written: double naloxone correction in Task 5's reader; `ventRemiEq` sums the raw `a.vent` without the antagonist; ketamine LOC 30–60 s and emergence 10–20 min cannot both be met by `hypC50` with t10 900 s; `HVR_PROP_C50` wording stale (FU-6 uses 3× `PROP_VENT_C50`); FU-6 seam item 5 (volatile bronchodilation re-fit) missing.

**FU-7 plan FIXED and READY (2026-09-28 22:05, third fixer):** 5,818 lines; all 21 findings, rulings 1–6 and addendum 25 applied; 195 find/replace pairs, 193 unique on main + FU-4 e3eeb56, the 2 misses are the declared FU-6 ones; typecheck clean; `test/l2` + `test/l3` 193 files / 933 passed; `audit:drugs` PL 42 → 49 (FU-7 moved DI-51/57/71/88/89 to PL, DI-21 WR → TW; the other movements are FU-4's, confirmed against a no-FU-7 baseline). Task 10 under addendum 25: propofol + laryngoscopy ΔMAP +27.2 / ΔHR +17 (band 20–30 / 12–30), fentanyl blunting 0.23, lidocaine 0.86, labetalol 0.94 `it.fails` (0.2–0.8), esmolol HR 0.53 / MAP 0.99 bounds `it.fails`, awake +36.9; six guard arms move the set point by 0.000. New defect found and fixed: Task 18's dexamethasone fed a bus field 7e never reads — now a glucocorticoid on 7e's cortisol term (D12; glucose +17.7 mg/dL at 1 h). Elderly LOC doses: midazolam 0.50×, thiopental/etomidate 0.71×. **Rulings:** (1) the awake laryngoscopy band is the SOURCED +20–40 (Miller), not the first fixer's unsourced 20–30 — the case stays `it`; (2) D23 (volatile bronchodilation re-fit) is prototyped by the FU-7 EXECUTOR on the merged FU-6 tree; if it conflicts with FU-6's Ppeak −30 % test both numbers go to samhv-dev, rows unchanged; (3) DI-69/DI-76 stale hand verdicts and the DI-72 rig artefact are recorded for the 8b validation report, not edited by FU-7. FU-7 executes after FU-6 merges — as a CLOUD job (the owner's credit).

**G-FU4 first pass (2026-09-29 10:05): FIX ROUND before merge — PR #25 open (head 3455bee), CI pending (build, slow-a, slow-b; branch protection: none, so the renamed checks do not block).** The executor's permission layer refused `git merge origin/fu-5-monitor-fidelity`; it did not work around it (correct) — the sequence is now #24 merges first, then the plan's ordinary `git merge origin/main`. Headline numbers at 3455bee: propofol 2 mg/kg healthy −23 % (80 y hypertensive −21, AS+CAD −21, HFrEF −21; the healthy row misses −25 to −40 because of 18e's humoral arm); the owner's tamponade MAP 90 → 50 at +60 s, PEA +170 s, agonal +300 s, asystole by +540 s; class III + propofol MAP 26.6 no arrest; CPR CoPP 25–29, 33–34 after adrenaline; tension PTX PEA +9.75/+10.2/+10.45 min; K 9.5 VF at 65 s, burns + sux VF +225 s, calcium first prevents; vagal: fentanyl 73 → 48, remifentanil 52, neostigmine 46 (62 with glycopyrrolate), repeat sux fires 7/8/9 of seeds, adult 0.40 / child 0.70 over 40 seeds, oculocardiac 73 → 45; 7 kg infant PaCO2 39, NaN guard never fired. 56 `it.fails` in the repo, 36 FU-4's (`docs/gates/fu-4/it-fails.md`); flipped to `it`: S1b, S8, warm-sepsis MAP. **Gate finding G-FU4-1 (mechanism, blocks the merge):** the humoral arm lets CPR alone restore a pulse at +175 s after full exsanguination (ruling 3 said no; 18a had none in 10 min). Ruling: humoral venoconstriction recruits at most the REMAINING unstressed venous volume (finite pool — stressed volume is drawn from unstressed, never created); clamp only, no constants moved; re-measure the arrest, tamponade, class III, four-patient propofol and S13 rows. **Rulings on open questions 24–28:** Bezold–Jarisch stays withdrawn (not modelled, calibration queue); `t25-apnoea` carries no heart-rate target; TCI over-delivery at low CO is a recorded feature and an samhv-dev question (review pack, drugs); the 7c water-balance drift behind the 24 h soak failure (urine 2.68 % vs ±2 %) → calibration queue; Stage 3 low-flow bands stay `it.fails` under R45; the owner's Q1 conflict is his. Deviations accepted: 3 mmHg humoral deadband (7e neutral-at-rest); `TAU_HYP_S` 360 → 300 s at the middle of the 200–400 plateau (margins 1.35 / 7.65 min); screenshots at scale 0.6. Second pass after the fix round + the FU-5 merge.

**G-FU4-1, second ruling (2026-09-29 10:40):** the finite-pool clamp was built and does NOT bind (after a 3 L bleed the venous reservoir still holds 0.8–1.5 L; the humoral share ≤ 890 mL) — withdrawn, patch kept in scratch. Diagnosis: the arrest withdraws the neural recruitment, but the humoral term holds the unstressed capacity at its cap, so CPR restores venous return and a pulse at +175 s. Ruling: the humoral arm's EFFECT at the vessel is withdrawn by the same no-flow ischaemia factor that withdraws the neural arm (flow-dependent hormone delivery + ischaemic vasoplegia; bit-identical at kIsch 0; no new constant). Acceptance: CPR alone after exsanguination → no pulse in 10 min; VF + CPR + adrenaline → ROSC kept (adrenaline may be blunted, reported); exsanguination + CPR + adrenaline → no pulse; tamponade/class III/four-patient/S13 unchanged within noise. If unmet, item 23 stays an open `it.fails` with both failed mechanisms recorded and the PR merges with it open. slow-a re-run after the S8 flip: 55 passed (a632f49).

**G-FU4-1, third ruling (2026-09-29 11:10):** the ischaemic-withdrawal mechanism driven by the cerebral-flow factor `brainstemOutF(cbfRel)` met (a) CPR alone no pulse (CoPP 2.9–3.1, the empty heart) and (c) exsanguination + CPR + adrenaline no pulse, kept (b) VF + CPR + adrenaline CoPP 24.3 → 31.6, but REGRESSED (d): class III + propofol arrested at +90 s (nadir 3.2; was 26.6 no arrest) and CPR + 2 L + adrenaline no longer regained a pulse — because cerebral flow falls below 0.6 in perfusing hypotension. Withdrawn (patch `gfu41-ischaemic-withdrawal.patch` in scratch; gate note §9 item 23 at eaaf1fa). Third and LAST prototype allowed: the same withdrawal driven by the true NO-FLOW index the arrest declaration reads (0 in every perfusing state), ramped as the declaration ramps; (d) strict. If it fails, item 23 stays open with three recorded mechanisms and the PR merges with it open.

**G-FU4-1 FINAL (2026-09-29 11:40): the arrest-state withdrawal LANDS.** Third mechanism: the humoral arm's vascular effect withdraws with the declared arrest state over the NO_FLOW_S (60 s) ramp, factor exactly 1 in every perfusing state, ROSC restores it; no new constant. Measured: CPR alone after 3 L exsanguination → no pulse in 10 min (CoPP 2.9–3.5); exsanguination + CPR + adrenaline, no fluid → no pulse; VF + CPR + adrenaline CoPP 24.8 → 31.5 unchanged; every perfusing row bit-identical (S1 0.784, S2 −14.3 %, S4a PEA +165 s, S6a nadir 26.6 no arrest, S8 +9.75 min, S13 25.1–28.8, S16 44.4 min, MANUAL rows); class IV ROSC with 2 L + adrenaline +119 s (was +113). The one changed row — a COMPLETE 3 L bleed-out regaining a pulse with 2 L + adrenaline at +105 s — was the executor's own measured expectation, not a sourced band, and is clinically optimistic: it becomes a measurement (ROSC volume threshold 2 / 2.5 / 3 / 3.5 L) with the 2 L case an `it.fails` under a declared exception, and a new question for samhv-dev (how much volume plus adrenaline should regain a pulse after a complete bleed-out, and how fast). Item 23 RESOLVED; the finite-pool and cerebral-flow attempts stay recorded with their numbers.

**G-FU4-1 LANDED (2026-09-29 12:05, Task 18e-fix, commit 70207d0; gate note at 2bdc045):** withdrawal factor 1 − (t − arrest.t)/NO_FLOW_S on the humoral venous recruitment and its SVR share (new 7e→7a seam `ext.endoHumSvrF`); hormone level untouched, no constant moved. ROSC volume threshold after a complete 3 L bleed under CPR + adrenaline: 2 L none, 2.5 L none, 3 L +180 s, 3.5 L +170 s — a measurement test; the 2 L row `it.fails` under E-FU4-19; class IV rig keeps ROSC at +119 s. Gate note item 29 = the owner's new question (review pack A-section addendum). Fast set 259 files / 1,149 passed. Awaiting the #24 merge for step 3.

**Cloud full-internet environment: CI-identical gates (2026-09-29 ~13:10, samhv-dev):** `CI=1 pnpm test:e2e` — chromium 31 passed / 1 skipped, webkit 21 passed / 11 skipped, 0 failed, 0 retries, 15.1 min. Browsers at /opt/pw-browsers; WebKit needed `playwright install-deps webkit` (root + apt available). Setup script for that environment: find the repo by `pnpm-workspace.yaml`, `pnpm install --frozen-lockfile`, `npx playwright install --with-deps chromium webkit`, `pnpm build`. The run rewrote 73 tracked files under `docs/gates` (restored) — cloud briefs: commit only the screenshots the task owns. Cloud jobs running: the Stage 9 R50 review (branch `review/stage-9-plan`); queued: coverage run BF (branch `audit/coverage-bf`, inputs pushed 130349d). Budget is calibrated from the owner's balance readings after each job.

**G-FU4 (2026-09-29 14:10): APPROVED — merge PR #25 when the docs-only head 2328695 finishes CI** (CI green at 74a11d3: build incl. Chromium + WebKit e2e 42.2 min, slow-a 21.6 min, slow-b 37.6 min — slow-b is within 2.4 min of the 40 min limit, watch it). FU-5 merged in as b13837c (SKIP_PATH union). Local: fast 265 files / 1,192 passed; slow-a 56; slow-b 251; disjointness 10 + 45 = 55; tick-bench p50 0.52 ms; audit:physiology arrest times unchanged, only post-arrest nadirs deeper. 65 `it.fails` in the repo, 39 FU-4's. Accepted: E-FU4-19 (full-exsanguination 2 L ROSC row), E-FU4-20 (FU-5 cross-branch items: EXTREME BRADY 3 cycles in the owner's case and the 3 L bleed's LOW PERF / masked red cycle pinned; PEA HR test re-stated to the measured electrical rate; ear-lag band 5–12 → 5–13 s re-stated per the earlier ruling — the one widening, 1 s, reason: dead-space change; PEA S/D spread 6 vs 5 pinned; `fu5-latched` induction APNEA not raised because apnoea starts 4 s later → test.fail). Platform notes: pk-longrun propofol Ce is in band on Linux CI (2.4987) and 0.0015 red on macOS only — a KNOWN LOCAL RED on slow-a; the nan-guard fixture hash is darwin-only. Item 26 (TCI over-delivery) WITHDRAWN — no finding behind it; removed from the owner's list. Screenshots inspected (2, 3b, 4, 5a). **FU-5 follow-up list (new, from the screenshots + E-FU4-20):** (F1) in the owner's tamponade PEA (MAP 19) the bar shows only a yellow "**ABPm 68<70" — the value in the alarm text does not update and no red pressure alarm appears; check against the IntelliVue manual; (F2) after ROSC in the class IV rig the bar shows a filled red "***APNEA" under active ventilation with EtCO2 15 and the lamp dark — verify it is the latched presentation and not a live apnoea; (F3) the EXTREME BRADY / LOW PERF cycling pinned under E-FU4-20 (agonal/asystole declaration logic); (F4) `fu5-latched` demo script timing; (F5) PI spike on motion end; (F6) CVP −1/−2..−4 after arrest (negative chamber volumes; calibration queue). Minor FU-4 evidence defect: `5a-burns-sux-sine.png` shows sinus at MAP 90, not the sine wave (captured too early) — recorded, not blocking.

**FU-7 CM amendment APPLIED (2026-09-29 10:45):** plan 6,069 lines, "FIXED + CM amendment — READY". Task 17 Step 1a measure-first (dobutamine CM-06d CO +34.9 % on main 66e3052, in band 20–45 → no EC50 change, CM-06d a guard), Step 4a nitroprusside HFrEF arm (SV ≥ 8 %, MAP fall ≤ 15 %, Cohn 1977), Step 5a esmolol re-measures; Task 10 case 1b untreated-HTN/healthy laryngoscopy ratio ≥ 1.3 (Prys-Roberts; measured 1.19 → `it.fails`, remainder FU-8 Part B); Task 0 Step 6b AF precondition (CM-15c) with guards for Tasks 11/12/19 if FU-8 Part A has not landed; Task 18 Step 4a diabetic dexamethasone arm; notes in Tasks 6 and 16; E-FU7-3 not widened. No new ts find block (203 pairs unchanged).

**FU-7 DV amendment APPLIED (2026-09-29 13:20):** plan 6,603 lines, "FIXED + CM + DV amendments — READY". Task 12: Step 0 first-shock VF termination 90 % (persistent 0.1; Schneider 2000, van Alem 2003, Stiell 2007), ROSC kept separate at 10 %; temperature factor below 30 °C (direction ERC 2021, magnitude [ENG] → calibration queue); CoPP factor only after 240 s of untreated VF (Weisfeldt–Becker, Cobb, Wik); cardioversion by rhythm and energy (AF 200 J 87.5 % vs 20 J 12.5 %; flutter/SVT and VT 95 %); `cor.cpp` read only when the heart has no beat; Step 7a ROSC end to end with DV-01c/DV-25a guards; Task 0 Step 6c precondition on FU-8's arrest state for shock-made PEA. Stage 4's `outcome.test.ts` changes three assertions to follow the re-sourced table (tolerance and seed count unchanged) — accepted as a declared exception (data re-sourced, not a band widened). Prototype on 2c49d87: DV-01a 65 → 95 %; typecheck clean; test/l3 + device 163 pass. samhv-dev Q14 added.

**FU-8 final amendment (2026-09-29 15:10) and Part A → CLOUD:** A28 propofol distribution reference (7c `rest.coLp` in L/min, `engine.ts` reference = `co0`): 16 kg child q at 0/5/120 s 0.73/0.47/0.20 → 0.83/0.84/0.94, child propofol nadir 54.7–57.9 → 58.3–58.9, 70 kg adult bit-identical; 7f's `neuro-engine` `it.fails` "propofol DI nadir < 52" now passes → E-FU8-12. A22: CPR flow scales with size (16 kg child 63 → 19 mL/kg/min, EtCO2 38.6 → 22.0); V.1's CPR guard line → `coRefLpm(rs.pat)` handed to FU-6 (its anchor). A29: a profile's massive PE goes through the PE alias (PVR ×1 → ×9, PA 15 → 65). Part A 146 blocks + 24 creates, A+B 174 + 27, 0 problems; Part A byte-identical 74/74; suites green bar the known macOS red. Branch `fu-8-followups` created from main with the plan, the block checker and a rulings excerpt; **Part A executes in the CLOUD** (PR "FU-8 Part A"); Part B after FU-7 on the same branch or a second branch (two PRs).

**FU-7 RH/ET (third) amendment APPLIED (2026-09-30 ~02:00):** plan 7,181 lines, "FIXED + CM + DV + RH/ET amendments — READY". Task 2 Step 2c elimination-share scaling on 8 rows (midazolam in hepatic failure ×1.00 → 1.17 vs band 1.3–2.5, reported not tuned → Q15); Step 2e furosemide onset 30 → 90 s, peak 2.5 → 8.5 min (within the label); Step 2d fentanyl `flowDist` (Egan 1999): shock level ×1.19 → ×1.40; morphine metabolites NOT MODELLED (no parent→metabolite mechanism in 7g); renal factor 0.3 slows glycopyrrolate/neostigmine/morphine (the `ckd` profile stays FU-8 B / samhv-dev); Task 18 Step 4a dexamethasone type 2 0.00 → +1.83 (non-diabetic +1.02; diabetic > non-diabetic asserted, 2–4 band `it.fails`, Q16); Task 10 case 1c incision ΔMAP +7.7 → +19.1 `it.fails` (no gain raised; Q17 — the source band is a laryngoscopy study); hydrocortisone and the Task 9 seam → Requests to FU-10. Mechanical: 13 new pairs unique on 7954933; whole plan 212 pairs, 191 unique, 21 unresolved (all pre-existing; 13 of them Task 9/10 anchors staled by FU-4 18e's humoral arm, now declared) → the FU-7 executor's Task 0 re-anchors them. Typecheck clean; `l2/pk` + `l2/endo` 154/155.

**FU-8 Part A MERGED (2026-09-30 ~14:15):** PR #27 (CI green on 1496c30: build, slow-a, slow-b). The plan is now tracked on main (the local untracked copy kept in `scratch/plans-aside/fu-8-followups.local.md` — Part B executes from the tracked plan after FU-7). Main now carries: live alarm text, the agonal double-count fix, AF 150 fix, ST depression, the continuous body-size rule, the chamber floor, IABP fix, arrest state for every PEA, EtCO2 in CPR from pulmonary flow, the child propofol reference, profile PE PVR, PEA decay pausing while CPR refills the heart.

**G-FU6 first pass (2026-09-30 ~15:30): FIX ROUND — PR #28 (head 82104cc, merged with main 42f579e incl. FU-8 Part A; CI green: build 48 m, slow-a 37 m, slow-b 58 m).** Executed locally from Task 4 after two cloud guardrail stops. Gate: fast engine 1,227; slow-a 166; slow-b 252; e2e 61 (two WebRTC tests fail locally as on main, pass on CI); audit 94 scenarios; tick p50 0.45 ms. Flips: fentanyl apnoea 110 s and remifentanil 190 s now in band; child CPR coRatio 0.312; obese apnoea 2.77 min under FU-8's body-size rule (in band). 18 `it.fails` with numbers. **Findings:** G-FU6-1 (blocks) the class IV resuscitation regains no pulse — R11's viscosity term lowers SVR of diluted blood during CPR; ruling: blood is shear-thinning, the viscosity factor fades to 1 toward CPR-level flow (Chien); G-FU6-2 (blocks) a pulseless patient triggers the ventilator 14–19/min — ruling: inspiratory effort follows FU-4's brainstem-ischaemia withdrawal; G-FU6-3 RS1 healthy ventilated PaCO2 32–33 vs the ruled 38.5 — diagnose; if assist-control triggers below the patient's set point, fix the trigger criterion. Other declared rows accepted as R45 deviations. For samhv-dev: desaturation depth nadirs (C4 SaO2 1 %, C8 6 %), COPD RR 30 arrest / auto-PEEP not released on disconnect (RS10, pre-existing), ventilated `pe 1` arrest (RS13, pre-existing). slow-b at 58 min — FU-9's slow-c re-split is now needed soon.

