### Added

- **`pme-scenario/2`: a phase, an outcome and a script entry take an optional `src`, as an action does** (plan V1,
  F-10): the provenance of their numbers, quoted and cited, read by people and never interpreted; an empty `src` is
  refused.

### Changed

- **The two `/2` demo cards carry a `src` line for every number** (`showcase-mh-v2`, `showcase-haemorrhage-v2`; plan
  V1, the owner's ruling BQ12), each from the provenance the card's own prose already names and checked against it:
  the `/1` cards, the format's design and plan, the owner's recorded rulings, ERC 2025, AHA 2025 and Miller's
  Anesthesia 10th ed. Of 185 numbers in the phases, actions and script, 172 are verified against their source, one
  (the arterial 40 mmHg of the operating-room CPR trigger, Harper 2020) is sourced but not in the library, one is a
  sentinel, and 11 of the MH card's are marked PLACEHOLDER for the owner (the qualitative limits his design's open Q1
  leaves: MH activity 0.01 and 0.8, HR rising, Treated's 0.02/min over 60 s, "rising" as 1 mmHg/min; dantrolene's
  accepted 2–3 mg/kg and its 10 mg/kg ceiling). No number, rule or beat changes.
