### Changed

- **Bowman's capsule pressure is the sourced 18 mmHg** (Miller 10e Fig. 15.8; research/44 L2-26). It was 17.1, a value
  fitted so that resting GFR came out at 125 mL/min. Resting GFR is now 117 mL/min (168 L/day). The fit was not moved
  onto the filtration coefficient: keeping 125 would need Kf 16.4 mL/min/mmHg, and no source gives that value
  (Guyton & Hall: 12.5). Resting urine output is unchanged. The 125 mL/min target stays as a named known miss.
