### Changed

- **AF cardioversion success follows Mittal 2000** (research/44 X-08): a first synchronised 70 J biphasic shock converts
  atrial fibrillation in 68 %. The curve rises with energy toward the trial's 94 % cumulative success: 83 % at 120 J and
  90 % at 200 J. The old curve gave 48 % at 70 J. Source: Mittal S et al., Circulation 2000;101:1282 (rectilinear
  biphasic, 70/120/150/170 J).
