### Changed

- **The lipid sink is sized to Miller 10e p. 762** (research/44 X-06). Under the ASRA regimen, lipid emulsion lowers
  cardiac bupivacaine by 11 % at 3 min and the cerebral toxicity drive by 18 % at 15 min. Before, one factor of up to
  50 % (measured ×0.68) acted on both, which contradicted the citation in the row itself. The drug row now cites the
  page and notes that Litonius 2012 found no significant sink in human volunteers.
