### Changed

- **Formulary: the owner's rulings FQ2–FQ6 of 10 November, four Trissel-only incompatibilities, and the three new
  fields filled** (brief 127). Dantrium IV's preparation time is 90 s per vial, taken from the Agilus label's
  comparison and marked as such; two measured bench studies are recorded beside it (FQ2). `ringerLactate` names both
  Hartmann's solution and lactated Ringer's, and states their composition difference (FQ3). Ventolin's unspecified
  "sodium chloride and dextrose injection BP" and Cyklokapron's "electrolyte and carbohydrate solutions" list every
  filed member, each through a source that says what the label named (FQ4, FQ5). Trissel's adsorption fact for regular
  insulin in PVC is a statement with no curve, and the insulin aspart row stays out (FQ6). New Trissel-sourced
  statements: midazolam in lactated Ringer's (incompatible), propofol with lidocaine (conditional, by amount),
  sodium bicarbonate with succinylcholine (incompatible, both files) and with calcium chloride (conditional, both
  files). Every stability row now carries its `concentration` and `kind: "stable"`. Rows Stabilis gives as two
  concentrations are split into one row each. Twelve products carry their label's `inUse` times.
