### Changed

- **Four softened tests are back on their published bands, as expected failures with the measured number** (the
  physiology-compromise audit, rows T-19, T-18, T-26/T-27 and T-22/V-24; no engine change). The R → radial foot floor
  is 150 ms again and the pleth foot 200 ms (research 03 §2.1; measured 127–148 and, at HR 120, 190–210 ms). The COPD
  dynamic-hyperinflation MAP fall is "> 15 mmHg" again, tagged as having no source for its size (measured −12.5). The
  lung signatures are compared against the catalogue band as published, without the ± 10 % / ± 0.03 / ± 1 tolerance,
  and the 11-band `KNOWN` allow-list is gone: 25 lung bands are expected failures now, each with its measured value.
  The tamponade showcase's post-ROSC systolic peak is pinned on the physiology alone (199.9 ± 5; the engine's numeric
  reads 210.8, of which 10.9 mmHg is the arterial detector missing feet under compressions). The expected-failure
  count rises by 29, from 155 to 184.
