## Propofol state-dependence (audit §K)
| state | pre MAP | pre HR | pre CO | ΔMAP nadir | ΔMAP % | at t+ | ΔHR | ΔCO | min MAP | arrest |
|---|---|---|---|---|---|---|---|---|---|---|
| healthy 40 y | 96 | 73 | 4.96 | -21.8 | -23 % | 80 s | 2 | -0.45 | 74 | no |
| 80 y hypertensive | 122 | 68 | 4.70 | -26.2 | -21 % | 80 s | -1 | -0.25 | 96 | no |
| AS + CAD + HTN 75 y | 117 | 67 | 5.28 | -25.1 | -21 % | 80 s | -0 | -0.23 | 92 | no |
| HFrEF 60 y | 87 | 70 | 5.47 | -18.2 | -21 % | 90 s | 2 | -0.43 | 69 | no |
| tamponade 1 (250 mL) | 89 | 104 | 3.11 | -75.5 | -85 % | 250 s | -63 | -3.05 | 14 | t+170 s sinus |
| hypovolaemia (−1.5 L) | 83 | 117 | 3.05 | -56.8 | -68 % | 55 s | -29 | -1.49 | 27 | no |
| massive PE (φ 0.8) | 76 | 127 | 2.74 | -64.0 | -84 % | 175 s | -45 | -2.76 | 12 | t+60 s sinus |
| tension PTX (7b, R) | 49 | 130 | 0.82 | -1.3 | -6 % | 80 s | 0 | 0.00 | 22 | t+10 s asystole |
| septic shock warm | 85 | 157 | 5.22 | -31.2 | -38 % | 85 s | -59 | -0.30 | 50 | no |
| MANUAL healthy (vs pre-dose) | 107 | 75 | 6.57 | -22.8 | -21 % | 195 s | 0 | -0.34 | 84 | no |
| MANUAL hypovolaemia | 53 | 80 | 3.23 | -19.4 | -35 % | 260 s | 5 | -0.43 | 35 | no |

## Arrests
| scenario | arrest at | rhythm | cause | first MAP < 30 | min HR, last min before | steps |
|---|---|---|---|---|---|---|
| A0-control | – | – |  | – | – |  |
| A0b-vt500 | – | – |  | – | – | 2 s VCV 12 × 500 |
| A0c-spont | – | – |  | – | – |  |
| A1-propofol2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| A1b-propofol1 | – | – |  | – | – | 300 s propofol 1 mg/kg |
| A2-sevo2 | – | – |  | – | – | 300 s sevoflurane 2 % |
| A3-peep15 | – | – |  | – | – | 300 s PEEP 15 |
| A4-bleed500 | – | – |  | – | – | 300 s bleed 500 mL / 300 s |
| A5-bleed1500 | – | – |  | – | – | 300 s bleed 1500 mL / 600 s |
| A6-phenylephrine | – | – |  | – | – | 300 s phenylephrine 100 µg |
| A7-ephedrine | – | – |  | – | – | 300 s ephedrine 10 mg |
| A8-adrenaline | – | – |  | – | – | 300 s epinephrine 100 µg |
| A9-atropine | – | – |  | – | – | 300 s atropine 0.5 mg |
| B0-tamp | – | – |  | – | – | 60 s tamponade 1 |
| B0s-tamp-spont | – | – |  | – | – | 60 s tamponade 1 |
| B1-tamp-prop1 | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 1 mg/kg |
| B2-tamp-prop2 | 830 s | sinus (PEA) | lowFlow | 810 s | 46 | 60 s tamponade 1; 660 s propofol 2 mg/kg |
| B3-tamp-peep10 | – | – |  | – | – | 60 s tamponade 1; 660 s PEEP 10 |
| B3b-tamp-peep15 | – | – |  | – | – | 60 s tamponade 1; 660 s PEEP 15 |
| B4-tamp-sevo | – | – |  | – | – | 60 s tamponade 1; 660 s sevoflurane 2 % |
| B5-tamp-bleed1000 | – | – |  | – | – | 60 s tamponade 1; 660 s bleed 1000 mL / 300 s |
| B6-chain | 1130 s | sinus (PEA) | lowFlow | 1110 s | 45 | 60 s tamponade 1; 660 s propofol 1 mg/kg; 960 s propofol 1 mg/kg; 1260 s PEEP 10; 1560 s sevoflurane 2 %; 2160 s bleed 1000 mL / 300 s |
| B7-owner | 830 s | sinus (PEA) | lowFlow | 810 s | 46 | 60 s tamponade 1; 660 s propofol 2 mg/kg; 900 s propofol 1 mg/kg; 1200 s PEEP 15; 1500 s sevoflurane 2 %; 2100 s bleed 2000 mL / 300 s |
| B8-tamp08-prop2 | – | – |  | – | – | 60 s tamponade 0.8; 660 s propofol 2 mg/kg |
| B9-tamp-prop4 | 760 s | sinus (PEA) | lowFlow | 735 s | 46 | 60 s tamponade 1; 660 s propofol 4 mg/kg |
| C0-bleed1500-ctl | – | – |  | – | – | 60 s bleed 1500 mL / 600 s |
| C1-bleed-prop2 | – | – |  | 1000 s | – | 60 s bleed 1500 mL / 600 s; 960 s propofol 2 mg/kg |
| C2-bleed-sevo | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s sevoflurane 2 % |
| C3-bleed-neuraxial | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s thermal neuraxial |
| C4-bleed2500 | 645 s | sinus (PEA) | lowFlow | 605 s | 49 | 60 s bleed 2500 mL / 600 s |
| D0-pe | 1775 s | sinus (PEA) | lowFlow | – | 143 | 60 s PE 1 |
| D1-pe-prop-peep | 720 s | sinus (PEA) | lowFlow | – | 87 | 60 s PE 1; 660 s propofol 2 mg/kg; 960 s PEEP 15 |
| D2-pe-peep15 | 1350 s | sinus (PEA) | lowFlow | – | 136 | 60 s PE 1; 660 s PEEP 15 |
| D3-pe-both | – | – |  | – | – | 60 s PE 1; 60 s lung PE 1 |
| E1-ptx-lung | 665 s | asystole | lowFlow | – | 125 | 60 s ptxTension R 1; 660 s PEEP 15 |
| E2-ptx-circ | 665 s | asystole | lowFlow | – | 125 | 60 s tensionPtx 1; 660 s PEEP 15 |
| F0-sepsis | – | – |  | – | – | 60 s sepsis 1 warm |
| F1-sepsis-prop2 | – | – |  | – | – | 60 s sepsis 1 warm; 1260 s propofol 2 mg/kg |
| F2-anaph | 295 s | sinus (PEA) | lowFlow | 270 s | 61 | 60 s anaphylaxis 1 |
| F3-anaph-peep | 280 s | sinus (PEA) | lowFlow | 255 s | 57 | 60 s anaphylaxis 1; 240 s PEEP 15 |
| F4-mh | 2785 s | vfCoarse | hyperthermia | – | 176 | 60 s sevoflurane 2 %; 120 s MH 1 |
| G1-k75 | – | – |  | – | – |  |
| G2-k85 | – | – |  | – | – |  |
| G2b-k95 | 65 s | vfCoarse | hyperkalaemia | – | 56 |  |
| G3-mtp | 645 s | sinus (PEA) | lowFlow | 605 s | 49 | 60 s bleed 2500 mL / 600 s; 720 s RBC 10 u |
| G3b-sux-burns | 525 s | vfCoarse | hyperkalaemia | – | 61 | 300 s sux 1.5 mg/kg |
| G4-cool28 | – | – |  | – | – |  |
| G4b-cool28-gaNmb | – | – |  | – | – | 240 s propofol 100 µg/kg/min; 240 s roc 0.6 mg/kg |
| H1-fent10 | – | – |  | – | – | 300 s fentanyl 10 µg/kg |
| H1b-remi3 | – | – |  | – | – | 300 s remifentanil 3 µg/kg |
| H2-sux-repeat | – | – |  | – | – | 300 s sux 1.5 mg/kg; 600 s sux 1 mg/kg |
| H3-neo | – | – |  | – | – | 300 s neostigmine 0.05 mg/kg |
| I1-apnoea | 910 s | asystole | lowFlow | 900 s | 57 | 300 s ventilation none; 300 s propofol 2 mg/kg; 300 s rocuronium 0.6 mg/kg |
| J1-od-healthy | – | – |  | – | – | 300 s propofol 4 mg/kg; 300 s remi 2 µg/kg |
| J2-od-80htn | – | – |  | – | – | 300 s propofol 4 mg/kg; 300 s remi 2 µg/kg |
| J3-80htn-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| J4-80htn-ctl | – | – |  | – | – |  |
| K-80htn-bleed-prop | – | – |  | – | – | 60 s bleed 1000 mL / 600 s; 960 s propofol 2 mg/kg |
| K-ascad-ctl | – | – |  | – | – |  |
| K-ascad-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| K-hfref-ctl | – | – |  | – | – |  |
| K-hfref-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| K-pe-prop2 | 720 s | sinus (PEA) | lowFlow | – | 87 | 60 s PE 1; 660 s propofol 2 mg/kg |
| K-ptx-ctl | 670 s | asystole | lowFlow | – | 123 | 60 s ptxTension R 1 |
| K-ptx-prop2 | 670 s | asystole | lowFlow | – | 123 | 60 s ptxTension R 1; 660 s propofol 2 mg/kg |
| L-A1-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| L-B0-tamp | – | – |  | – | – | 60 s tamponade 1 |
| L-B6-chain | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 1 mg/kg; 960 s propofol 1 mg/kg; 1260 s PEEP 10; 1560 s sevoflurane 2 %; 2160 s bleed 1000 mL / 300 s |
| L-C0-bleed | – | – |  | – | – | 60 s bleed 1500 mL / 600 s |
| L-C1-bleed-prop2 | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s propofol 2 mg/kg |
| L-C4-bleed2500 | 640 s | sinus (PEA) | lowFlow | 550 s | 82 | 60 s bleed 2500 mL / 600 s |
| X1-vf-cpr | 305 s | vfCoarse |  | – | 73 | 300 s VF; 330 s CPR; 450 s adrenaline 1 mg |
