## Propofol state-dependence (audit §K)
| state | pre MAP | pre HR | pre CO | ΔMAP nadir | ΔMAP % | at t+ | ΔHR | ΔCO | min MAP | arrest |
|---|---|---|---|---|---|---|---|---|---|---|
| healthy 40 y | 96 | 73 | 4.95 | -9.5 | -10 % | 190 s | 17 | -0.07 | 86 | no |
| 80 y hypertensive | 122 | 68 | 4.72 | -13.4 | -11 % | 190 s | 12 | 0.04 | 109 | no |
| AS + CAD + HTN 75 y | 117 | 67 | 5.23 | -12.4 | -11 % | 180 s | 12 | -0.04 | 105 | no |
| HFrEF 60 y | 87 | 70 | 5.45 | -8.7 | -10 % | 170 s | 15 | -0.00 | 78 | no |
| tamponade 1 (250 mL) | 89 | 104 | 3.06 | -13.8 | -16 % | 290 s | 3 | 0.02 | 73 | no |
| hypovolaemia (−1.5 L) | 82 | 120 | 3.08 | -20.0 | -25 % | 260 s | 6 | -0.28 | 60 | no |
| massive PE (φ 0.8) | 84 | 115 | 3.76 | -13.3 | -16 % | 295 s | -1 | -0.08 | 67 | no |
| tension PTX (7b, R) | 37 | 180 | 0.37 | -7.7 | -21 % | 165 s | 0 | -0.15 | 29 | no |
| septic shock warm | 80 | 181 | 4.56 | -12.0 | -15 % | 170 s | 0 | -0.01 | 66 | no |
| MANUAL healthy (vs pre-dose) | 107 | 75 | 6.57 | -22.6 | -21 % | 195 s | 0 | -0.34 | 84 | no |
| MANUAL hypovolaemia | 53 | 80 | 3.26 | -16.4 | -30 % | 220 s | 3 | -0.47 | 38 | no |

## Arrests
| scenario | arrest at | rhythm | cause | first MAP < 30 | min HR, last min before | steps |
|---|---|---|---|---|---|---|
| A0-control | – | – |  | – | – |  |
| A0b-vt500 | – | – |  | – | – | 2 s VCV 12 × 500 |
| A0c-spont | – | – |  | – | – |  |
| A1-propofol2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| A1b-propofol1 | – | – |  | – | – | 300 s propofol 1 mg/kg |
| A2-sevo2 | – | – |  | – | – | 300 s sevoflurane 2 % |
| A3-peep15 | – | – |  | – | – | 300 s PEEP 15 |
| A4-bleed500 | – | – |  | – | – | 300 s bleed 500 mL / 300 s |
| A5-bleed1500 | – | – |  | – | – | 300 s bleed 1500 mL / 600 s |
| A6-phenylephrine | – | – |  | – | – | 300 s phenylephrine 100 µg |
| A7-ephedrine | – | – |  | – | – | 300 s ephedrine 10 mg |
| A8-adrenaline | – | – |  | – | – | 300 s epinephrine 100 µg |
| A9-atropine | – | – |  | – | – | 300 s atropine 0.5 mg |
| B0-tamp | – | – |  | – | – | 60 s tamponade 1 |
| B0s-tamp-spont | – | – |  | – | – | 60 s tamponade 1 |
| B1-tamp-prop1 | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 1 mg/kg |
| B2-tamp-prop2 | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 2 mg/kg |
| B3-tamp-peep10 | – | – |  | – | – | 60 s tamponade 1; 660 s PEEP 10 |
| B3b-tamp-peep15 | – | – |  | – | – | 60 s tamponade 1; 660 s PEEP 15 |
| B4-tamp-sevo | – | – |  | – | – | 60 s tamponade 1; 660 s sevoflurane 2 % |
| B5-tamp-bleed1000 | – | – |  | – | – | 60 s tamponade 1; 660 s bleed 1000 mL / 300 s |
| B6-chain | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 1 mg/kg; 960 s propofol 1 mg/kg; 1260 s PEEP 10; 1560 s sevoflurane 2 %; 2160 s bleed 1000 mL / 300 s |
| B7-owner | – | – |  | 2350 s | – | 60 s tamponade 1; 660 s propofol 2 mg/kg; 900 s propofol 1 mg/kg; 1200 s PEEP 15; 1500 s sevoflurane 2 %; 2100 s bleed 2000 mL / 300 s |
| B8-tamp08-prop2 | – | – |  | – | – | 60 s tamponade 0.8; 660 s propofol 2 mg/kg |
| B9-tamp-prop4 | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 4 mg/kg |
| C0-bleed1500-ctl | – | – |  | – | – | 60 s bleed 1500 mL / 600 s |
| C1-bleed-prop2 | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s propofol 2 mg/kg |
| C2-bleed-sevo | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s sevoflurane 2 % |
| C3-bleed-neuraxial | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s thermal neuraxial |
| C4-bleed2500 | – | – |  | 640 s | – | 60 s bleed 2500 mL / 600 s |
| D0-pe | – | – |  | – | – | 60 s PE 1 |
| D1-pe-prop-peep | – | – |  | – | – | 60 s PE 1; 660 s propofol 2 mg/kg; 960 s PEEP 15 |
| D2-pe-peep15 | – | – |  | – | – | 60 s PE 1; 660 s PEEP 15 |
| D3-pe-both | – | – |  | – | – | 60 s PE 1; 60 s lung PE 1 |
| E1-ptx-lung | – | – |  | – | – | 60 s ptxTension R 1; 660 s PEEP 15 |
| E2-ptx-circ | – | – |  | – | – | 60 s tensionPtx 1; 660 s PEEP 15 |
| F0-sepsis | – | – |  | – | – | 60 s sepsis 1 warm |
| F1-sepsis-prop2 | – | – |  | – | – | 60 s sepsis 1 warm; 1260 s propofol 2 mg/kg |
| F2-anaph | – | – |  | 520 s | – | 60 s anaphylaxis 1 |
| F3-anaph-peep | – | – |  | 330 s | – | 60 s anaphylaxis 1; 240 s PEEP 15 |
| F4-mh | – | – |  | – | – | 60 s sevoflurane 2 %; 120 s MH 1 |
| G1-k75 | – | – |  | – | – |  |
| G2-k85 | – | – |  | – | – |  |
| G2b-k95 | – | – |  | – | – |  |
| G3-mtp | – | – |  | 640 s | – | 60 s bleed 2500 mL / 600 s; 720 s RBC 10 u |
| G3b-sux-burns | – | – |  | – | – | 300 s sux 1.5 mg/kg |
| G4-cool28 | – | – |  | – | – |  |
| G4b-cool28-gaNmb | – | – |  | – | – | 240 s propofol 100 µg/kg/min; 240 s roc 0.6 mg/kg |
| H1-fent10 | – | – |  | – | – | 300 s fentanyl 10 µg/kg |
| H1b-remi3 | – | – |  | – | – | 300 s remifentanil 3 µg/kg |
| H2-sux-repeat | – | – |  | – | – | 300 s sux 1.5 mg/kg; 600 s sux 1 mg/kg |
| H3-neo | – | – |  | – | – | 300 s neostigmine 0.05 mg/kg |
| I1-apnoea | 1065 s | sinus (PEA) |  | 1030 s | 57 | 300 s ventilation none; 300 s propofol 2 mg/kg; 300 s rocuronium 0.6 mg/kg |
| J1-od-healthy | – | – |  | – | – | 300 s propofol 4 mg/kg; 300 s remi 2 µg/kg |
| J2-od-80htn | – | – |  | – | – | 300 s propofol 4 mg/kg; 300 s remi 2 µg/kg |
| J3-80htn-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| J4-80htn-ctl | – | – |  | – | – |  |
| K-80htn-bleed-prop | – | – |  | – | – | 60 s bleed 1000 mL / 600 s; 960 s propofol 2 mg/kg |
| K-ascad-ctl | – | – |  | – | – |  |
| K-ascad-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| K-hfref-ctl | – | – |  | – | – |  |
| K-hfref-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| K-pe-prop2 | – | – |  | – | – | 60 s PE 1; 660 s propofol 2 mg/kg |
| K-ptx-ctl | – | – |  | – | – | 60 s ptxTension R 1 |
| K-ptx-prop2 | – | – |  | 710 s | – | 60 s ptxTension R 1; 660 s propofol 2 mg/kg |
| L-A1-prop2 | – | – |  | – | – | 300 s propofol 2 mg/kg |
| L-B0-tamp | – | – |  | – | – | 60 s tamponade 1 |
| L-B6-chain | – | – |  | – | – | 60 s tamponade 1; 660 s propofol 1 mg/kg; 960 s propofol 1 mg/kg; 1260 s PEEP 10; 1560 s sevoflurane 2 %; 2160 s bleed 1000 mL / 300 s |
| L-C0-bleed | – | – |  | – | – | 60 s bleed 1500 mL / 600 s |
| L-C1-bleed-prop2 | – | – |  | – | – | 60 s bleed 1500 mL / 600 s; 960 s propofol 2 mg/kg |
| L-C4-bleed2500 | – | – |  | 550 s | – | 60 s bleed 2500 mL / 600 s |
| X1-vf-cpr | 305 s | vfCoarse |  | – | 73 | 300 s VF; 330 s CPR; 450 s adrenaline 1 mg |
