<!-- cells 105 {"TW":17,"PL":52,"WR":7,"TS":8,"NE":10,"MI":9,"IN":2} -->

### 2.1 Induction agents × comorbidity (MODELED)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-01a | P1 | X-A vent · GA, no comorbidity → propofol 2 mg/kg | mapPct -22.9; mapMin 73.6; nadirS 80; hrUp 3; hrDown -4; coPct -16.6; svrPct -20.9; arrest false | TW: mapPct = -22.9 above [-40, -25] [Miller 10e ch. 21 p. 519: MAP −25–40 % after 2–2.5 mg/kg]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **TW** (FU-4 pending) | D1 · FU-4 G2 |
| DI-46 | P1 | X-E 80 y HTN · comorbid, ventilated → propofol 2 mg/kg | mapPct -21.1; mapMin 95.4; nadirS 70; hrUp 0; hrDown -3; coPct -15; svrPct -20.9; arrest false; kIschMin 1; cppMin 60.6 | TW: mapPct = -21.1 above [-50, -30] [elderly hypertensive: induction fall 40 % vs 30 % healthy (tables §1.5 HTN row; INTUBE 2021 instability 42.6 %)]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **TW** (FU-4 pending) | D1 · FU-4 G2 |
| DI-47 | P1 | HFrEF · comorbid, ventilated → propofol 2 mg/kg | mapPct -22.1; mapMin 67.7; nadirS 80; hrUp 3; hrDown -1; coPct -14.8; svrPct -21.1; arrest false; kIschMin 1; cppMin 43.6 | PL: mapPct = -22.1 in [-40, -20] [tables §1.5 (HFrEF afterload-sensitive; COPD auto-PEEP compounds)]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **PL** (FU-4 pending) | D1 · FU-4 G2 |
| DI-48 | P1 | severe AS + CAD 75 y · comorbid, ventilated → propofol 1.5 mg/kg | mapPct -18.4; mapMin 95.1; nadirS 80; hrUp 2; hrDown -3; coPct -13.2; svrPct -17.7; arrest false; kIschMin 1; cppMin 65.1 | TW: mapPct = -18.4 above [-45, -30] [tables §7 check 10: MAP 103 → 60–65 at 2 min after 1.5 mg/kg]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **TW** (FU-4 pending) | D1 · FU-4 G2 |
| DI-49 | P1 | COPD GOLD 3 · comorbid, ventilated → propofol 2 mg/kg | mapPct -36.3; mapMin 60.7; nadirS 70; hrUp 2; hrDown -9; coPct -30.3; svrPct -28.4; arrest false; kIschMin 1; cppMin 51.3 | PL: mapPct = -36.3 in [-40, -25] [tables §1.5 (HFrEF afterload-sensitive; COPD auto-PEEP compounds)]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **PL** (FU-4 pending) | D1 · FU-4 G2 |
| DI-36 | P1 | COPD GOLD 3 · COPD GOLD 3, RR 20, PEEP 10 → propofol 2 mg/kg + PEEP 10 at RR 20 (auto-PEEP stacking) | mapPctVentOnly -6.5; mapPctBoth -85.3; mapPctPropAdd -80.4; cvpBoth 16.9; arrest true | TS: mapPctBoth = -85.3 below [-55, -25] [auto-PEEP at RR 20 plus induction: compounded hypotension (Barash ch. on obstructive disease)]<br>WR: arrest = true (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **WR** (FU-4 pending) | D1 · FU-4 G2 + 7b |
| DI-79 | P1 | betaBlocked vs X-A, ventilated · chronic β-blockade → propofol 2 mg/kg | mapPctBB -22; mapPctXA -22.9; extraFall 0.9; hrUpBB 2; hrUpXA 3 | WR: extraFall = 0.9 (expected sign -1) [chronic β-blockade removes the chronotropic buffer, so induction hypotension is larger (tables §1.5 betaBlocked; Miller ch. 14)]<br>PL: hrUpBB = 2 in [0, 8] [no reflex tachycardia under β-blockade (tables §7 17b: HR stays < 100)] | **WR** (FU-4 pending) | D1 · FU-4 G2 + 7a baroreflex |
| DI-78 | P1 | X-A vent, septic shock warm (7e sepsis 1) · septic shock, vasodilated → propofol 2 mg/kg in sepsis vs the same dose healthy at the same sim time | mapBaseSeptic 76.2; mapPctSeptic -37.2; mapMinSeptic 48; mapPctHealthy -23; extraFall -14.2; hrUpSeptic -2; arrest false | PL: extraFall = -14.2 (sign -1, tol 2) [sepsis is the strongest predictor of post-induction collapse (INTUBE 2021; R53 state-dependence: vasodilated + preload-dependent)]<br>PL: mapPctSeptic = -37.2 in [-50, -30] [septic induction: MAP ≈ 80 falls to 40–55 and needs a vasopressor (INTUBE 2021: instability 42.6 %)] | **PL** (FU-4 pending) | D1 · FU-4 G2 (sympatholysis as a gain scale) |
| DI-22 | P1 | X-A vent, class III bleed · class III haemorrhage → etomidate 0.3 vs propofol 2 mg/kg at +11 min | mapPctEtom -56.3; mapPctProp -68; mapMinEtom 36.4; mapMinProp 26.7; arrestEtom false; arrestProp false | TS: mapPctEtom = -56.3 below [-15, 0] [etomidate preserves MAP (tables §6.3: MAP −0–10 %)]<br>TS: mapPctProp = -68 below [-50, -25] [propofol in hypovolaemia falls further (Miller ch. 21; INTUBE)]<br>PL: arrestProp = false (expected false) [FU-4 9th-cap ruling 2: class III + propofol must reach MAP 30–50 without arrest in 5 min (INTUBE arrest 3.1 %)] | **TS** (FU-4 pending) | D11 · FU-4 G2 + humoral arm |
| DI-80 | P1 | X-A vent, class III bleed · class III haemorrhage → ketamine 1.5 mg/kg vs propofol 2 mg/kg at +11 min | mapPctKet -0.1; mapRiseKet 10.4; mapPctProp -68; hrKet 4; arrestKet false | PL: mapPctKet = -0.1 in [-15, 5] [ketamine preserves MAP in haemorrhage while sympathetic reserve lasts (Miller ch. 21; tables §6.3); falls only when catecholamine-depleted]<br>PL: arrestKet = false (expected false) [ketamine induction in class III must not arrest (FU-4 rule)] | **PL** | — · 7g (ketamine indirect arm) |
| DI-66 | P1 | X-A vent, class III bleed vs normovolaemia · class III haemorrhage (CO ≈ 3 L/min) → propofol 2 mg/kg: peak Ce and MAP fall vs the same dose at normal CO | coBleed 3; coNormal 4.6; cePeakBleed 5.6; cePeakNormal 3.2; ceRatio 1.75; mapPctBleed -68; mapPctNormal -23.1; diMinBleed 26; diMinNormal 44 | PL: ceRatio = 1.75 in [1.3, 2.2] [Kazama 2002 / Johnson 2003: a low cardiac output raises the propofol peak Ce ≥ 1.3× (FU-4 Task 14 target: S6b ratio ≥ 1.3)]<br>PL: mapPctBleed = -68 (sign -1, tol 15) [the same dose must hurt more in hypovolaemia (R53; INTUBE)] | **PL** (FU-4 pending) | D11 · FU-4 G10 (flow-dependent distribution) |
| DI-32 | P1 | HFrEF · HFrEF → etomidate 0.3 vs propofol 2 mg/kg; then dobutamine 5 µg/kg/min | mapPctEtom -3.7; mapPctProp -22.1; svPctProp -9.5; coPctProp -14.8; coPctDobuVsProp 14.3 | PL: mapPctEtom = -3.7 in [-15, 0] [etomidate is the stable induction in HFrEF (Miller ch. 21)]<br>TW: coPctDobuVsProp = 14.3 below [20, 45] [tables §7 check 20 / T6.2: dobutamine 5 µg/kg/min CO +20–40 % in a failing ventricle] | **TW** | D15 · 7g (NR-7g-2 inotrope venous return) |
| DI-81 | P1 | severe AS + CAD 75 y · fixed LV outflow, coronary disease → etomidate 0.3 mg/kg | mapPct -5.3; mapMin 110.6; nadirS 80; hrUp 5; hrDown -1; coPct -11.2; svrPct -5.6; arrest false; kIschMin 1; cppMin 78.2 | PL: mapPct = -5.3 in [-15, 0] [etomidate is the stable induction in severe AS (Miller ch. 21; tables §6.3 MAP −0–10 %)]<br>PL: arrest = false (expected false) [FU-4 rule] | **PL** | — · 7g |
| DI-82 | P1 | X-A vent, septic shock warm · septic shock → etomidate 0.3 vs ketamine 1.5 mg/kg (KETASED comparison) | mapPctEtom -5.6; mapPctKet -0.1; mapRiseKet 3.9 | PL: mapPctEtom = -5.6 in [-20, 0] [KETASED (Jabre 2009): etomidate and ketamine give similar, modest haemodynamic change in the critically ill]<br>PL: mapPctKet = -0.1 in [-20, 5] [KETASED (Jabre 2009); tables §6.3] | **PL** | — · 7g |
| DI-21 | P1 | X-A vent · prolonged septic shock, cold phase (catecholamine-depleted proxy) → ketamine 1 mg/kg | mapPctSeptic -0.4; mapRiseSeptic 4; mapPctHealthy -0.1; mapRiseHealthy 8.8; hrSeptic 3; arrest false | PL: mapRiseHealthy = 8.8 in [5, 25] [tables §6.3: ketamine raises MAP 15–25 % through sympathetic drive in a catecholamine-replete patient]<br>TW: mapPctSeptic = -0.4 (sign -1, tol 3) [direct myocardial depression unmasked when catecholamine-depleted (Miller ch. 21; tables §6.3 "direct Ees ×0.9 unmasked")] | **TW** | D9 · 7g combine.ts (ketamine indirect arm) |
| DI-31 | P1 | severe AS + CAD 75 y · post-induction hypotension → phenylephrine 100 µg vs ephedrine 10 mg | mapPhe 141.6; mapEph 128.5; mapNone 106; hrPhe -3; hrEph 10; cppPhe 72.6; cppEph 65.5; kIschPhe 1; kIschEph 1 | PL: mapPhe = 141.6 in [85, 999] [tables §7 check 10: phenylephrine 100 µg → MAP ≥ 85 within 90 s (a floor; the first run added a 130 ceiling with no source)]<br>PL: hrEph = 10 (sign 1, tol 3) [ephedrine raises HR 10–15 (tables §7 check 10: tachycardia worsens ischaemia in AS)] | **PL** | D1 · 7a coronary / 7g |
| DI-07 | P1 | X-A vent · GA → esmolol 0.5 mg/kg + propofol 2 mg/kg | mapPctBoth -23.3; mapPctSum -24; ratioToSum 0.97; hrEsmolol -6; hrBoth 0; hrProp 3; arrest false | TW: hrEsmolol = -6 above [-25, -7] [tables §6.2: esmolol 0.5 mg/kg HR −10–20 %]<br>PL: ratioToSum = 0.97 in [0.8, 1.6] [β-blockade plus propofol: at least additive hypotension (Miller ch. 14)]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **TW** | D15 · 7g |
| DI-06 | P2 | chronic ACE inhibitor / ARB · renin–angiotensin blockade → propofol induction; vasopressin rescue | — | no ACEi/ARB profile or angiotensin state (research/12 §5.4 blockers); FU-4’s humoral arm is the natural home of the angiotensin term | **NE** | — · FU-7 profile (and FU-4’s humoral arm, which will carry angiotensin) |

### 2.2 Hypnotic × opioid × benzodiazepine × volatile: depth, drive, MAP

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-01b | P1 | X-A vent · GA → remifentanil 1 µg/kg bolus | mapPct -5.2; mapMin 90.2; nadirS 60; hrUp -1; hrDown -15; coPct -17.2; svrPct -4.9; arrest false | PL: hrDown = -15 in [-25, -9] [FU-4 S15 target from Miller ch. 22: remifentanil 1 µg/kg HR −15 to −30 %]<br>PL: mapPct = -5.2 in [-18, -5] [tables §6.3 opioid row: SVR −5–15 %, HR −10–20 %] | **PL** (FU-4 pending) | D5 · FU-4 G7 |
| DI-01c | P1 | X-A vent · GA → propofol 2 mg/kg + remifentanil 1 µg/kg vs each alone | mapPctBoth -31.5; mapPctSumAlone -28.1; excessPct -3.4; hrDown -20; arrest false | PL: excessPct = -3.4 (sign -1, tol 2) [hypnotic + opioid act on one response surface: the pair is more than additive (Bouillon 2004; Miller ch. 22)]<br>PL: arrest = false (expected false) [FU-4 rule: the healthy/compensated counterpart must not arrest] | **PL** | D1 · 7g combine.ts |
| DI-01d | P1 | X-A spontaneous, FiO2 0.5 · awake → propofol 2 mg/kg ± remifentanil 1 µg/kg: apnoea | apnoeaS_both 465; apnoeaS_prop 160; vePctBoth -100; vePctProp -100; paco2Peak 75.1; spo2Min 0 | PL: apnoeaS_both = 465 in [60, 600] [propofol + remifentanil induction: apnoea in nearly all, minutes long (Miller ch. 22)]<br>PL: apnoeaS_prop = 160 in [30, 300] [propofol 2 mg/kg alone: apnoea 30–60 s typical (Miller ch. 21)]<br>HAND TW (automatic PL): propofol 2 mg/kg alone lowers spontaneous VE 76 % but never below 1 L/min (0 s of real apnoea; the 7f flag claims 220 s, DI-89); the pair gives 260 s — the chemoreflex in neuro/spont.ts buffers the drug depression | **TW** | D10 · 7f drive.ts / neuro/spont.ts |
| DI-02 | P1 | X-A vent · GA → midazolam 0.03 mg/kg 2 min before propofol 1.4 mg/kg vs propofol 1.4 alone | diMinBoth 51; diMinProp 59; diDelta -8; locBoth true; locProp true; mapPctBoth -25.2; mapPctSum -22.9 | PL: diDelta = -8 (sign -1, tol 2) [co-induction synergy: midazolam 0.02–0.05 mg/kg cuts the propofol induction dose 20–50 % (Short & Chui 1991; Miller ch. 21)]<br>PL: locBoth = true (expected true) [the reduced propofol dose still loses consciousness after midazolam] | **PL** | — · 7f depth.ts |
| DI-03 | P1 | X-A awake spontaneous, room air · awake → fentanyl 2 µg/kg + midazolam 0.05 mg/kg (Bailey 1990) | spo2MinBoth 46; spo2MinFent 94; spo2MinMidaz 95; apnoeaBoth false; apnoeaFent false; apnoeaFlagBoth false; vePctBoth -79.6; vePctFent -42.9; vePctMidaz -10.2; paco2Peak 58 | TW: spo2MinBoth = 46 below [70, 89] [Bailey 1990: fentanyl 2 µg/kg + midazolam 0.05 mg/kg → SpO2 < 90 % in 11/12]<br>WR: apnoeaBoth = false (expected true) [Bailey 1990: apnoea in 6/12]<br>PL: spo2MinMidaz = 95 in [93, 100] [Bailey 1990: midazolam alone caused no hypoxaemia] | **WR** | D10 · 7f drive.ts |
| DI-77 | P1 | X-A vent · GA maintenance, sevoflurane + remifentanil → MAC reduction by an opioid (macEff vs macBrain) and the depth interaction | macBrainBefore 0.8; macEffBefore 0.8; macBrainAfter 0.9; macEffAfter 2.4; macEffRise 1.5; macReduction 0.63; diWithOpioid 43; diWithout 45; mapPct -9.9 | PL: macReduction = 0.63 in [0.4, 0.7] [remifentanil 0.15 µg/kg/min (Ce ≈ 3.5–4 ng/mL) reduces sevoflurane MAC ≈ 50–60 % (Lang 1996: 1.37 ng/mL halves isoflurane MAC; tables §5d)]<br>PL: mapPct = -9.9 (sign -1, tol 3) [adding an opioid to a volatile lowers MAP further (tables §6.3)] | **PL** | — · 7f depth.ts / 7g |
| DI-89 | P1 | X-A spontaneous, FiO2 0.5 · induction apnoea and its recovery → propofol 2 mg/kg + remifentanil 1 µg/kg: 7f apnoea flag vs spontaneous VE | flagSecondsWhileBreathing 0; veWhileFlagged 0; apnoeaVeS 465; spo2Min 0; mapMin 64.5; arrest false; anyFlag true | PL: flagSecondsWhileBreathing = 0 (quiet, tol ±0) [one truth: the apnoea flag (neuroMark "apnoea", drive.apnoea) must not stay set while the patient breathes ≥ 3 L/min (research/12 §2.1 IN)] | **PL** | D10 · 7f drive.ts:64 vs neuro/spont.ts (MODELED chemoreflex) |
| DI-30 | P2 | opioid-tolerant · chronic opioid use → remifentanil | — | no opioid-tolerant profile: no receptor-density/EC50 shift input (research/11 §2.15) | **NE** | — · FU-7 profile |
| DI-43 | P2 | OSA · obstructive sleep apnoea → opioid (PCA-equivalent) | — | no OSA profile: tables §1.5 asks for a depth-dependent upper-airway collapse threshold, absent | **NE** | — · FU-7 profile |

### 2.3 Neuromuscular block: volatile potentiation, reversal, Mg/Ca, succinylcholine hazards

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-50 | P1 | X-A vent · GA → rocuronium 0.6 mg/kg alone: onset and T1 25 % recovery | onsetS 95; t1_25minutes 25.8; tofrAt45min 0.4 | PL: onsetS = 95 in [60, 150] [rocuronium 0.6 mg/kg (2×ED95): maximum block at 1.8 min (label; Miller ch. 24 Table 24.3)]<br>PL: t1_25minutes = 25.8 in [24, 40] [clinical duration (T1 25 %) 30–35 min (label; 7g gate measured 30.0)] | **PL** | — · 7f nmb.ts / 7g PK |
| DI-51 | P1 | X-A vent, sevoflurane ≈ 1 MAC · GA volatile maintenance → rocuronium 0.6 mg/kg under sevoflurane vs TIVA (potentiation) | macAtDose 1.1; t25_volatile 45.7; t25_tiva 30.8; prolongPct 48.1 | PL: prolongPct = 48.1 in [25, 80] [potent volatiles at ≈ 1 MAC prolong non-depolarising block ≈ 30–50 % vs propofol (Miller ch. 24; 7f interactions.ts EC50 ÷ (1 + 0.5·MAC))] | **PL** | D13 · 7f interactions.ts |
| DI-17 | P1 | X-A vent · residual block at TOF 2 → neostigmine 0.05 mg/kg with atropine 1 mg vs with glycopyrrolate 0.4 mg vs alone | hrNeoAlone -28; hrAtropinePeak 26; tAtropinePeakS 0; hrAtropineLate 5; hrGlycoPeak 11; hrGlycoEarly 11; tofrNeo15min 0.9; tofrCtl 0.4 | PL: hrNeoAlone = -28 in [-40, -12] [FU-4 S15 target from Miller ch. 24: neostigmine without an antimuscarinic HR −25 to −40 %]<br>PL: hrAtropinePeak = 26 in [10, 45] [atropine 1 mg: HR +20–40, onset < 1 min — faster than neostigmine (tables §6.2; Miller ch. 24)]<br>PL: hrGlycoEarly = 11 in [0, 12] [glycopyrrolate onset 2–3 min: matched to neostigmine, so no early tachycardia (tables §6.2)] | **PL** (FU-4 pending) | D2, D5 · FU-4 G7 (vagal) + 7g |
| DI-52 | P1 | X-A vent · deep block (PTC 1–2) → sugammadex 4 mg/kg vs neostigmine 0.05 mg/kg at the same depth | ptcBefore 2; sgxMinutesToTofr09 2.08; neoMinutesToTofr09 27.5; ctlMinutesToTofr09 64.17 | TS: sgxMinutesToTofr09 = 2.08 below [2.1, 4.3] (lower = stronger/faster) [sugammadex 4 mg/kg at 1–2 PTC: TOFR 0.9 in 2.7 min (label; 7g gate 2.22)]<br>PL: neoMinutesToTofr09 = 27.5 in [15, 90] [neostigmine cannot reverse deep block: recovery stays long, its ceiling needs TOF ≥ 2 (Miller ch. 24 p. 716)] | **TS** | D15 · 7f neostigmine.ts |
| DI-29 | P2 | X-A vent · after sugammadex 4 mg/kg → rocuronium 0.6 mg/kg re-dose 5 min after sugammadex | blockAfterRedose 1; blockFresh 0; onsetSredose null; onsetSfresh 65 | PL: blockAfterRedose = 1 (sign 1, tol 0.05) [free sugammadex binds the re-dose: resistance for hours after 4 mg/kg (Naguib; Miller ch. 24 pp. 728–731)] | **PL** | — · 7g nmb.ts binding |
| DI-45 | P2 | X-A vent · GA → sugammadex 16 mg/kg (rare marked bradycardia / anaphylaxis) | hrDown -11; mapPct -1.6; minutesToT1_10 1.83 | PL: minutesToT1_10 = 1.83 in [0.6, 2] [sugammadex 16 mg/kg 3 min after rocuronium 1.2: T1 10 % in 1.2 min (label; 7g gate 1.80)]<br>PL: hrDown = -11 in [-30, -5] [marked bradycardia is a recognised (rare) sugammadex reaction — the MISSING mechanism is the point of the cell (Miller ch. 24; MHRA)]<br>HAND MI (automatic PL): the sugammadex row has pd: [] (rows-cardiovascular.ts:18): no bradycardia or anaphylaxis path exists — a missing mechanism, not an opposite sign | **MI** | D15 · FU-7 (no sugammadex cardiac/anaphylaxis hazard) |
| DI-53 | P2 | X-A vent, homozygous atypical cholinesterase · pseudocholinesterase deficiency → succinylcholine 1 mg/kg | normalMin 8.3; hetMin 14.3; homBlockAt45min 0 | PL: normalMin = 8.3 in [5, 12] [succinylcholine 1 mg/kg: T1 25 % at 7–10 min (label; 7g gate 7.2)]<br>PL: hetMin = 14.3 in [10, 25] [heterozygous: ×1.5–2 (Miller ch. 24; 7g gate ×1.67)]<br>PL: homBlockAt45min = 0 in [0, 0.1] [homozygous: block lasts hours (7g gate 310 min)] | **PL** | — · 7g PCHE_CL_MULT |
| DI-25 | P2 | X-A vent, Mg loaded (profile 2.5 mmol/L) · therapeutic hypermagnesaemia → rocuronium 0.6 mg/kg; calcium chloride 1 g | t25_mg 43; t25_normal 30.8; prolongPct 39.5; t25_mgThenCa 42.7; caShortensMin -0.3 | PL: prolongPct = 39.5 in [20, 90] [magnesium potentiates non-depolarisers: vecuronium ED50 −25 % after 40 mg/kg (Miller ch. 24 p. 698)]<br>TW: caShortensMin = -0.3 (sign -1, tol 0.5) [calcium antagonises the magnesium potentiation (Miller ch. 24) — the Mg + Ca arm minus the Mg arm]<br>HAND MI (automatic TW): the magnesium potentiation is right (+39 %); calcium has no NMB term — 7f ec50Multipliers (neuro/interactions.ts:23–45) reads profile Mg, volatile MAC, temperature and nm profile only | **MI** | D12 · 7f interactions.ts (calcium has no NMB path) |
| DI-90 | P2 | X-A vent · magnesium sulfate 60 mg/kg (pre-eclampsia / analgesia load) → rocuronium 0.6 mg/kg after the Mg load vs alone | mgPeak 2.1; t25_mgDrug 34.3; t25_normal 30.8; prolongPct 11.4; mapPct -8.3 | TW: prolongPct = 11.4 below [20, 90] [magnesium sulfate potentiates non-depolarisers (Miller ch. 24 p. 698: vecuronium ED50 −25 % after 40 mg/kg); DI-25 gives +39 % from the profile Mg]<br>HAND IN (automatic TW): blood Mg reaches 2.1 mmol/L but rocuronium is unchanged (+0.5 %), while the profile Mg 2.5 of DI-25 prolongs it +39 %: 7f reads the profile field only (neuro/pipeline.ts:186), not 7c blood.out.mg — two commands for one state disagree | **IN** | D12 · 7f interactions.ts ← 7c blood Mg |
| DI-37a | P1 | X-A vent, burns severity 1 (profile blood.burns) · burns > 48 h → succinylcholine 1.5 mg/kg | kPeakBurns 10.6; dkBurns 6.4; dkNormal 0.5; qrsPeak 259; arrest true; rhythmChange true | PL: dkBurns = 6.4 in [3, 7] [Miller ch. 24: succinylcholine after burns/denervation raises K 3–7 mmol/L]<br>PL: dkNormal = 0.5 in [0.3, 0.8] [normal patient +0.5 mmol/L (tables §5b.2)]<br>PL: arrest = true (expected true) [FU-4 prototype: burns + sux → VF at +3.7 min, prevented by calcium (9th-cap ruling; Miller: hyperkalaemic arrest)] | **PL** (FU-4 pending) | D6 · FU-4 G3 (potassium) |
| DI-37b | P1 | X-A vent, burns 1 · burns > 48 h → succinylcholine 1.5 mg/kg then calcium chloride 1 g at the ECG change | kPeakWithCa 10.6; kEcgWithCa 8.3; kEcgNoCa 10.6; qrsWithCa 221; qrsNoCa 259; iCaPeak 1.4; arrestWithCa false; arrestNoCa true | TS: qrsWithCa = 221 above [80, 110] [calcium narrows the QRS within 1–3 min without lowering K (UK Renal Association; 7c gate: QRS 93 → 126 → 93)]<br>PL: arrestWithCa = false (expected false) [calcium prevents the hyperkalaemic arrest (FU-4 prototype)] | **TS** (FU-4 pending) | D6 · 7c treatments.ts |
| DI-37c | P1 | X-A vent, nm profile denervation · denervation (upregulated receptors) → succinylcholine 1.5 mg/kg | dk 6.4; kPeak 10.6; t1Min 0; arrest true | PL: dk = 6.4 in [3, 7] [Miller ch. 24: denervation/immobilisation gives the same K surge as burns]<br>HAND IN (automatic PL): two commands for one disease disagree: neuroProfile nm "burn"/"denervation" (7f, neuro/pipeline.ts:118) changes the NMB response but not the succinylcholine K⁺ rise, which only profile blood.burns (7c) drives | **IN** | D6 · 7c (burns severity is the only K path; the 7f nm profile does not reach it) |
| DI-37d | P1 | X-A vent, CKD proxy: profile K 5.5 + aki · renal failure, K 5.5 → succinylcholine 1.5 mg/kg | kPeak 6; dk 0.5; qrsPeak 93; arrest false | PL: dk = 0.5 in [0.3, 0.9] [Miller ch. 24: stable renal failure has the NORMAL +0.5 response (the hazard is the starting K, not a bigger rise)]<br>PL: kPeak = 6 in [5.8, 6.6] [starting K 5.5 + 0.5 (tables §1.5 CKD row)] | **PL** | — · 7c |

### 2.4 Vasopressors and inotropes × β-blockade × volatile × acidosis × sepsis; stimulus

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-04a | P1 | betaBlocked vs X-A · GA ventilated → ephedrine 10 mg | mapRiseBB 13; mapRiseXA 13.2; ratio 0.98; hrRiseBB 1; hrRiseXA 5 | PL: mapRiseXA = 13.2 in [8, 25] [tables §6.2: ephedrine 10 mg MAP/SVR +10–15 %, HR +10–15 %]<br>TS: ratio = 0.98 above [0.3, 0.7] [tables §1.5 / §7 17b: ephedrine response ×0.5 when chronically β-blocked] | **TS** | D4 · 7g combine.ts betaBlunt |
| DI-04b | P1 | betaBlocked vs X-A · GA ventilated → phenylephrine 100 µg | mapRiseBB 27.8; mapRiseXA 26.1; ratio 1.07; hrDropBB -6; hrDropXA -15 | PL: mapRiseXA = 26.1 in [15, 30] [tables §7 check 1 / 7g gate: phenylephrine 100 µg MAP +15–25 mmHg (here as %)]<br>PL: ratio = 1.07 in [0.85, 1.3] [the α1 response is intact under β-blockade (tables §1.5; Miller ch. 14)] | **PL** | — · 7g |
| DI-04c | P1 | betaBlocked vs X-A · class III haemorrhage (30 %) → bleed 1500 mL / 10 min (the state itself) | hrPeakBB 71; hrPeakXA 127; sbpMinBB 98.7; sbpMinXA 93; coMinBB 2.9; coMinXA 2.9; lactBB 3.3 | TW: hrPeakBB = 71 below [80, 99] [tables §7 17b: HR 80–95 (shock index < 1 despite shock)]<br>TW: sbpMinBB = 98.7 above [65, 82] (lower = stronger/faster) [tables §7 17b: SBP 65–80, hypotension earlier than 17a]<br>PL: hrPeakXA = 127 in [115, 145] [tables §7 17a: HR 120–140 without β-blockade] | **TW** | D4 · 7a baroreflex (β-blocked profile) |
| DI-05 | P2 | betaBlocked vs X-A · GA ventilated → adrenaline 100 µg IV | mapRiseBB 32.7; mapRiseXA 30.5; excessPct 2.2; hrMinBB 1; hrMaxBB 6; hrMaxXA 12 | PL: excessPct = 2.2 (sign 1, tol 2) [unopposed α under non-selective β-blockade: a larger pressor response (Miller ch. 14)]<br>WR: hrMinBB = 1 (expected sign -1) [reflex bradycardia accompanies the unopposed α rise (Miller ch. 14)] | **WR** | D4 · 7g combine.ts |
| DI-55 | P1 | X-A vent, sevoflurane ≈ 1 MAC · GA volatile → phenylephrine 100 µg under sevoflurane vs TIVA-free baseline | macBrain 1.1; mapRiseVolatile 41.1; mapRiseAwake 26; hrDropVolatile -6; hrDropAwake -16; reflexRatio 0.38 | PL: reflexRatio = 0.38 in [0.2, 0.7] [Nagasaki 2001: sevoflurane 2 % lowers pressor baroreflex sensitivity 50–60 %, so the reflex bradycardia is ≈ 0.4× awake (7g volatile gvHr comment)]<br>TS: mapRiseVolatile = 41.1 above [15, 40] [the α1 pressor effect itself is not volatile-dependent (tables §6.2)] | **TS** | — · 7g / 7a baroreflex |
| DI-56 | P1 | X-A vent, metabolic acidosis (HCl load 2 mmol/kg) · acidaemia pH ≈ 7.2 → noradrenaline 0.1 µg/kg/min in acidosis vs normal pH | phAcid 7.3; dMapAcid 22.2; dMapNormal 27.1; ratio 0.82; svrPctAcid 27.2; svrPctNormal 35.5 | PL: phAcid = 7.3 in [7.1, 7.3] [the rig aims at pH 7.2 (tables §5b.1 mineral-acid load)]<br>PL: ratio = 0.82 in [0.4, 0.85] [catecholamine efficacy falls in acidaemia: ×(1 − 2.5·(7.4 − pH)) → ≈ 0.5 at pH 7.2 (tables §5b.1/§6.2; 7g pd.ts acidosisFactor)] | **PL** | — · 7g pd.ts acidosisFactor |
| DI-57 | P1 | X-A vent, class II bleed · class II haemorrhage → ephedrine 10 mg ×3 at 5-min intervals (tachyphylaxis) | rise1 8; rise2 4.4; rise3 0.8; ratio21 0.55; ratio31 0.1 | PL: rise1 = 8 in [5, 30] [ephedrine 10 mg raises MAP 10–15 % (tables §6.2)]<br>PL: ratio21 = 0.55 in [0.4, 0.95] [tachyphylaxis: each repeat ×0.7 (tables §6.2; 7g gate SVR increments 0.120/0.029/0.012)] | **PL** | D15 · 7g tachy() |
| DI-09 | P1 | X-A vent · propofol infusion 100 µg/kg/min from 60 s → phenylephrine 0.5 µg/kg/min from 900 s vs none (neuraxial arm NE: no neuraxial event) | mapPctProp -11.5; mapPctPropPhe 10.5; mapRisePhe 29.3; hrPhe -8; coPctPhe -24 | PL: mapRisePhe = 29.3 in [8, 40] [phenylephrine infusion holds MAP during propofol (tables §6.2: 0.15–0.5 µg/kg/min)]<br>PL: hrPhe = -8 (sign -1, tol 2) [with a reflex bradycardia (tables §6.2; Miller ch. 14)] | **PL** | — · 7g / 7a baroreflex |
| DI-10 | P1 | X-A vent · septic shock warm (7e condition sepsis 1) → noradrenaline 0.1 µg/kg/min; then + vasopressin 0.04 U/min | mapSepticBase 76.2; hrSepticBase 143; coSepticBase 5.4; svrSepticBase 973; dMapNEseptic 5.1; dMapNEhealthy 27.8; respRatio 0.18; dMapVasopressinAdded 6 | TW: respRatio = 0.18 below [0.3, 0.85] [reduced catecholamine responsiveness in septic shock (tables §5e vasoResp; Levy 2018)]<br>PL: dMapVasopressinAdded = 6 in [5, 25] [vasopressin 0.04 U/min adds ≈ +40 % SVR and is not blunted by vasoplegia/acidosis (VASST 2008; tables §6.2)] | **TW** | D15 · 7g / 7e |
| DI-83 | P2 | betaBlocked / septic warm vs X-A · chronic β-blockade; septic shock → dobutamine 5 µg/kg/min | coPctXA 13.4; coPctBB 5.2; coPctSeptic 9.8; ratioBB 0.39; ratioSeptic 0.73; hrXA 4; hrBB 1 | PL: ratioBB = 0.39 in [0.2, 0.8] [β-blockade shifts the dobutamine dose–response right (competitive; Miller ch. 14; tables decision 7 EC50 shift)]<br>PL: ratioSeptic = 0.73 in [0.3, 0.9] [β-adrenergic hyporesponsiveness in septic shock (tables §5e vasoResp; Levy 2018)] | **PL** | — · 7g combine.ts (betaOcc, vasoResp) |
| DI-12 | P2 | class III bleed vs HFrEF · hypovolaemia vs low-output failure → dobutamine 5 µg/kg/min | coPctHFrEF 18.2; hrDHFrEF 4; mapPctHFrEF 2.1; coPctBleed 4.5; hrDBleed 15; mapPctBleed -3.1 | TW: coPctHFrEF = 18.2 below [20, 45] [tables §7 check 20 / §6.2: dobutamine 5 µg/kg/min CO +20–40 % in low output]<br>PL: mapPctBleed = -3.1 (sign -1, tol 1) [in hypovolaemia the β2 vasodilation drops MAP while HR rises (tables §7 check 20 companion; Miller ch. 14)] | **TW** | D15 · 7g NR-7g-2 (inotrope venous return) |
| DI-11 | P2 | rvFailure profile · chronic RV failure → milrinone 50 µg/kg over 10 min then 0.5 µg/kg/min; + noradrenaline 0.05 at +20 min | pvrPct -25.7; svrPct -10; coPct 10.2; mapPct -1.3; mapPctWithNE 13.3; svrPctWithNE 8.4; cvpPct -7.7 | PL: pvrPct = -25.7 in [-60, -20] [tables §6.2: milrinone PVR ×0.75 and SVR −21 % at 0.5 µg/kg/min (label)]<br>PL: coPct = 10.2 in [10, 45] [inodilation raises RV output in RV failure (label +30 % at 0.5)]<br>PL: mapPctWithNE = 13.3 (sign 1, tol 1) [noradrenaline restores the systemic pressure the inodilator dropped (Miller ch. 14)] | **PL** | D15 · 7g / 7a RV |
| DI-41 | P1 | betaBlocked vs X-A · anaphylaxis grade III (7e condition) → adrenaline 100 µg ×2 | mapNadirBB 4.2; dMapEpiBB 96.7; dMapEpiXA 98.3; resistanceRatio 0.98; arrestBB true; arrestXA true; arrestUntreated true | TS: resistanceRatio = 0.98 above [0.2, 0.8] [adrenaline resistance in β-blocked anaphylaxis (AAGBI/Resuscitation Council guidance; glucagon is the named rescue — absent here)]<br>TS: dMapEpiXA = 98.3 above [10, 60] [adrenaline 50–100 µg restores pressure in grade III anaphylaxis (AAGBI)] | **TS** | D4 · 7g / 7e |
| DI-08 | P1 | X-A vent, propofol 2 mg/kg at 240 s · GA, laryngoscopy at 300 s (7e stimulus 1.5 = laryngoscopy, hormones.ts:35, for 60 s) → labetalol 10 mg at 180 s vs none | pressorNoLab 24.9; pressorLab 23.6; ratio 0.95; hrRiseNoLab 17; hrRiseLab 10 | PL: pressorNoLab = 24.9 in [15, 45] [laryngoscopy after propofol alone: MAP +20–40 mmHg (Miller ch. 44 airway; tables §5.3 stress response)]<br>TS: ratio = 0.95 above [0.2, 0.8] [labetalol before laryngoscopy blunts the pressor response (Miller; Inada 1989)]<br>HAND TW (automatic TS): the laryngoscopy pressor response itself is +6 mmHg after propofol (awake +12), so the labetalol ratio cannot be read: the stimulus multiplies SVR/HR against an unchanged baroreflex set point (endo/effects.ts:51–52), which buffers it away | **TW** | D8 · 7e stimulus / 7a set point (SP run) |

### 2.5 Vasodilators × preload-dependent states; histamine; α2

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-33 | P2 | recent-MI profile (RV-infarct proxy: condition rvInfarct) · RV infarct → GTN 400 µg then fluid 500 mL | cvpBase 8.8; pawpBase 5.2; mapBase 88; mapPctGtn -15.1; mapDeltaFluid 3.3; arrest false | TW: mapPctGtn = -15.1 above [-35, -20] [tables §7 check 15: NTG 400 µg → MAP −20–30 % in RV infarct]<br>TW: mapDeltaFluid = 3.3 below [5, 15] [tables §7 check 15: 500 mL fluid → MAP +5–10] | **TW** | D15 · 7a (RV infarct) / 7g |
| DI-34 | P2 | severe MS 55 y and severe AS 75 y · fixed-orifice valve lesion → GTN 1 µg/kg/min for 10 min | mapPctMS -9.8; coPctMS -22.6; mapPctAS -9.8; cppPctAS -0.3; kIschAS 1; mapPctHealthy -9.8; extraFallAS 0 | PL: mapPctHealthy = -9.8 in [-25, -8] [tables §6.2: GTN 1 µg/kg/min SVR ×0.85 with venodilation +10–15 % of V]<br>WR: extraFallAS = 0 (expected sign -1) [preload/afterload-dependent lesions collapse further than a normal heart with a vasodilator (Barash, valvular disease; R53 state-dependence)] | **WR** (FU-4 pending) | D1 · FU-4 G2 (state-dependence) |
| DI-58 | P1 | X-A vent, class II bleed · class II haemorrhage → GTN 1 µg/kg/min in hypovolaemia vs normovolaemia | mapPctBleed -25.3; mapPctNormal -9.7; extraFall -15.6; coPctBleed -38.7; arrest false | PL: extraFall = -15.6 (sign -1, tol 2) [a venodilator on the steep part of the venous-return curve drops pressure further (R53; Barash)] | **PL** (FU-4 pending) | — · FU-4 G2 |
| DI-59 | P2 | X-A vent, hypertension after a stimulus · hypertensive response → hydralazine 10 mg vs labetalol 10 mg (onset and offset) | mapPctHydralazine -7.6; tNadirHydralazineS 1010; hrHydralazine 22; mapPctLabetalol -5; hrLabetalol -4 | PL: tNadirHydralazineS = 1010 in [300, 1500] [hydralazine onset 5–20 min, peak 10–20 min (label; tables §6.2)]<br>PL: hrHydralazine = 22 (sign 1, tol 2) [reflex tachycardia after a pure arterial dilator (label; the row notes it "emerges")]<br>PL: hrLabetalol = -4 (sign -1, tol 2) [labetalol lowers HR 10–20 % (tables §6.2)] | **PL** | — · 7g rows-cardiovascular.ts |
| DI-42 | P2 | X-A vent · GA → morphine 10 mg IV fast (histamine) | mapPct -5.3; mapMin 90.7; nadirS 730; hrUp 23; hrDown 0; coPct -10.9; svrPct -10; arrest false; histamineBusSeen see report (bus.airway.histamine has no consumer) | TW: mapPct = -5.3 above [-25, -8] [tables §6.3 / Miller ch. 22: fast morphine 10 mg lowers SVR 10–20 % through histamine release]<br>PL: hrUp = 23 in [3, 25] [histamine-mediated hypotension raises HR (Miller ch. 22)] | **TW** | D15 · 7g (histamine published, nothing consumes it) |
| DI-60 | P2 | X-A vent, dexmedetomidine · GA adjunct → dexmedetomidine 1 µg/kg over 10 min then 0.5 µg/kg/h | mapEarly 0.3; mapLatePct -2.8; hrLate -10; apnoea true | PL: hrLate = -10 in [-30, -6] [tables §6.3: dexmedetomidine HR −10–20 %]<br>TW: mapLatePct = -2.8 above [-25, -5] [tables §6.3: SVR −10–20 % after the load]<br>TW: mapEarly = 0.3 (sign 1, tol 2) [tables §6.3: biphasic — SVR +15 % during a fast load (noted as "not modelled in v1")]<br>HAND MI (automatic TW): the early pressor phase is declared "not modelled in v1" in the row (rows-anaesthetic.ts:81): missing, not reversed; the HR fall is also too weak (−1 vs −10–20 %) | **MI** | D1 · 7g rows-anaesthetic.ts |
| DI-35 | P3 | HOCM · dynamic LVOT obstruction → vasodilator / inotrope | — | no LVOT-obstruction state (research/12 §1.2 "LVOT obstruction (missing)") | **NE** | — · FU-7 state |

### 2.6 Antiarrhythmics, anticholinergics and rhythm

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-13a | P1 | X-A vent, VF arrest with CPR · VF → amiodarone 300 mg during CPR | rhythmsWithAmio 5s sinus,305s vfCoarse; rhythmsWithout 5s sinus,305s vfCoarse; etco2CPR 21.6; mapCPR 54.3; amioCe 2; stillVF vfCoarse | PL: amioCe = 2 (sign 1, tol 0) [the drug must reach an effect site during CPR (ALS 2021: amiodarone 300 mg after the third shock)]<br>HAND MI (automatic PL): amiodarone reaches its site (Ce 2 ref units) but nothing reads it during VF: the shock outcome context (l3/defib-pacer/outcome.ts:41–72) has only rhythm class, energy, VF duration and R-on-T — no antiarrhythmic, adrenaline, K⁺ or perfusion term | **MI** | D7 · DV/FU-7 (shock outcome has no drug or myocardial term) |
| DI-13b | P1 | X-A vent, AF with rapid ventricular response · AF ≈ 140/min → amiodarone 150 mg over 10 min vs esmolol 0.5 mg/kg | hrBase 151; hrAmio -23; hrEsmolol -15; mapPctAmio -11.9; mapPctEsmolol -8.2; avNodeAmio 0.1; rhythmsAmio 5s sinus,305s afib | PL: hrAmio = -23 in [-45, -10] [amiodarone slows AF conduction: HR −10 % and more with the AV-nodal effect (tables §6.2; ALS)]<br>PL: mapPctAmio = -11.9 in [-25, -3] [tables §6.2: SVR −10–20 % with the solvent on rapid injection]<br>PL: hrEsmolol = -15 in [-50, -12] [esmolol is the fast rate-control option (tables §6.2; FU-2 E-FU2-6 AV-nodal block)] | **PL** | — · 7g rows (amiodarone) / 7a rate rule |
| DI-14a | P1 | X-A vent, AVNRT 180/min · AV-node-dependent SVT → adenosine 6 mg then 12 mg | rhythms 1s sinus,301s svtAvnrt,369s pWaveAsystole,384s sinus; convertedS 24; pauseStartS 9; mapNadirDuringBlock 16.4; hrAfter 73 | PL: pauseStartS = 9 in [3, 30] [adenosine: AV block 3–10 s after the push, 10–30 s duration (research 03 §8.6; ALS)]<br>PL: convertedS = 24 in [5, 60] [AVNRT terminates and sinus resumes (ALS; 7g gate: standstill 8.9 s → sinus 23.5 s)] | **PL** | — · 7g hooks.ts |
| DI-14b | P1 | X-A vent, AF 140 · AF → adenosine 6 mg (transient slowing only) | rhythms 1s sinus,301s afib,369s avb3Narrow,384s afib; hrDrop -99; hrAfter90s -86; endRhythm afib; stayedAF true | PL: hrDrop = -99 in [-120, -10] [adenosine transiently slows AF and reveals the atrial activity, it does not convert it (ALS)]<br>PL: stayedAF = true (expected true) [the rhythm must return to AF, not convert to sinus (ALS)] | **PL** | — · 7g hooks.ts |
| DI-14c | P2 | X-A vent, pre-excited AF · WPW with AF → adenosine 6 mg (may accelerate) | rhythms 1s sinus,301s preexcitedAf,369s vfCoarse; hrChange 0; hrDrop -182; vfSeen true | WR: hrChange = 0 (expected sign 1) [AV-nodal block in pre-excited AF can accelerate the accessory-pathway conduction (ALS; Miller ch. 25 arrhythmia) — a teaching hazard]<br>HAND MI (automatic WR): the adenosine hook (pk/hooks.ts:31) acts only on AV-node-dependent SVT, atrial rhythms and sinus; preexcitedAf is outside it and no accessory-pathway conduction exists | **MI** | D7 · FU-7 (no accessory-pathway hazard) |
| DI-61 | P1 | X-A vent, monomorphic VT with a pulse · VT 150/min → lidocaine 1.5 mg/kg vs amiodarone 150 mg | rhythmsLido 5s sinus,305s vtMono; rhythmsAmio 5s sinus,305s vtMono; lidoConverted false; amioConverted false; eitherConverted false; mapPctLido -0.2; mapPctAmio -5.9; lidoCe 2.3 | WR: eitherConverted = false (expected true) [lidocaine or amiodarone terminates a share of stable monomorphic VT (ALS; PROCAMIO) — no conversion hook exists: MI by hand]<br>PL: mapPctAmio = -5.9 in [-25, 0] [tables §6.2: amiodarone lowers SVR 10–20 % (hypotension on rapid injection)]<br>HAND MI (automatic WR): pk/hooks.ts has conversion paths for adenosine, LAST and magnesium only (lines 31–64); amiodarone/lidocaine carry no rhythm effect beyond the AV-node occupancy | **MI** | D7 · FU-7 (no antiarrhythmic → rhythm conversion except adenosine/Mg) |
| DI-54 | P2 | X-A vent, torsades · torsades de pointes → magnesium 2 g over 2 min | mgPeak 1.4; rhythmsI 5s sinus,305s torsades,470s sinus,490s asystole; rhythmsC 5s sinus,305s torsades; convertedS 110; mapEnd 13.2 | PL: convertedS = 110 in [5, 300] [magnesium 2 g terminates torsades within minutes (ALS; tables §6.2)] | **PL** | — · 7g hooks.ts |
| DI-18 | P2 | X-A vent, sevoflurane 1 MAC · GA volatile → adrenaline 100 µg (arrhythmia threshold under a modern volatile) | mapRise 42.2; hrRise 21; ectopy false; rhythms 5s sinus | PL: ectopy = false (expected false) [sevoflurane does not sensitise to catecholamines the way halothane did: no arrhythmia at 100 µg (Miller ch. 20; Navarro 1994 sevo threshold > 5 µg/kg s.c.)]<br>PL: mapRise = 42.2 in [10, 60] [adrenaline 100 µg IV pressor response (tables §6.2 push-dose 10–20 µg)] | **PL** | — · 7g (no catecholamine–volatile arrhythmia hazard: correct for sevoflurane, missing for halothane) |
| DI-62 | P1 | X-A vent · opioid bradycardia → fentanyl 10 µg/kg, then atropine 0.5 mg at the nadir | hrDropFentanyl -25; hrAfterAtropine 29; mapPctFentanyl -8.9; atropineRise 5 | PL: hrDropFentanyl = -25 in [-30, -8] [fentanyl 10 µg/kg: vagal bradycardia HR −10–20 % (tables §6.3; Miller ch. 22)]<br>PL: hrAfterAtropine = 29 in [8, 45] [atropine 0.5 mg reverses opioid bradycardia (Miller ch. 22; tables §6.2 HR +20–40 scaled by vagal tone)] | **PL** (FU-4 pending) | D5 · FU-4 G7 (vagal events) |
| DI-63 | P2 | X-A vent · GA → atropine 0.5 mg vs glycopyrrolate 0.4 mg (onset/offset) | atropinePeak 27; atropinePeakS 120; atropineAt30min 20; glycoPeak 18; glycoPeakS 130; glycoAt30min 16 | PL: atropinePeak = 27 in [15, 45] [tables §6.2: atropine 0.5–1 mg HR +20–40, onset < 1 min]<br>PL: atropinePeakS = 120 in [10, 180] [atropine onset < 1 min, peak ≈ 1 min (tables §6.2)]<br>PL: glycoPeakS = 130 in [60, 600] [glycopyrrolate onset 2–3 min (tables §6.2)]<br>PL: glycoPeak = 18 in [8, 25] [tables §6.2: glycopyrrolate HR +10–20] | **PL** | D2 · 7g rows-cardiovascular.ts |
| DI-15 | P2 | pre-excited AF · WPW with AF → verapamil | — | no calcium-channel blocker in the library (research/11 §2.13) | **NE** | D7 · FU-7 drug |
| DI-16 | P2 | heart transplant · denervated heart → atropine | — | no transplanted-heart profile (vagal tone is not a profile input) | **NE** | — · FU-7 profile |

### 2.7 LAST, electrolytes, metabolic, MH, bronchospasm, brain, kidney

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-23 | P2 | X-A vent · after a bupivacaine block dose → lidocaine 1.5 mg/kg IV on top of bupivacaine 100 mg (additive toxicity) | cnsBoth 1; cnsBupiOnly 0.9; cvBoth 0.6; cvBupiOnly 0.5; cnsExcess 0.1; mapPct -6.7 | PL: cnsExcess = 0.1 (sign 1, tol 0.02) [local-anaesthetic toxicity is additive between agents (ASRA 2020; Miller ch. 25): lidocaine on top of bupivacaine must raise the CNS effect]<br>HAND TW (automatic PL): lidocaine adds nothing to bupivacaine (CNS effect 0.9 vs 0.9): pk/pipeline.ts:384–385 takes the maximum over agents, so toxicity is not additive — an interaction that is too weak, not a reversed one | **TW** | D14 · 7g pipeline (cnsE/cvE take the MAXIMUM, not the sum) |
| DI-24 | P2 | X-A vent · LAST: bupivacaine 225 mg IV → lipid emulsion 1.5 mL/kg + 0.25 mL/kg/min at the first sign | freeCeNoLipid 8.7; freeCeLipid 6; ratio 0.69; cvNoLipid 0.9; cvLipid 0.8; rhythmsNoLipid 5s sinus,330s sinusBrady,380s vfCoarse,1135s vfFine; rhythmsLipid 5s sinus,330s sinusBrady; arrestNoLipid true; arrestLipid false | PL: ratio = 0.69 in [0.4, 0.75] [ASRA 2020 / 7g gate: lipid lowers the free level ≥ 30 % (gate measured ×0.681)]<br>PL: arrestNoLipid = true (expected true) [7g decision 12: bupivacaine 225 mg → seizure, bradycardia, then VF at 78 s (untreated)] | **PL** | — · 7g LAST (NR-7g-4: the engine rig at 70 kg reaches VF; the demo at 80 kg did not) |
| DI-26 | P1 | X-A vent, profile K 7.0 · hyperkalaemia 7.0 → calcium chloride 1 g; insulin–dextrose; salbutamol 10 mg neb | kBase 7; dkCa5min 0; dkEcgCa -0.9; qrsBase 93; qrsAfterCa 93; dkInsulin30 -0.6; dkInsulin60 -1; dkSalbutamol30 -0.6; dkBoth30 -1.5 | PL: dkCa5min = 0 in [-0.15, 0.15] [calcium stabilises the membrane without lowering K (UK Renal Association 2023)]<br>PL: dkInsulin60 = -1 in [-1.1, -0.6] [insulin–dextrose: K −0.6 to −1.0 mmol/L at 30–60 min (UK Renal Association; 7c gate −0.87 at 60 min)]<br>PL: dkSalbutamol30 = -0.6 in [-1, -0.4] [nebulised salbutamol 10–20 mg: K −0.5 to −1.0 within 30 min (UK Renal Association)]<br>PL: dkBoth30 = -1.5 (sign -1, tol 0.5) [insulin and salbutamol are additive (UK Renal Association)] | **PL** | D6 · 7c treatments.ts |
| DI-27 | P2 | X-A vent, lactic acidosis (HCl load proxy) · metabolic acidosis at fixed minute ventilation → sodium bicarbonate 1 mmol/kg | phBefore 7.3; dPh 0.1; dEtco2 5.7; dPaco2 6.3; dIca 0; dNa 4.9; dHco3 4.4 | PL: dEtco2 = 5.7 in [3, 9] [7c decision 14: 1 mmol/kg at fixed MV raises EtCO2 5–8 mmHg within 1–3 min]<br>PL: dPh = 0.1 in [0.02, 0.2] [a small pH rise only (Miller ch. 47; 7c)]<br>WR: dIca = 0 (expected sign -1) [alkalinisation lowers ionised calcium (Miller ch. 47)] | **WR** | — · 7c |
| DI-28 | P2 | X-A vent, class II bleed · class II haemorrhage → furosemide 40 mg | mapPct -4.9; uopDelta 183.8; cvpDelta -0.8; coPct -16.3 | PL: uopDelta = 183.8 (sign 1, tol 5) [furosemide 40 mg: diuresis within 5–30 min (7d Task 11)]<br>PL: mapPct = -4.9 (sign -1, tol 2) [diuresis on top of hypovolaemia lowers pressure further (Miller ch. 47)] | **PL** | — · 7d renal / 7g (venodilation only) |
| DI-64 | P2 | X-A vent · GA, normoglycaemia → insulin 10 U vs dextrose 25 g (glucose course) | gluBase 100; gluMinInsulin 52.5; dGluInsulin60 -35; gluPeakDextrose 309.2; dGluDextrosePeak 209; kDeltaInsulin -0.9 | PL: dGluInsulin60 = -35 in [-120, -30] [insulin 10 U IV: glucose falls over 30–60 min (Miller ch. 47; 7e glucose model)]<br>PL: dGluDextrosePeak = 209 in [60, 300] [25 g dextrose raises glucose at once (7e)]<br>PL: kDeltaInsulin = -0.9 (sign -1, tol 0.1) [insulin shifts K into cells (tables §5b.2)] | **PL** | — · 7e glucose.ts / 7c kShift |
| DI-65 | P1 | X-A vent, MH-susceptible · MH triggered by sevoflurane + succinylcholine → dantrolene 2.5 mg/kg at 20 min | etco2At10min 42.2; etco2At20min 49.1; tempAt20min 38.8; kAt20min 5.6; hrAt20min 124; dEtco2_10minAfterDantrolene -5.3; dHr20minAfter -62; dTempEnd -2.6 | TW: etco2At10min = 42.2 below [52, 70] [tables §7 check 21: EtCO2 40 → 60 by 10 min at constant MV]<br>PL: dEtco2_10minAfterDantrolene = -5.3 in [-40, -5] [tables §7 check 21: dantrolene 2.5 mg/kg → EtCO2 falls within 5–10 min]<br>PL: kAt20min = 5.6 in [5.5, 6.5] [tables §7 check 21: K 5.5–6.5 by 20 min] | **TW** | — · 7e thermal/MH + 7g dantrolene |
| DI-40 | P2 | X-A vent, bronchospasm severity 1 · bronchospasm → salbutamol 10 mg nebulised | paco2Peak 46.3; etco2Base 24.3; dPaco2 -11.7; dEtco2 5.8; dSpo2 0; hrRise 18 | PL: dPaco2 = -11.7 in [-20, -2] [bronchodilation in 5–15 min (FU-6 R2; GINA)]<br>PL: hrRise = 18 in [3, 30] [salbutamol raises HR 10–20 % (tables §6.2 row)] | **PL** (FU-6 R2 pending) | D15 · FU-6 R2 (bronchodilator response) |
| DI-39 | P2 | X-A vent, TBI (brain mass 20 mL) · raised ICP → ketamine 1 mg/kg at constant PaCO2 | icpBase 10.6; dIcp 1.7; dPaco2 0; dCbf 0.1; mapDelta 8.9 | PL: dIcp = 1.7 (quiet, tol ±3) [Zeiler 2014 / Miller ch. 21: ketamine does not raise ICP at constant PaCO2 under controlled ventilation]<br>PL: mapDelta = 8.9 (sign 1, tol 1) [ketamine supports MAP, so CPP improves (tables §6.3)] | **PL** | — · 7d brain / 7g cbfVaso |
| DI-38 | P2 | AKI profile · renal failure → morphine 10 mg (M6G accumulation) | — | MI: no active metabolite (morphine-6-glucuronide) in the PK layer; `elim.renal 0.1` only scales clearance | **NE** | — · FU-7 (active metabolites) |

### 2.8 Disposition: TCI and flow, CSHT, onset/offset, antagonists, volatiles, placeholders

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-84 | P1 | X-A vent, class III bleed vs normovolaemia · haemorrhage, CO ≈ 3 L/min → propofol TCI Ce 3 µg/mL (Eleveld): delivered dose and achieved concentration | ceBleed10 3; ceNormal10 3; ceRatio 1; mapPctBleed -63.7; mapPctNormal -22.8; diBleed 42; diNormal 46 | TW: ceRatio = 1 below [1.2, 2] [a TCI model assumes a normal circulation: in haemorrhage the real concentration exceeds the target (Kurita 2002; Johnson 2003; FU-4 Task 14 S6b ratio ≥ 1.3)] | **TW** (FU-4 pending) | D11 · FU-4 G10 (flow-dependent distribution) |
| DI-67 | P1 | X-A vent · GA, TCI → propofol TCI Ce 3 µg/mL (Eleveld) — time to target and overshoot | tTo95pctS 130; cePeak 3.1; ceAt25min 3; diAt25min 46; mapPct -22.8 | PL: tTo95pctS = 130 in [100, 200] [7g gate: TCI Eleveld Ce 3 reaches 95 % at 2.35 min (band 2.1–2.6 min)]<br>TS: cePeak = 3.1 above [2.99, 3.01] [an effect-site TCI must not overshoot the target (7g gate: max Ce 3.0005)]<br>PL: diAt25min = 46 in [35, 60] [depth index 40–60 at propofol Ce 3 (7f depth; BIS convention)] | **TS** | — · 7g tci.ts |
| DI-44 | P2 | X-E 80 y HTN · GA maintenance → propofol 100 µg/kg/min for 60 min (cumulative hypotension, CSHT) | mapPct10 -10.7; mapPct60 -12.7; ce10 1.4; ce60 2.6; ceRatio 1.86 | TS: ceRatio = 1.86 above [1.15, 1.8] [a fixed-rate propofol infusion keeps accumulating over the first hour (Eleveld 2018 / Miller ch. 21 Fig. 21-8)]<br>PL: mapPct60 = -12.7 (sign -1, tol 5) [the hypotension deepens as Ce rises in an elderly hypertensive (Miller ch. 21)]<br>HAND PL (automatic TS): the engine reproduces the published Eleveld model to 1e-9 (7g gate); Eleveld itself gives Ce(60 min)/Ce(10 min) = 2.0 at a fixed 100 µg/kg/min in an 80-y patient. The 1.15–1.8 band was read off a Marsh-era figure, so the band, not the model, is off — recorded for samhv-dev (Q-7g-1 family) | **PL** | — · 7g PK |
| DI-85 | P2 | X-A vent · TIVA maintenance → propofol plasma TCI 3 µg/mL (Eleveld) for 1 h vs 3 h, then off: 50 % plasma decrement and time to consciousness | cp1h 3.1; cp3h 3.2; csht1hMin 2.3; csht3hMin 5.8; wake1hMin 7; wake3hMin 8.5 | PL: wake1hMin = 7 in [4, 20] [emergence after propofol-only anaesthesia 5–15 min (Miller ch. 21; Hughes 1992 CSHT context)]<br>PL: wake3hMin = 8.5 in [5, 25] [emergence lengthens little with duration for propofol (Hughes 1992: CSHT < 25 min up to 3 h)] | **PL** | — · 7g csht / 7f depth |
| DI-86 | P2 | X-A vent · opioid infusion → fentanyl plasma TCI 2 ng/mL (Shafer) for 1 h vs 3 h, then off: 50 % plasma decrement (Hughes 1992 definition: constant Cp) | cp1h 2.1; csht1hMin 18; csht3hMin 61.3; ratio3to1 3.41 | PL: csht1hMin = 18 in [12, 40] [fentanyl CSHT ≈ 20 min at 1 h (Hughes 1992; Shafer model 17.8, 7g gate)]<br>PL: ratio3to1 = 3.41 in [3, 8] [fentanyl CSHT rises steeply: 3 h > 3 × 1 h (Hughes 1992; 7g gate decision 3: 17.8 → 70)] | **PL** | — · 7g csht.ts |
| DI-68 | P2 | X-A vent · GA maintenance → remifentanil 0.25 µg/kg/min for 60 min: offset (context-insensitive) vs fentanyl 250 µg bolus | remiCeSteady 6.5; remiHalfMin 4.3; fentPeak 4.9; fentHalfMin 18.5 | PL: remiHalfMin = 4.3 in [1.5, 5] [remifentanil 50 % decrement 2–4 min whatever the context (Kapila 1995; 7g gate CSHT 2.1 min flat)]<br>PL: fentHalfMin = 18.5 in [10, 90] [fentanyl context-sensitive half-time 17.8 min at 1 h and rises steeply (Miller ch. 22 p. 588; 7g gate)] | **PL** | — · 7g csht.ts |
| DI-88 | P2 | X-A vent / spontaneous · GA / sedation → time to peak effect: fentanyl 2 µg/kg, remifentanil 1 µg/kg, midazolam 0.05 mg/kg, rocuronium 1.2 mg/kg | fentTtpeS 220; remiTtpeS 85; midazDiNadirS 190; midazCePeakS 240; roc12OnsetS 45 | PL: fentTtpeS = 220 in [180, 270] [fentanyl time to peak effect 3.6 min (Shafer & Varvel 1991; Miller ch. 22)]<br>PL: remiTtpeS = 85 in [60, 120] [remifentanil TTPE 1.4–1.6 min (Minto 1997)]<br>PL: midazDiNadirS = 190 in [120, 420] [midazolam: T½ke0 2–3 min, peak 3–5 min (Miller ch. 21 p. 532)]<br>PL: roc12OnsetS = 45 in [45, 90] [rocuronium 1.2 mg/kg: maximum block ≈ 1.0 min (label; Miller ch. 24)] | **PL** | D2 · 7g models / 7f nmb |
| DI-69 | P1 | X-A vent · GA → onset/offset of each induction agent (time to the MAP nadir and to recovery) | propLocS 55; thioLocS 10; etomLocS 20; ketLocS 20; propEmergenceS 465; thioEmergenceS 360; etomEmergenceS 195; ketEmergenceS 715; mapPctThio -24.1; mapPctEtom -5.2; mapPctKet -0.2; hrKet 9 | PL: propLocS = 55 in [20, 120] [propofol TTPE 90–100 s, loss of consciousness in one arm–brain circulation (Miller ch. 21 p. 515)]<br>PL: thioEmergenceS = 360 in [240, 900] [thiopental: awakening 5–10 min by redistribution (Miller ch. 21 Table 21.1)]<br>PL: etomEmergenceS = 195 in [150, 600] [etomidate: duration 3–5 min after 0.3 mg/kg (Miller ch. 21 p. 541)]<br>PL: mapPctThio = -24.1 in [-35, -12] [tables §6.3: thiopental SVR −20 %, Ees −15 %]<br>PL: hrKet = 9 in [8, 35] [tables §6.3: ketamine HR +15–20 %]<br>HAND MI (automatic PL): thiopental and etomidate never produce unconsciousness: 7f depth() reads only propofol, volatile, midazolam and ketamine (neuro/depth.ts:71, :80), although 7g publishes both in uHyp (combine.ts:88); ketamine LOC at 5 s is too fast (gamma shape) | **MI** | D2, D3 · 7f depth.ts (+7g gamma shapes) |
| DI-71 | P1 | X-A spontaneous · opioid overdose (fentanyl 5 µg/kg, air) → naloxone 0.4 mg | apnoeaSecondsNoNaloxone 0; apnoeaSecondsNaloxone 0; spo2MinNoNaloxone 86; spo2MinNaloxone 86; veRecoveryPct 112.8; reversalS 35 | PL: veRecoveryPct = 112.8 (sign 1, tol 5) [naloxone 0.4 mg reverses opioid ventilatory depression in 1–2 min (label; 7g gate: antagonist.opioid ≥ 1.4)]<br>PL: reversalS = 35 in [30, 180] [naloxone IV onset 1–2 min (label; Miller ch. 22)] | **PL** | D2, D10 · 7g antagonists / 7f drive |
| DI-72 | P2 | X-A spontaneous · benzodiazepine oversedation (midazolam 0.15 mg/kg) → flumazenil 0.2 mg ×2 | diMinNoFlum 57; diAfterFlum 91; diDelta 13; conscRecoveredS 5; spo2Min 73 | PL: diDelta = 13 (sign 1, tol 2) [flumazenil reverses benzodiazepine sedation within 1–2 min (label; 7g decision 6 competitive antagonism)]<br>TS: conscRecoveredS = 5 below [30, 180] (lower = stronger/faster) [flumazenil onset 1–2 min (label)] | **TS** | D2 · 7g antagonists |
| DI-87 | P2 | X-A vent · volatile maintenance 1 MAC for 60 min → dial off at FGF 6 L/min: desflurane vs sevoflurane vs isoflurane emergence | macDes 1.1; macSev 1.1; macIso 1.1; wakeDesMin 5.7; wakeSevMin 7.5; wakeIsoMin 10.5; desToSev 0.76; isoToSev 1.4 | PL: desToSev = 0.76 in [0.5, 0.95] [desflurane emergence is faster than sevoflurane (Macario 2005 meta-analysis; Miller ch. 19: b/g 0.45 vs 0.65)]<br>PL: isoToSev = 1.4 in [1.05, 2.5] [isoflurane (b/g 1.46) emerges slowest (Miller ch. 19)]<br>PL: wakeSevMin = 7.5 in [4, 20] [eye opening 5–15 min after 1 h of ≈ 1 MAC sevoflurane without adjuncts (Miller ch. 19)] | **PL** | — · 7g volatile.ts / 7f depth |
| DI-70 | P2 | X-A vent · GA volatile → desflurane step 3 % → 12 % (sympathetic surge) vs sevoflurane step | macBeforeDes 0.4; macAfterDes 1.1; hrSurgeDes 1; mapSurgeDes 0; hrSevoStep -6; mapPctSevoStep -18.2 | TW: hrSurgeDes = 1 below [8, 35] [tables §6.3: a rapid desflurane rise above 1 MAC gives HR +20–30 %, MAP +20 % for 2–4 min]<br>PL: mapPctSevoStep = -18.2 (sign -1, tol 2) [a sevoflurane step deepens the hypotension instead (tables §6.3 Malan 1995)] | **TW** | D13 · 7g pipeline.ts desSurge |
| DI-19 | P2 | X-A vent · GA induction with a volatile → sevoflurane 2 % with 66 % N2O vs without (second-gas effect) | faFi5min_n2o 0.8; faFi5min_air 0.8; macBrain10min_n2o 1.2; macBrain10min_air 0.7; faN2o10min 52.7; secondGasDelta 0 | WR: secondGasDelta = 0 (expected sign 1) [concentration/second-gas effect: N2O uptake speeds the volatile FA/FI rise (Miller ch. 19 uptake and distribution)]<br>PL: macBrain10min_n2o = 1.2 in [1, 1.6] [sevo 2 % ≈ 0.8 MAC + 66 % N2O ≈ 0.63 MAC: total > 1 MAC (tables §6.3; MAC N2O 104 %)]<br>HAND MI (automatic WR): the two agents step independently (pipeline.ts:357–358, volatile.ts): no concentrating or second-gas term exists; the N2O MAC adds correctly (macBrain 1.1 vs 0.7) | **MI** | D13 · 7g volatile.ts (no shared alveolar uptake between agents) |
| DI-20 | P2 | X-A vent, simple pneumothorax · closed gas space → N2O 66 % | — | MI: N2O does not diffuse into closed gas spaces; `lungCondition ptxSimple` volume is not a gas compartment (research/11 §2.5) | **NE** | — · FU-7 (N2O gas-space expansion) |
| DI-73 | P2 | X-A vent, class III bleed · haemorrhage → tranexamic acid 1 g (placeholder row) | txaCe 1; hbDelta 0; mapDelta 0; bvRelDelta 0 | PL: txaCe = 1 (sign 1, tol 0) [the row exists and takes a dose (7g library), but has no PD: CRASH-2 mortality benefit works through bleeding, which needs 7i coagulation]<br>PL: hbDelta = 0 (quiet, tol ±0.05) [no effect is expected on today's main — the cell records the missing mechanism (R58 / 7i)] | **PL** | D15 · 7i (coagulation and fibrinolysis) |
| DI-74 | P2 | X-A vent · anticoagulation / reversal → heparin, protamine (absent) | — | no heparin or protamine row in the library (research/11 §2.13 "absent"); no coagulation state to act on | **NE** | D15 · 7i (R58) |
| DI-75 | P2 | obstetric · postpartum atony → oxytocin / carbetocin / ergometrine / carboprost (absent) | — | no uterotonic in the library and no uterus/fetus model (research/11 §2.13, §5.15) | **NE** | D15 · 7j (R59) |
| DI-76 | P2 | X-A vent · GA → dexamethasone 8 mg and ondansetron 4 mg (placeholder rows: quiet checks) | gluDelta 11; mapDelta 0; hrDelta 0 | PL: gluDelta = 11 in [10, 60] [dexamethasone 8 mg raises glucose ≈ 1–2 mmol/L over an hour (Miller ch. 47; Hans 2006) — the row is declared "no monitor effect in v1"]<br>PL: hrDelta = 0 (quiet, tol ±3) [ondansetron: no HR effect expected; its QTc prolongation is not modelled (row comment)]<br>HAND MI (automatic PL): the dexamethasone row is a declared placeholder (rows-other.ts:66, pd: []): the glucose rise is missing, not reversed | **MI** | D15 · 7e (glucose) / FU-7 (QTc) |

### 2.9 MANUAL subset (direction-only; Q9 open)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| DI-M1 | P1 | X-A vent MANUAL · GA → propofol 2 mg/kg (MANUAL; MODELED twin DI-01a) | mapPct -21.4; mapMin 83.5; nadirS 200; hrUp 0; hrDown 0; coPct -4; svrPct -21.3; arrest false | PL: mapPct = -21.4 (sign -1, tol 5) [propofol lowers MAP (Miller ch. 21); the MANUAL size is Q9]<br>PL: arrest = false (expected false) [FU-4 rule, MANUAL too (audit 08 G9: MANUAL must share the arrest pathway)] | **PL** (FU-4 pending) | D1 · Q9 (MANUAL physiology) / FU-4 G9 |
| DI-M2 | P1 | X-A vent MANUAL, class III bleed · class III haemorrhage → propofol 2 mg/kg (MANUAL; MODELED twin DI-22) | mapBefore 53; mapMin 35.3; mapPct -35.4; hrBefore 80; arrest false | PL: mapPct = -35.4 (sign -1, tol 5) [propofol in hypovolaemia (Miller ch. 21)]<br>PL: arrest = false (expected false) [FU-4 rule, MANUAL too (audit 08 G9: MANUAL must share the arrest pathway)] | **PL** (FU-4 pending) | D1 · Q9 / FU-4 G9 |
| DI-M3 | P1 | severe AS + CAD 75 y MANUAL · severe AS → propofol 1.5 mg/kg then phenylephrine 100 µg (MANUAL; MODELED twins DI-48, DI-31) | mapPctProp -13.1; mapPhe 68.9; mapNoPhe 59.5; phePressor 10.9; hrPhe -3; arrest false | PL: mapPctProp = -13.1 (sign -1, tol 5) [tables §7 check 10 (direction)]<br>PL: phePressor = 10.9 (sign 1, tol 5) [phenylephrine restores MAP (tables §7 check 10)]<br>PL: arrest = false (expected false) [FU-4 rule, MANUAL too (audit 08 G9: MANUAL must share the arrest pathway)] | **PL** (FU-4 pending) | D1 · Q9 |
| DI-M4 | P1 | X-A vent MANUAL · GA → esmolol 0.5 mg/kg; atropine 1 mg; ephedrine 10 mg (chronotropes in MANUAL; MODELED twins DI-07, DI-63, DI-04a) | hrEsmolol 0; hrAtropine 0; hrEphedrine 15; hrModelAtropine 28; mapEphedrine 9.5; mapEsmolol -0.4 | WR: hrEsmolol = 0 (expected sign -1) [a direct negative chronotrope lowers HR whatever the mode (tables §6.2); Q9 decides whether MANUAL HR is the instructor’s]<br>WR: hrAtropine = 0 (expected sign 1) [atropine raises HR (tables §6.2); Q9]<br>PL: mapEphedrine = 9.5 (sign 1, tol 2) [ephedrine raises MAP (tables §6.2)] | **WR** | D15 · Q9 (MANUAL HR is the instructor’s) |
