| cell | tier | intervention (short) | verdict | owner |
|---|---|---|---|---|
| DI-01a | P1 | propofol 2 mg/kg | **TW** (FU-4 pending) | FU-4 G2 |
| DI-01b | P1 | remifentanil 1 µg/kg bolus | **PL** (FU-4 pending) | FU-4 G7 |
| DI-01c | P1 | propofol 2 mg/kg + remifentanil 1 µg/kg vs each alone | **PL** | 7g combine.ts |
| DI-01d | P1 | propofol 2 mg/kg ± remifentanil 1 µg/kg: apnoea | **TW** | 7f drive.ts / neuro/spont.ts |
| DI-02 | P1 | midazolam 0.03 mg/kg 2 min before propofol 1.4 mg/kg vs propofol 1.4 alone | **PL** | 7f depth.ts |
| DI-03 | P1 | fentanyl 2 µg/kg + midazolam 0.05 mg/kg (Bailey 1990) | **WR** | 7f drive.ts |
| DI-04a | P1 | ephedrine 10 mg | **TS** | 7g combine.ts betaBlunt |
| DI-04b | P1 | phenylephrine 100 µg | **PL** | 7g |
| DI-04c | P1 | bleed 1500 mL / 10 min (the state itself) | **TW** | 7a baroreflex (β-blocked profile) |
| DI-05 | P2 | adrenaline 100 µg IV | **WR** | 7g combine.ts |
| DI-06 | P2 | propofol induction; vasopressin rescue | **NE** | FU-7 profile (and FU-4’s humoral arm, which will carry angio |
| DI-07 | P1 | esmolol 0.5 mg/kg + propofol 2 mg/kg | **TW** | 7g |
| DI-08 | P1 | labetalol 10 mg at 180 s vs none | **TW** | 7e stimulus / 7a set point (SP run) |
| DI-09 | P1 | phenylephrine 0.5 µg/kg/min from 900 s vs none (neuraxial arm NE: no neuraxial event) | **PL** | 7g / 7a baroreflex |
| DI-10 | P1 | noradrenaline 0.1 µg/kg/min; then + vasopressin 0.04 U/min | **TW** | 7g / 7e |
| DI-11 | P2 | milrinone 50 µg/kg over 10 min then 0.5 µg/kg/min; + noradrenaline 0.05 at +20 min | **PL** | 7g / 7a RV |
| DI-12 | P2 | dobutamine 5 µg/kg/min | **TW** | 7g NR-7g-2 (inotrope venous return) |
| DI-13a | P1 | amiodarone 300 mg during CPR | **MI** | DV/FU-7 (shock outcome has no drug or myocardial term) |
| DI-13b | P1 | amiodarone 150 mg over 10 min vs esmolol 0.5 mg/kg | **PL** | 7g rows (amiodarone) / 7a rate rule |
| DI-14a | P1 | adenosine 6 mg then 12 mg | **PL** | 7g hooks.ts |
| DI-14b | P1 | adenosine 6 mg (transient slowing only) | **PL** | 7g hooks.ts |
| DI-14c | P2 | adenosine 6 mg (may accelerate) | **MI** | FU-7 (no accessory-pathway hazard) |
| DI-15 | P2 | verapamil | **NE** | FU-7 drug |
| DI-16 | P2 | atropine | **NE** | FU-7 profile |
| DI-17 | P1 | neostigmine 0.05 mg/kg with atropine 1 mg vs with glycopyrrolate 0.4 mg vs alone | **PL** (FU-4 pending) | FU-4 G7 (vagal) + 7g |
| DI-18 | P2 | adrenaline 100 µg (arrhythmia threshold under a modern volatile) | **PL** | 7g (no catecholamine–volatile arrhythmia hazard: correct for |
| DI-19 | P2 | sevoflurane 2 % with 66 % N2O vs without (second-gas effect) | **MI** | 7g volatile.ts (no shared alveolar uptake between agents) |
| DI-20 | P2 | N2O 66 % | **NE** | FU-7 (N2O gas-space expansion) |
| DI-21 | P1 | ketamine 1 mg/kg | **TW** | 7g combine.ts (ketamine indirect arm) |
| DI-22 | P1 | etomidate 0.3 vs propofol 2 mg/kg at +11 min | **TS** (FU-4 pending) | FU-4 G2 + humoral arm |
| DI-23 | P2 | lidocaine 1.5 mg/kg IV on top of bupivacaine 100 mg (additive toxicity) | **TW** | 7g pipeline (cnsE/cvE take the MAXIMUM, not the sum) |
| DI-24 | P2 | lipid emulsion 1.5 mL/kg + 0.25 mL/kg/min at the first sign | **PL** | 7g LAST (NR-7g-4: the engine rig at 70 kg reaches VF; the de |
| DI-25 | P2 | rocuronium 0.6 mg/kg; calcium chloride 1 g | **MI** | 7f interactions.ts (calcium has no NMB path) |
| DI-26 | P1 | calcium chloride 1 g; insulin–dextrose; salbutamol 10 mg neb | **PL** | 7c treatments.ts |
| DI-27 | P2 | sodium bicarbonate 1 mmol/kg | **WR** | 7c |
| DI-28 | P2 | furosemide 40 mg | **PL** | 7d renal / 7g (venodilation only) |
| DI-29 | P2 | rocuronium 0.6 mg/kg re-dose 5 min after sugammadex | **PL** | 7g nmb.ts binding |
| DI-30 | P2 | remifentanil | **NE** | FU-7 profile |
| DI-31 | P1 | phenylephrine 100 µg vs ephedrine 10 mg | **PL** | 7a coronary / 7g |
| DI-32 | P1 | etomidate 0.3 vs propofol 2 mg/kg; then dobutamine 5 µg/kg/min | **TW** | 7g (NR-7g-2 inotrope venous return) |
| DI-33 | P2 | GTN 400 µg then fluid 500 mL | **TW** | 7a (RV infarct) / 7g |
| DI-34 | P2 | GTN 1 µg/kg/min for 10 min | **WR** (FU-4 pending) | FU-4 G2 (state-dependence) |
| DI-35 | P3 | vasodilator / inotrope | **NE** | FU-7 state |
| DI-36 | P1 | propofol 2 mg/kg + PEEP 10 at RR 20 (auto-PEEP stacking) | **WR** (FU-4 pending) | FU-4 G2 + 7b |
| DI-37a | P1 | succinylcholine 1.5 mg/kg | **PL** (FU-4 pending) | FU-4 G3 (potassium) |
| DI-37b | P1 | succinylcholine 1.5 mg/kg then calcium chloride 1 g at the ECG change | **TS** (FU-4 pending) | 7c treatments.ts |
| DI-37c | P1 | succinylcholine 1.5 mg/kg | **IN** | 7c (burns severity is the only K path; the 7f nm profile doe |
| DI-37d | P1 | succinylcholine 1.5 mg/kg | **PL** | 7c |
| DI-38 | P2 | morphine 10 mg (M6G accumulation) | **NE** | FU-7 (active metabolites) |
| DI-39 | P2 | ketamine 1 mg/kg at constant PaCO2 | **PL** | 7d brain / 7g cbfVaso |
| DI-40 | P2 | salbutamol 10 mg nebulised | **PL** (FU-6 R2 pending) | FU-6 R2 (bronchodilator response) |
| DI-41 | P1 | adrenaline 100 µg ×2 | **TS** | 7g / 7e |
| DI-42 | P2 | morphine 10 mg IV fast (histamine) | **TW** | 7g (histamine published, nothing consumes it) |
| DI-43 | P2 | opioid (PCA-equivalent) | **NE** | FU-7 profile |
| DI-44 | P2 | propofol 100 µg/kg/min for 60 min (cumulative hypotension, CSHT) | **PL** | 7g PK |
| DI-45 | P2 | sugammadex 16 mg/kg (rare marked bradycardia / anaphylaxis) | **MI** | FU-7 (no sugammadex cardiac/anaphylaxis hazard) |
| DI-46 | P1 | propofol 2 mg/kg | **TW** (FU-4 pending) | FU-4 G2 |
| DI-47 | P1 | propofol 2 mg/kg | **PL** (FU-4 pending) | FU-4 G2 |
| DI-48 | P1 | propofol 1.5 mg/kg | **TW** (FU-4 pending) | FU-4 G2 |
| DI-49 | P1 | propofol 2 mg/kg | **PL** (FU-4 pending) | FU-4 G2 |
| DI-50 | P1 | rocuronium 0.6 mg/kg alone: onset and T1 25 % recovery | **PL** | 7f nmb.ts / 7g PK |
| DI-51 | P1 | rocuronium 0.6 mg/kg under sevoflurane vs TIVA (potentiation) | **PL** | 7f interactions.ts |
| DI-52 | P1 | sugammadex 4 mg/kg vs neostigmine 0.05 mg/kg at the same depth | **TS** | 7f neostigmine.ts |
| DI-53 | P2 | succinylcholine 1 mg/kg | **PL** | 7g PCHE_CL_MULT |
| DI-54 | P2 | magnesium 2 g over 2 min | **PL** | 7g hooks.ts |
| DI-55 | P1 | phenylephrine 100 µg under sevoflurane vs TIVA-free baseline | **TS** | 7g / 7a baroreflex |
| DI-56 | P1 | noradrenaline 0.1 µg/kg/min in acidosis vs normal pH | **PL** | 7g pd.ts acidosisFactor |
| DI-57 | P1 | ephedrine 10 mg ×3 at 5-min intervals (tachyphylaxis) | **PL** | 7g tachy() |
| DI-58 | P1 | GTN 1 µg/kg/min in hypovolaemia vs normovolaemia | **PL** (FU-4 pending) | FU-4 G2 |
| DI-59 | P2 | hydralazine 10 mg vs labetalol 10 mg (onset and offset) | **PL** | 7g rows-cardiovascular.ts |
| DI-60 | P2 | dexmedetomidine 1 µg/kg over 10 min then 0.5 µg/kg/h | **MI** | 7g rows-anaesthetic.ts |
| DI-61 | P1 | lidocaine 1.5 mg/kg vs amiodarone 150 mg | **MI** | FU-7 (no antiarrhythmic → rhythm conversion except adenosine |
| DI-62 | P1 | fentanyl 10 µg/kg, then atropine 0.5 mg at the nadir | **PL** (FU-4 pending) | FU-4 G7 (vagal events) |
| DI-63 | P2 | atropine 0.5 mg vs glycopyrrolate 0.4 mg (onset/offset) | **PL** | 7g rows-cardiovascular.ts |
| DI-64 | P2 | insulin 10 U vs dextrose 25 g (glucose course) | **PL** | 7e glucose.ts / 7c kShift |
| DI-65 | P1 | dantrolene 2.5 mg/kg at 20 min | **TW** | 7e thermal/MH + 7g dantrolene |
| DI-66 | P1 | propofol 2 mg/kg: peak Ce and MAP fall vs the same dose at normal CO | **PL** (FU-4 pending) | FU-4 G10 (flow-dependent distribution) |
| DI-67 | P1 | propofol TCI Ce 3 µg/mL (Eleveld) — time to target and overshoot | **TS** | 7g tci.ts |
| DI-68 | P2 | remifentanil 0.25 µg/kg/min for 60 min: offset (context-insensitive) vs fentanyl 250 µg bo | **PL** | 7g csht.ts |
| DI-69 | P1 | onset/offset of each induction agent (time to the MAP nadir and to recovery) | **MI** | 7f depth.ts (+7g gamma shapes) |
| DI-70 | P2 | desflurane step 3 % → 12 % (sympathetic surge) vs sevoflurane step | **TW** | 7g pipeline.ts desSurge |
| DI-71 | P1 | naloxone 0.4 mg | **PL** | 7g antagonists / 7f drive |
| DI-72 | P2 | flumazenil 0.2 mg ×2 | **TS** | 7g antagonists |
| DI-73 | P2 | tranexamic acid 1 g (placeholder row) | **PL** | 7i (coagulation and fibrinolysis) |
| DI-74 | P2 | heparin, protamine (absent) | **NE** | 7i (R58) |
| DI-75 | P2 | oxytocin / carbetocin / ergometrine / carboprost (absent) | **NE** | 7j (R59) |
| DI-76 | P2 | dexamethasone 8 mg and ondansetron 4 mg (placeholder rows: quiet checks) | **MI** | 7e (glucose) / FU-7 (QTc) |
| DI-77 | P1 | MAC reduction by an opioid (macEff vs macBrain) and the depth interaction | **PL** | 7f depth.ts / 7g |
| DI-78 | P1 | propofol 2 mg/kg in sepsis vs the same dose healthy at the same sim time | **PL** (FU-4 pending) | FU-4 G2 (sympatholysis as a gain scale) |
| DI-79 | P1 | propofol 2 mg/kg | **WR** (FU-4 pending) | FU-4 G2 + 7a baroreflex |
| DI-80 | P1 | ketamine 1.5 mg/kg vs propofol 2 mg/kg at +11 min | **PL** | 7g (ketamine indirect arm) |
| DI-81 | P1 | etomidate 0.3 mg/kg | **PL** | 7g |
| DI-82 | P1 | etomidate 0.3 vs ketamine 1.5 mg/kg (KETASED comparison) | **PL** | 7g |
| DI-83 | P2 | dobutamine 5 µg/kg/min | **PL** | 7g combine.ts (betaOcc, vasoResp) |
| DI-84 | P1 | propofol TCI Ce 3 µg/mL (Eleveld): delivered dose and achieved concentration | **TW** (FU-4 pending) | FU-4 G10 (flow-dependent distribution) |
| DI-85 | P2 | propofol plasma TCI 3 µg/mL (Eleveld) for 1 h vs 3 h, then off: 50 % plasma decrement and  | **PL** | 7g csht / 7f depth |
| DI-86 | P2 | fentanyl plasma TCI 2 ng/mL (Shafer) for 1 h vs 3 h, then off: 50 % plasma decrement (Hugh | **PL** | 7g csht.ts |
| DI-87 | P2 | dial off at FGF 6 L/min: desflurane vs sevoflurane vs isoflurane emergence | **PL** | 7g volatile.ts / 7f depth |
| DI-88 | P2 | time to peak effect: fentanyl 2 µg/kg, remifentanil 1 µg/kg, midazolam 0.05 mg/kg, rocuron | **PL** | 7g models / 7f nmb |
| DI-89 | P1 | propofol 2 mg/kg + remifentanil 1 µg/kg: 7f apnoea flag vs spontaneous VE | **PL** | 7f drive.ts:64 vs neuro/spont.ts (MODELED chemoreflex) |
| DI-90 | P2 | rocuronium 0.6 mg/kg after the Mg load vs alone | **IN** | 7f interactions.ts ← 7c blood Mg |
| DI-M1 | P1 | propofol 2 mg/kg (MANUAL; MODELED twin DI-01a) | **PL** (FU-4 pending) | Q9 (MANUAL physiology) / FU-4 G9 |
| DI-M2 | P1 | propofol 2 mg/kg (MANUAL; MODELED twin DI-22) | **PL** (FU-4 pending) | Q9 / FU-4 G9 |
| DI-M3 | P1 | propofol 1.5 mg/kg then phenylephrine 100 µg (MANUAL; MODELED twins DI-48, DI-31) | **PL** (FU-4 pending) | Q9 |
| DI-M4 | P1 | esmolol 0.5 mg/kg; atropine 1 mg; ephedrine 10 mg (chronotropes in MANUAL; MODELED twins D | **WR** | Q9 (MANUAL HR is the instructor’s) |
