<!-- cells 74 {"TW":11,"TS":6,"WR":12,"PL":21,"NE":19,"IN":1,"MI":4} -->

### 2.1 Crystalloids and colloids (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-01a | P1 | X-A GA vent · normovolaemic, GA → 0.9 % saline 2 L over 60 min (read at the end of the infusion) | dCl 4.822; dBE -0.702; dHco3 -0.984; dPh 0.015; dNa 0.753; dBE90 -1.602; dAg -3.086; dAlb -9.076 | PL: dCl = 4.822 in [3, 8] [Reid 2003 Clin Sci 104:17 (2 L saline in volunteers: Cl +5–7); Kellum/Stewart; research/12 BF-01 (Cl +5)]<br>TW: dBE = -0.702 above [-4, -1] [Reid 2003; Scheingraber 1999 Anesthesiology 90:1265 (hyperchloraemic acidosis, dose-dependent); research/12 BF-01 (BE −2)]<br>HAND TW (automatic TW): Cl +5.4 is right, but the saline stays in the plasma (F1: no excretion of an expanded volume), so albumin falls 10.6 g/L; the lost albumin weak acid raises BE ≈ +3 (Figge) and offsets the hyperchloraemic fall to −0.8 | **TW** | F1 · 7c solutes.ts / 7d renal (F1) |
| BF-01b | P1 | X-A GA vent · normovolaemic, GA → Plasma-Lyte 148 2 L over 60 min vs saline | dCl -1.523; dBE 1.448; dHco3 0.793; dPh 0.052; dNa 0.034; dBE90 0.958; dAg 0.764; dAlb -8.862; dBEvsSaline 2.15 | PL: dCl = -1.523 (quiet, tol ±2) [Plasma-Lyte Cl 98: no hyperchloraemia (Reid 2003; Kellum)]<br>WR: dBE = 1.448 (quiet, tol ±1) [balanced crystalloid: BE ≈ 0 (research/12 BF-01; Scheingraber 1999 RL arm)]<br>PL: dBEvsSaline = 2.15 (sign 1, beyond 1) [balanced vs saline: BE higher by ≈ 2 (research/12 BF-01)]<br>HAND TS (automatic WR): BE +1.4 instead of ≈ 0: the direction a balanced fluid can take, but it comes from the same albumin dilution (−10.4 g/L, F1) that weakens BF-01a, not from the fluid's SID; the saline–balanced difference (+2.2) is right | **TS** | F1 · 7c solutes.ts / 7d renal (F1) |
| BF-02a | P1 | X-A awake spontaneous vs X-A GA vent · normovolaemic → Ringer's lactate 1 L over 30 min: intravascular retention 30 min after the end | retEndAwake 0.56; retAwake30 0.23; retEndGA 0.65; retGA30 0.35; gaMinusAwake 0.12; dUopAwake 323; dUopGA 261; retAwake90 0.12 | PL: retAwake30 = 0.23 in [0.2, 0.3] [Hahn 2010 Anesthesiology 113:470 (volume kinetics: 20–30 % of a crystalloid bolus intravascular 30 min after it ends, awake); research/12 BF-02]<br>PL: gaMinusAwake = 0.12 (sign 1, beyond 0.05) [Hahn 2010; Norberg 2007 Anesthesiology 107:24 (anaesthesia cuts crystalloid elimination 50–80 %: more is retained)]<br>HAND WR (automatic PL): awake and GA retain the same 53 % at 30 min and 50 % at 90 min: with 7d present its urine replaces 7c's volume-receptor elimination (and 7c's GA ×0.2), but 7d's volume factor saturates at 1 for any expansion (renal/model.ts:49–54), so a litre of Ringer's raises urine by only 11–17 mL/h | **WR** | F1 · 7d renal/model.ts volumeFactor (F1) |
| BF-02b | P1 | X-A GA vent · class III (1500 mL / 10 min) vs normovolaemic GA → Ringer's lactate 1 L over 30 min: retention 30 min after the end | retHypo30 0.54; retGA30 0.35; hypoMinusGA 0.19; dMapHypo 7; dCoHypo 1.06; dHbHypo -2.389 | PL: hypoMinusGA = 0.19 (sign 1, beyond 0.05) [Drobin & Hahn 1999 Anesthesiology 90:81 (haemorrhage slows crystalloid elimination: retention rises); research/12 BF-02]<br>PL: dMapHypo = 7 (sign 1, beyond 3) [a fluid bolus in class III raises MAP (ATLS 10e)]<br>HAND WR (automatic PL): retention after class III equals normovolaemic GA (0.53 both): the kidney excretes almost nothing above basal in either state (F1), so the context-sensitivity of volume kinetics cannot appear | **WR** | F1 · 7d renal/model.ts volumeFactor (F1) |
| BF-03a | P1 | X-A GA vent · class II (1000 mL / 10 min) → albumin 5 % 500 mL over 15 min: volume effect (Δ blood volume ÷ 500 mL) | effEnd 0.96; eff60 0.85; effRLEnd 0.83; effRL60 0.5; dCop 0.692; dMap 3 | PL: effEnd = 0.96 in [0.8, 1] [research/12 BF-03 (80–100 %); Chappell 2008 Anesthesiology 109:723 (iso-oncotic colloid replacing blood loss stays ≈ 90 % intravascular; ≈ 40 % in normovolaemia)]<br>PL: eff60 = 0.85 in [0.7, 1] [colloid persists at 60 min (gelatin t½ 2–3 h; albumin longer) (Chappell 2008; tables `t12Colloid`)] | **PL** | — · 7c fluids.ts |
| BF-03b | P1 | X-A GA vent · class II (1000 mL / 10 min) → gelatin 4 % 500 mL over 15 min: volume effect (Δ blood volume ÷ 500 mL) | effEnd 0.93; eff60 0.8; effRLEnd 0.83; effRL60 0.5; dCop -0.606; dMap 3 | PL: effEnd = 0.93 in [0.8, 1] [research/12 BF-03 (80–100 %); Chappell 2008 Anesthesiology 109:723 (iso-oncotic colloid replacing blood loss stays ≈ 90 % intravascular; ≈ 40 % in normovolaemia)]<br>PL: eff60 = 0.8 in [0.7, 1] [colloid persists at 60 min (gelatin t½ 2–3 h; albumin longer) (Chappell 2008; tables `t12Colloid`)] | **PL** | — · 7c fluids.ts |

### 2.2 Transfusion and calcium (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-04 | P1 | X-A GA vent · normovolaemic, Hb 15 → 1 u RBC (280 mL, Hct 0.6) over 30 min, 14 d, warmed; Hb at +1 h and +4 h | dHb1h 0.734; dHb4h 0.886; dBv1h 127; dK 0.01; dICa -0.01 | PL: dHb1h = 0.734 in [0.7, 1.3] [one RBC unit raises Hb ≈ 1 g/dL in a 70 kg adult (AABB Technical Manual; Wiesen 1994 Transfusion 34:32)]<br>HAND TW (automatic PL): Hb +0.55 at 1 h and 4 h: 191 of the unit's 280 mL stay in the circulation for hours (F1), so the red cells are diluted in an expanded blood volume instead of the unit's plasma being excreted | **TW** | F1 · 7d renal/model.ts volumeFactor (F1) |
| BF-05a | P1 | X-A GA vent · class IV (2.1 L) + ongoing loss 4 L / 40 min → 10 u RBC 35 d + 10 u FFP over 40 min (1 u / 2 min), no calcium: ionised Ca | iCaPre 1.17; iCaNadir 0.958; tNadirS 1730; citratePeak 1.125; iCa30AfterEnd 1.07 | TW: iCaNadir = 0.958 above [0.6, 0.95] (lower = stronger/faster) [Giancarelli 2016 J Surg Res 202:182 (hypocalcaemia in 97 % of massive transfusion; severe < 0.9 in about half); Ho & Leonard 2011 Anaesth Intensive Care 39:46 (iCa 0.6–0.8 above 1 u / 5 min without Ca)] | **TW** | F5 · 7c solutes.ts (citrate) |
| BF-05b | P1 | X-A GA vent · class IV + ongoing loss → 10 u RBC 35 d stored, 1 u / 4 min: plasma K | kPre 4.14; kPeak 5.012; dkPeak 0.87; k60AfterEnd 3.699 | PL: dkPeak = 0.87 in [0.3, 2] [Aboudara 2008 J Trauma 64:S86 (K rises with rapid old units; hyperkalaemia in ≈ 30 % of massive transfusion); Raza 2015 Transfus Med 25:45 (supernatant K ≈ 1 mmol/L per storage day)] | **PL** | — · 7c params.ts storedK |
| BF-05c | P1 | X-A GA vent · class IV + ongoing loss → 10 u RBC unwarmed (4 °C) vs warmed: core temperature | tPre 36.325; tEndCold 32.838; tEndWarm 35.79; dTcold -2.95 | PL: dTcold = -2.95 in [-3, -1.5] [Sessler 2008 Lancet 371:1791 (one unit of refrigerated blood lowers mean body temperature ≈ 0.25 °C: 10 u → ≈ −2.5 °C); ATLS 10e] | **PL** | — · 7e thermal/environment.ts ivInflow |
| BF-05d | P1 | X-A GA vent · class IV (2.1 L in 10 min) + ongoing loss → the shock itself and its transfusion: base excess, lactate, pH | bePre -0.16; beNadir -0.156; lactPeak 7.373; phNadir 7.406; mapNadir 27.702; coNadir 1.346; arrest false | TW: beNadir = -0.156 above [-20, -10] [ATLS 10e table 3-1: class IV base deficit ≤ −10 mmol/L]<br>PL: lactPeak = 7.373 in [4, 12] [class IV shock: lactate > 4 mmol/L (ATLS 10e; tables §7 17a gives 3–5 for class III)]<br>HAND TW (automatic TW): lactate reaches 7.1 but BE never falls below 0: citrate is not an anion in the strong-ion difference (solutes.ts:37–38 sidOf), so each FFP unit (Na 165, Cl 75) adds a ≈ 90 mEq/L strong-ion excess at once instead of after hepatic citrate metabolism; stored RBC carry no lactate or acid. The same bleed WITHOUT products reaches lactate 5.9 at BE −3.6 with PaCO2 38 → 53 at fixed ventilation: the class IV acidosis is mostly respiratory | **TW** | F5 · 7c solutes.ts sidOf (citrate) / params.ts PRODUCTS |
| BF-05e | P1 | X-A GA vent · class IV + ongoing loss → ≈ 1 blood volume replaced: dilutional coagulopathy (INR, fibrinogen, platelets) | inrEnd 1; albEnd 28.522 | no coagulation model: INR here is 7d liver-function only; fibrinogen, platelets and TEG/ROTEM absent (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-06a | P1 | X-A GA vent, profile iCa 0.9 · hypocalcaemia iCa 0.9 → calcium chloride 1 g IV: ionised Ca | iCaBase 0.872; dICaPeak 0.23; dICa10 0.114; dICa30 0.028 | PL: dICaPeak = 0.23 in [0.2, 0.3] [research/12 BF-06 (iCa +0.2–0.3 after 1 g CaCl2 = 6.8 mmol); Miller 10e ch. 47] | **PL** | — · 7c pipeline.ts observeDoses |
| BF-06b | P1 | X-A GA vent, profile iCa 0.9 vs normocalcaemic · hypocalcaemia iCa 0.9 → calcium chloride 1 g IV: MAP (state-dependence) | mapBaseHypo 94; mapBaseNorm 96; dMapHypo 8.25; dMapNorm 0; extra 8.3; dCoHypo 0.86 | PL: dMapHypo = 8.25 (sign 1, beyond 2) [calcium restores contractility and tone in hypocalcaemia (Miller 10e ch. 47; research/12 BF-06 "MAP ↑ in hypocalcaemia")]<br>PL: extra = 8.3 (sign 1, beyond 1) [the pressor effect of calcium is larger when iCa is low (state-dependence, R53)] | **PL** | — · 7c circ-adapter.ts chemistryContractility |

### 2.3 Acid–base, CO2 and the blood gas (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-13a | P1 | X-A GA vent (fixed minute ventilation) · class IV shock, lactic acidosis → sodium bicarbonate 1 mmol/kg: PaCO2 and EtCO2 | phBefore 7.367; lactBefore 3.795; dPaco2Peak 4.24; dEtco2Peak 17.03; dPaco2At20 -7.445 | PL: dPaco2Peak = 4.24 in [3, 10] [Hindman 1990 Anesthesiology 72:1064 (bicarbonate generates CO2: PaCO2 rises at fixed ventilation); Cooper 1990 Ann Intern Med 112:492] | **PL** | — · 7c treatments.ts bicarbCo2MlMin |
| BF-13b | P1 | X-A GA vent · class IV shock, lactic acidosis → sodium bicarbonate 1 mmol/kg: ionised Ca | iCaBefore 1.217; dICa -0.07 | PL: dICa = -0.07 in [-0.15, -0.03] [Cooper 1990 Ann Intern Med 112:492 (bicarbonate lowered ionised calcium in lactic acidosis)] | **PL** | — · 7c solutes.ts ionisedCa |
| BF-13c | P1 | X-A GA vent · class IV shock, lactic acidosis → sodium bicarbonate 1 mmol/kg: pH (peak and 30 min) | dPhPeak 0.12; tPeakS 900; dPh30 0.104; dHco3 4.032; dNa 1.929; dLact30 -0.467 | PL: dPhPeak = 0.12 in [0.03, 0.15] [Cooper 1990 Ann Intern Med 112:492 (a small pH rise, no haemodynamic benefit); Miller 10e ch. 47] | **PL** | — · 7c |
| BF-16a | P1 | X-A GA vent · acute respiratory acidosis → VCV RR 12 → 6 for 30 min: ΔHCO3 per 10 mmHg ΔPaCO2 | paco2 36.865; dPaco2 11.9; dHco3 2; hco3Per10 1.68; ph 7.425; dK 0.219 | TS: hco3Per10 = 1.68 above [0.5, 1.5] [Brackett, Cohen & Schwartz 1965 NEJM 272:6 (acute: HCO3 +1 per 10 mmHg PaCO2; "Boston rules")] | **TS** | — · 7c acid-base.ts |
| BF-16b | P1 | COPD GOLD 3 (lung copd 0.75) awake spontaneous, room air · chronic hypercapnia (the COPD profile) → baseline: HCO3 against PaCO2 (renal compensation) | paco2Copd 39.57; hco3Copd 24.334; phCopd 7.402; dPaco2 0.6; hco3Per10 1.31 | TW: dPaco2 = 0.6 below [5, 15] [GOLD 3 chronic hypercapnia PaCO2 45–55 (tables §1.5 copd; research/12 CM-07)]<br>TW: hco3Per10 = 1.31 below [3, 4.5] [Brackett 1965 / Schwartz 1965 (chronic: HCO3 +3.5 per 10 mmHg PaCO2; "Boston rules")]<br>HAND TW (automatic TW): the COPD profile raises PaCO2 to 45 but leaves the HCO3 at the acute-buffer value (25.0, pH 7.36): the chronic renal compensation of a chronic lung state is not set when the profile is built (7c createBloodCore calibrates HCO3 to the profile's 24.4 unless blood.hco3 is given) | **TW** | F7 · 7b copd profile → 7c HCO3 (F7) |
| BF-17a | P1 | X-A GA vent · acute respiratory alkalosis → VCV 18 × 600 for 30 min (PaCO2 ≈ 25): ionised Ca per +0.1 pH | paco2 17.094; dPh 0.125; dICa -0.063; iCaPer01 -0.05 | PL: iCaPer01 = -0.05 in [-0.06, -0.03] [Fogh-Andersen 1981 Clin Chem 27:1264 / Wang 2002 (iCa falls ≈ 0.04–0.05 mmol/L per 0.1 pH rise)] | **PL** | — · 7c solutes.ts ionisedCa |
| BF-17b | P1 | X-A GA vent · acute respiratory alkalosis → VCV 18 × 600 for 30 min: plasma K per +0.1 pH | dPh 0.125; dK -0.215; kPer01 -0.17; dK40 -0.271 | PL: kPer01 = -0.17 in [-0.4, -0.1] [Adrogué & Madias 1981 Am J Med 71:456 (respiratory acid–base disorders move K only 0.1–0.4 mmol/L per 0.1 pH, less than mineral acidosis)] | **PL** | — · 7c core.ts kSet (phNonOrg) |
| BF-17c | P1 | X-A GA vent · acute respiratory alkalosis → VCV 18 × 600 for 30 min: cerebral blood flow | paco2 17.094; cbfPct -22.9; dIcp -0.697 | TW: cbfPct = -22.9 above [-50, -25] [CBF −2–4 %/mmHg PaCO2 (Miller 10e ch. 11); tables §7 check 18 (≈ −35–40 % at PaCO2 25)] | **TW** | — · 7d brain |
| BF-29a | P1 | X-A GA vent · low cardiac output (2 L bleed, CO ≈ half) → ABG + VBG drawn together: venous–arterial PCO2 gap (vs the same draw at normal CO) | coLow 1.73; gapLow 20; gapNormal 7; vbgPhLow 7.25; abgPhLow 7.4 | PL: gapLow = 20 in [6, 20] [Mallat 2016 Ann Intensive Care 6:10 / Cuschieri 2005 Intensive Care Med 31:818 (Pv–aCO2 > 6 mmHg marks low flow)]<br>TS: gapNormal = 7 above [2, 6] [normal Pv–aCO2 gap 2–6 mmHg (Mallat 2016)] | **TS** | — · 7c labs.ts |
| BF-29b | P1 | X-A GA vent · low cardiac output (2 L bleed) → VBG: venous O2 saturation | svo2Low 56; svo2Normal 84.4; svo2Truth 56.019; lactLow 2.975 | PL: svo2Low = 56 in [30, 65] [SvO2 < 65 % in low output / haemorrhagic shock (Rivers 2001 NEJM 345:1368; Vincent & De Backer 2013 NEJM 369:1726)]<br>PL: svo2Normal = 84.4 in [70, 85] [normal SvO2 70–80 % under GA (Miller 10e ch. 36)]<br>HAND WR (automatic PL): SvO2 RISES from 77 to 84 % as CO falls 4.6 → 2.1 L/min while lactate climbs to 3.6: the regional supply-dependence term (oxygen.ts:24–27, REGIONAL_* in params.ts:65–67) removes 62 % of VO2 (203 → 78 mL/min) at a DO2 still at the critical 6 mL/kg/min instead of letting extraction rise to ER_MAX; venous saturation and lactate contradict each other (a septic, not a haemorrhagic, signature) | **WR** | F3 · 7c oxygen.ts o2Delivery (F3) |
| BF-30 | P1 | X-A GA vent · normal, then NaHCO3 100 mmol 5 s after the draw → ABG drawn at 420 s (default turnaround): the result shows the draw-time values | resultAtS 540; drawnAtS 420; hco3Result 23.1; hco3TruthAtDraw 23.1; hco3TruthAtResult 29.5; matchesDraw true | PL: matchesDraw = true (expected true) [a blood gas reports the sample at its draw time; the analyser adds only a delay (7c plan decision 13)] | **PL** | — · 7c labs.ts |

### 2.4 Coagulation (P1, 7i: not expressible)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-24 | P1 | X-A GA vent · class III bleeding → tranexamic acid 1 g: fibrinolysis (LY30) | dMap 0; dHb 0 | TXA is a 7g placeholder row (accepted, no PD); no fibrinolysis, LY30 or bleeding-rate term (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-25a | P1 | X-A GA vent · dilution ≈ 1.5 BV; 33 °C + pH 7.1 → INR/PT and aPTT | hbEnd 11.133; albEnd 18.255; inrEnd 1 | no coagulation factors, fibrinogen, platelets or viscoelastic tests; INR is 7d liver function only (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-25b | P1 | X-A GA vent · dilution ≈ 1.5 BV; 33 °C + pH 7.1 → fibrinogen < 1.5 g/L | hbEnd 11.133; albEnd 18.255; inrEnd 1 | no coagulation factors, fibrinogen, platelets or viscoelastic tests; INR is 7d liver function only (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-25c | P1 | X-A GA vent · dilution ≈ 1.5 BV; 33 °C + pH 7.1 → platelets < 100 | hbEnd 11.133; albEnd 18.255; inrEnd 1 | no coagulation factors, fibrinogen, platelets or viscoelastic tests; INR is 7d liver function only (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-25d | P1 | X-A GA vent · dilution ≈ 1.5 BV; 33 °C + pH 7.1 → ROTEM CT / A10 (EXTEM, FIBTEM) | hbEnd 11.133; albEnd 18.255; inrEnd 1 | no coagulation factors, fibrinogen, platelets or viscoelastic tests; INR is 7d liver function only (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-25e | P1 | X-A GA vent · dilution ≈ 1.5 BV; 33 °C + pH 7.1 → hypothermia 33 °C + pH 7.1 worsening clotting | hbEnd 11.133; albEnd 18.255; inrEnd 1 | no coagulation factors, fibrinogen, platelets or viscoelastic tests; INR is 7d liver function only (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-26a | P1 | X-A GA vent · coagulopathy (dilutional) → fibrinogen concentrate 4 g: targeted correction by FIBTEM/EXTEM | — | no coagulation model to correct (7i); fibrinogen concentrate 4 g is not in the library | **NE** | 7i · 7i |
| BF-26b | P1 | X-A GA vent · coagulopathy (dilutional) → cryoprecipitate 10 u: targeted correction by FIBTEM/EXTEM | — | no coagulation model to correct (7i); cryoprecipitate 10 u is not in the library | **NE** | 7i · 7i |
| BF-26c | P1 | X-A GA vent · coagulopathy (dilutional) → PCC 25 IU/kg: targeted correction by FIBTEM/EXTEM | — | no coagulation model to correct (7i); PCC 25 IU/kg is not in the library | **NE** | 7i · 7i |
| BF-26d | P1 | X-A GA vent · coagulopathy (dilutional) → platelets 1 pool targeted by EXTEM A10: targeted correction by FIBTEM/EXTEM | — | no coagulation model to correct (7i); platelets 1 pool targeted by EXTEM A10 is accepted as volume only | **NE** | 7i · 7i |

### 2.5 Hyperkalaemia and its treatment (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-07a | P1 | X-A GA vent · hyperkalaemia 6.5 (profile blood.k 6.5; acute: burns 0.3 + succinylcholine 1.5 mg/kg) → none — the state itself (peaked T only) | kProfile 6.47; ecgKProfile 6.5; qrsProfile 93; kAcutePeak 6.446; ecgKAcutePeak 6.407; qrsAcutePeak 93; mapMinAcute 93.307; hrMinAcute 74; arrestAny false; malignantAny false; rhythmsAcute 5s sinus; rhythmsProfile 5s sinus | PL: ecgKProfile = 6.5 in [6.2, 6.8] [the ECG reads the patient's plasma K (brief §5 electrolytes; UK Renal Association 2023: K ≥ 6.5 is ECG-significant)]<br>PL: ecgKAcutePeak = 6.407 in [6, 7] [the same K reached acutely shows on the ECG (7c plan decision 9)]<br>PL: arrestAny = false (expected false) [K 6.5: peaked T, arrhythmia uncommon (UK RA 2023; Mattu 2000 Am J Emerg Med 18:721)]<br>HAND WR (automatic PL): the acute rise shows on the ECG (ecgK 6.48), but the PROFILE patient with the same plasma K 6.5 shows a normal ECG (ecgK 4.2, QRS 93): bloodEcgTargets pushes only kEcg − set point (blood/pipeline.ts:209–211) into a Modifiers.k that starts at 4.2 (modifiers.ts:16) — the displayed ECG contradicts the plasma K (F2, new) | **WR** (FU-4 pending) | F2 · FU-4 G3 (+ 7c pipeline.ts bloodEcgTargets, F2) |
| BF-07b | P1 | X-A GA vent · hyperkalaemia 7.5 (profile blood.k 7.5; acute: burns 0.467 + succinylcholine 1.5 mg/kg) → none — the state itself (P flattening, QRS widening) | kProfile 7.471; ecgKProfile 7.5; qrsProfile 124; kAcutePeak 7.446; ecgKAcutePeak 7.427; qrsAcutePeak 120; mapMinAcute 93.445; hrMinAcute 72; arrestAny false; malignantAny false; rhythmsAcute 5s sinus; rhythmsProfile 5s sinus | PL: ecgKProfile = 7.5 in [7.2, 7.8] [the ECG reads the plasma K (brief §5)]<br>PL: qrsProfile = 124 in [110, 180] [K 7–8: P flattening, QRS widening (Mattu 2000; Stage 5.1 morphology: QRS +20–100 % from K 7)]<br>PL: qrsAcutePeak = 120 in [110, 180] [as above, acute rise (Mattu 2000)]<br>HAND WR (automatic PL): the acute rise shows on the ECG (ecgK 7.48), but the PROFILE patient with the same plasma K 7.5 shows a normal ECG (ecgK 4.2, QRS 93): bloodEcgTargets pushes only kEcg − set point (blood/pipeline.ts:209–211) into a Modifiers.k that starts at 4.2 (modifiers.ts:16) — the displayed ECG contradicts the plasma K (F2, new) | **WR** (FU-4 pending) | F2 · FU-4 G3 (+ 7c pipeline.ts bloodEcgTargets, F2) |
| BF-07c | P1 | X-A GA vent · hyperkalaemia 8.5 (profile blood.k 8.5; acute: burns 0.633 + succinylcholine 1.5 mg/kg) → none — the state itself (sine wave → VF/asystole) | kProfile 8.472; ecgKProfile 8.5; qrsProfile 261; kAcutePeak 8.441; ecgKAcutePeak 8.425; qrsAcutePeak 248; mapMinAcute 92.027; hrMinAcute 65; arrestAny false; malignantAny false; rhythmsAcute 5s sinus; rhythmsProfile 5s sinus | PL: ecgKProfile = 8.5 in [8.2, 8.8] [the ECG reads the plasma K (brief §5)]<br>PL: qrsAcutePeak = 248 in [140, 300] [K ≥ 8: sine wave (Mattu 2000; Stage 5.1: complete at 8.5)]<br>WR: malignantAny = false (expected true) [research/12 BF-07: VF/asystole/conduction block from K 8–9 (UK RA 2023; ERC 2021 special circumstances)]<br>HAND WR (automatic WR): the acute rise to 8.5 draws a sine wave (QRS 253 ms) in sinus rhythm at MAP 95 for 15 min with no VF, asystole or block (FU-4 G3 pending: K acts on morphology only); the PROFILE patient with K 8.5 shows a normal ECG (ecgK 4.2, QRS 93) because only the change from the profile set point reaches the ECG (F2, new) | **WR** (FU-4 pending) | F2, F12 · FU-4 G3 (+ 7c pipeline.ts bloodEcgTargets, F2) |
| BF-08a | P1 | X-A GA vent · hyperkalaemia 7.5 (profile; and acute sux + burns) → calcium chloride 1 g: ECG reversal without lowering K | dK5min -0.003; ecgKProfileBase 7.5; ecgKProfileAfterCa 6.349; qrsAcuteNoCa 98; qrsAcuteCa 93; dQrsCa3min -5; kAcute 7.053; ecgKAcuteCa 6.225 | PL: dK5min = -0.003 (quiet, tol ±0.15) [calcium stabilises the membrane without lowering K (UK Renal Association 2023)]<br>TW: dQrsCa3min = -5 (sign -1, beyond 10) [calcium narrows the QRS within 1–3 min (UK RA 2023; research/12 BF-08)]<br>PL: ecgKProfileAfterCa = 6.349 in [3.5, 7.6] [calcium must not push the ECG into hypokalaemic morphology (a quiet check on the displayed K)]<br>HAND WR (automatic TW): in the PROFILE hyperkalaemic patient, calcium drives the displayed ECG K from 4.2 to 3.1 — the monitor shows HYPOkalaemic morphology (U waves) in a patient with K 7.5 (F2); the acute arm is graded on the QRS | **WR** (FU-4 pending) | F2 · 7c pipeline.ts bloodEcgTargets (F2) / FU-4 G3 |
| BF-08b | P1 | X-A GA vent, profile K 7.5 · hyperkalaemia 7.5 → insulin 10 U + dextrose 25 g: K at 30 and 60 min | dK30 -0.741; dK60 -1.021; dGluMin 0 | TS: dK60 = -1.021 below [-1, -0.6] [insulin–dextrose: K −0.6 to −1.0 mmol/L at 30–60 min (UK Renal Association 2023; research/12 BF-08)] | **TS** | — · 7c treatments.ts |
| BF-08c | P1 | X-A GA vent, profile K 7.5 · hyperkalaemia 7.5 → salbutamol 10 mg nebulised: K at 30 and 60 min; HR | dK30 -0.742; dK60 -0.834; dHrMax 27 | PL: dK30 = -0.742 in [-1, -0.5] [nebulised salbutamol 10–20 mg: K −0.5 to −1.0 within 30 min (UK RA 2023; Allon 1989 Ann Intern Med 110:426)] | **PL** | — · 7g salbutamol kShift / 7c |
| BF-08d | P1 | X-A GA vent, profile K 7.5 (normal pH) · hyperkalaemia 7.5 without acidosis → sodium bicarbonate 50 mmol (K at 60 min); furosemide 40 mg (K at 3 h) | dKBicarb60 -0.209; dKFuro3h -0.029; dUopFuro 235 | PL: dKBicarb60 = -0.209 in [-0.4, 0] [bicarbonate alone barely lowers K without acidosis (Blumberg 1988 Am J Med 85:507; UK RA 2023: not first line)]<br>TW: dKFuro3h = -0.029 (sign -1, beyond 0.1) [loop diuretic: kaliuresis over hours if the kidney works (UK RA 2023)]<br>HAND TW (automatic TW): furosemide raises urine by 173 mL/h but K falls only 0.01 in 3 h: the seam excretes K at a FIXED urine concentration (organs/pipeline.ts:168–172), independent of plasma K, aldosterone or the loop diuretic, while the lost water concentrates the rest | **TW** | F6 · 7d organs/pipeline.ts renalSeam (F6) |

### 2.6 Fluids, anaemia, leak and overload (P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-12 | P2 | X-A GA vent · normovolaemic → 7.5 % saline 250 mL (7g hypertonicSaline, runs over 15 min): Na 30 min after the end | dNa45 6.943; dNaPeak 9.81; dNa2h 6.989; dOsm45 13.886; dBv45 458; dIcp -1.74 | PL: dNa45 = 6.943 in [4, 7] [research/12 BF-12 (Na +4–6); Adrogué & Madias 2000 NEJM 342:1581 formula: (1283 − 140)/(42 + 1) × 0.25 = +6.6] | **PL** | — · 7c pipeline.ts observeDoses |
| BF-14 | P2 | X-A GA vent · normovolaemic, GA → 0.9 % saline 5 L over 2 h (≈ 36 mL/kg/h): BE and Cl at the end | dBE -3.338; dCl 10.466; dPh -0.033; dAlb -12.625; dHb -5.47; retained 2813; evlwiExtra 8.623 | TW: dBE = -3.338 above [-8, -4] [Scheingraber 1999 Anesthesiology 90:1265 (saline 30 mL/kg/h × 2 h: BE ≈ −7, Cl ≈ 115); research/12 BF-14 (BE −5)]<br>PL: dCl = 10.466 in [6, 12] [Scheingraber 1999 (Cl 105 → 115)]<br>HAND TW (automatic TW): Cl +11.4 is right, but 3.4 of the 5 L are still intravascular at the end (F1): Hb falls 15 → 8.8 and albumin −14 g/L, and the lost albumin weak acid offsets the chloride acidosis (BE −3.8 vs ≈ −7); extra lung water 9.5 mL/kg in a healthy patient | **TW** | F1 · 7d renal/model.ts volumeFactor (F1) |
| BF-18a | P2 | X-A awake spontaneous, room air · acute isovolaemic haemodilution to Hb ≈ 7 → exchange 3.7 L blood for albumin 5 % over 60 min: heart rate | hbEnd 6.981; dBv 68; dHr 18; dMap -13 | PL: dHr = 18 in [10, 20] [Weiskopf 1998 JAMA 279:217 (awake isovolaemic haemodilution: HR rises linearly as Hb falls; research/12 BF-18 +10–20 at Hb 7)]<br>HAND WR (automatic PL): HR −1 bpm at Hb 6.7 with DO2 −50 % and SvO2 57 %: no chemoreceptor/sympathetic or viscosity path from Hb to the circulation (audit 09 R11, still open) | **WR** (audit 09 R11 pending) | F12 · 7a / 7c (anaemia → CO) |
| BF-18b | P2 | X-A awake spontaneous, room air · acute isovolaemic haemodilution to Hb ≈ 7 → the same exchange: cardiac output, DO2, SvO2 | coPct 20.4; do2Pct -44.4; svo2 60.409; svo2Ctl 75.254; lact 0.932; svrPct -29.2 | PL: coPct = 20.4 in [20, 60] [Weiskopf 1998 JAMA 279:217 (CI 2.9 → 4.8 L/min/m² at Hb 5, linear: ≈ +45 % at Hb 7; research/12 BF-18 "CO ↑")]<br>HAND TW (automatic PL): CO +10.7 % (expected ≈ +45 %) comes only from the albumin volume (+234 mL blood volume): Hb itself does not act on CO (R11) | **TW** (audit 09 R11 pending) | F12 · 7a / 7c (anaemia → CO) |
| BF-19 | P2 | X-A GA vent · acute normovolaemic haemodilution (ANH) → exchange 1.5 L blood for albumin 5 % over 30 min (Hb 15 → ≈ 11): DO2 kept by CO | hbEnd 10.993; coPct 11.6; do2Pct -19; dHr 6; svo2 81.663 | PL: coPct = 11.6 in [10, 40] [Messmer 1975 / Habler & Messmer 1997 (ANH to Hct 25–30: CO rises by lower viscosity and venous return, DO2 kept)]<br>TS: do2Pct = -19 below [-15, 5] [DO2 maintained during ANH down to Hct ≈ 25 % (Habler 1997; research/12 BF-19)]<br>HAND WR (automatic TS): CO FALLS 7 % during ANH under GA and DO2 falls 32 %: no viscosity/venous-return or sympathetic response to haemodilution (R11); ANH as taught (DO2 kept by CO) cannot be shown | **WR** (audit 09 R11 pending) | F12 · 7a / 7c (anaemia → CO) |
| BF-20a | P2 | X-A GA vent, FiO2 0.5 · septic shock warm (7e sepsis 1: kfMult × leak) → 0.9 % saline 30 mL/kg over 30 min: lung water and PaO2 (vs the same load healthy) | kf 2.594; dEvlwiSepsis 0.547; dEvlwiHealthy 1.019; dPao2Sepsis 11; dPao2Healthy 5; dVisfSepsis 1203; dVisfHealthy 804 | TW: dEvlwiSepsis = 0.547 (sign 1, beyond 1) [capillary leak: a fluid load raises extravascular lung water in sepsis (Sakka 2002 Chest 122:2080; tables §5e)]<br>WR: dPao2Sepsis = 11 (expected sign -1) [lung water lowers PaO2 at fixed FiO2 (tables §5e; research/12 BF-20)]<br>HAND WR (automatic WR): the same 30 mL/kg gives +1.7 mL/kg lung water in a HEALTHY patient and 0 in septic shock (kfMult 2.6), and PaO2 RISES 15 mmHg: 7c's lung-water step filters only above the oedema threshold σ·COP − 2 (circ-adapter.ts:80–81) and nothing lowers σ in sepsis (7e writes kfMult only, endo/adapters.ts:173–181), so a leak without high pulmonary venous pressure makes no lung water | **WR** | F4 · 7e adapters.ts writeBlood → 7c lungWaterStep (F4) |
| BF-20b | P2 | X-A GA vent · septic shock warm → 30 mL/kg saline: MAP gain at the end and 60 min later (transient) | mapBase 74; dMapPeak 11.74; dMap60After 12.5; keptFrac 1.06; dCoPeak 2.59 | PL: dMapPeak = 11.74 in [3, 15] [fluid bolus in septic shock: MAP +5–10 mmHg (Glassford 2014 Crit Care 18:696)]<br>TS: keptFrac = 1.06 above [0, 0.5] [the MAP gain dissipates within 60 min (Glassford 2014; Nunes 2014 Ann Intensive Care 4:25)]<br>HAND TS (automatic TS): the MAP gain is still +10 mmHg an hour after the bolus (kept 111 %): the expanded volume is neither excreted (F1) nor lost fast enough to the leaky interstitium (+1.3 L ISF), so the bolus acts like a durable volume expansion | **TS** | F1, F4 · 7d renal volumeFactor (F1) / 7c fluids.ts leak (F4) |
| BF-21a | P2 | HFrEF 60 y 80 kg (and severe MR 60 y) awake, room air · compensated HFrEF / chronic severe MR → 0.9 % saline 1.5 L over 30 min: PAWP | pawpBaseHF 14; pawpPeakHF 26; pawpBaseMR 23; pawpPeakMR 33 | PL: pawpPeakHF = 26 in [25, 40] [tables §7 check 11 (HFrEF/MR + 1.5 L: PAWP 15 → > 25); research/12 BF-21] | **PL** | — · 7a circ / 7c |
| BF-21b | P2 | HFrEF awake · compensated HFrEF → 1.5 L saline: extravascular lung water (7c extra EVLWI above the 7b baseline ≈ 7 mL/kg) | evlwiExtraHF 2.772; evlwiExtraMR 5.78; copEnd 16.187 | TW: evlwiExtraHF = 2.772 below [3, 15] [tables §7 check 11 (EVLWI > 10 mL/kg from a normal ≈ 7: Sakka 2002 Chest 122:2080)] | **TW** | — · 7c circ-adapter.ts lungWaterStep |
| BF-21c | P2 | HFrEF awake, room air · compensated HFrEF → 1.5 L saline: SpO2 | spo2BaseHF 96; spo2MinHF 96; spo2MinMR 94; rrMaxHF 14.875 | TW: spo2MinHF = 96 above [89, 92] (lower = stronger/faster) [tables §7 check 11 (SpO2 96 → 89–92)] | **TW** | F13 · 7b lung water → gas exchange |
| BF-22a | P2 | X-A GA vent, profile albumin 20 g/L · hypoalbuminaemia → baseline: plasma COP and the lung-oedema threshold (COP − 2) | cop 11.737; copNormal 22.353; oedemaThreshold 9.7 | PL: cop = 11.737 in [11, 17] [Weil 1979 Crit Care Med 7:113 / Mangialardi 2000 J Trauma 48:37 (COP ≈ 12–16 mmHg at albumin 20 g/L; normal 22–25)]<br>HAND TS (automatic PL): COP 8.7 mmHg at albumin 20 g/L: total protein is taken as 1.6 × albumin (fluids.ts:53–54), so the globulins (≈ 25–30 g/L, a third of normal COP) fall with the albumin; the lung-oedema threshold drops to PAWP 6.7 | **TS** | F8 · 7c fluids.ts copPlasma (F8) |
| BF-22b | P2 | X-A GA vent, profile albumin 20 g/L · hypoalbuminaemia → baseline: anion gap and base excess (Figge) | ag 7.86; agNormal 12.716; dAg -4.856; dBE 5.667; dHco3 4.858 | PL: dAg = -4.856 in [-6.5, -3.5] [Figge 1998 Crit Care Med 26:1807 (AG falls 2.5 mmol/L per 10 g/L albumin fall)]<br>HAND IN (automatic PL): a PROFILE albumin of 20 g/L gives the normal AG (11.8) and BE 0, because createBloodCore solves the unmeasured anions to hold HCO3 24.4 (core.ts:78–84) and so absorbs the albumin charge; the SAME hypoalbuminaemia reached by dilution (BF-01a, albumin −10.6) lowers the AG by 3.7 as Figge predicts — one state, two answers | **IN** | F8 · 7c core.ts createBloodCore (calibrateXa) (F8) |
| BF-22c | P2 | X-A GA vent, profile albumin 20 g/L · hypoalbuminaemia → propofol 2 mg/kg: free (unbound) drug fraction and effect | dMapPct 0.1; cePropMaxLowAlb 3.184; cePropMaxNormal 3.18 | MI: freeFraction: absent [free fraction of highly bound drugs rises in hypoalbuminaemia (Miller 10e ch. 20; research/12 BF-22)] | **MI** | F13 · 7g (no protein binding) |

### 2.7 Metabolic alkalosis; coagulation P2 (NE)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-15a | P2 | X-A awake · metabolic alkalosis from vomiting / NG loss → the state: an alkali-gaining (H+ and Cl loss) event | — | no gastric/alkali-loss event; the state exists only as a profile HCO3 (research/12 §5.10 "P 2") | **NE** | F13 · FU-7 (7c event) |
| BF-15b | P2 | X-A awake spontaneous, room air, profile HCO3 34 · metabolic alkalosis HCO3 34 (profile proxy) → baseline: compensatory hypoventilation | paco2 45.244; ph 7.497; hco3 34.668; dPaco2 6.24; dVe -0.889; iCa 1.151; k 4.28 | PL: dPaco2 = 6.24 in [5, 9] [Javaheri 1982 / "Boston rules": PaCO2 +0.7 per 1 mmol/L HCO3 rise (+7 ± 2 for HCO3 34)]<br>HAND WR (automatic PL): PaCO2 38.8 at HCO3 34 (pH 7.55): the chemoreflex set point moves only DOWN for metabolic acidosis (spont.ts:7 and paco2SetPoint at :55, "metabolic alkalosis is not compensated (v1)"), so there is no compensatory hypoventilation | **WR** | F9 · 7f neuro/spont.ts (F9) |
| BF-27a | P2 | X-A GA vent · cardiac-surgery anticoagulation → ACT > 480 s after heparin 300 u/kg | — | no heparin or protamine in the library, no ACT (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-27b | P2 | X-A GA vent · cardiac-surgery anticoagulation → protamine: systemic hypotension | — | no heparin or protamine in the library, no ACT (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-27c | P2 | X-A GA vent · cardiac-surgery anticoagulation → protamine: pulmonary hypertension (type III reaction) | — | no heparin or protamine in the library, no ACT (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-28a | P2 | X-A GA vent · sepsis / AFE → DIC → platelets ↓, fibrinogen ↓ | — | no DIC state or coagulation readouts (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-28b | P2 | X-A GA vent · sepsis / AFE → DIC → D-dimer ↑, microvascular bleeding | — | no DIC state or coagulation readouts (7i, R58/R60 v1.1) | **NE** | 7i · 7i |
| BF-31 | P2 | X-A GA vent · core 32 °C → ABG reported α-stat (37 °C) vs temperature-corrected (pH-stat) | labKeys ph,pco2,po2,hco3,be,so2,cohb,methb,lactate,na,k,cl,iCa,mg,hb,glucose,ag,osm | the lab panel has no patient-temperature field or corrected values (7i, R58) | **NE** | 7i · 7i |

### 2.8 Electrolyte extremes and poisoning (P2/P3)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-09a | P2 | X-A GA vent, profile K 2.5 · hypokalaemia 2.5 → the state: ECG (U waves, T flattening) and ectopy | k 2.476; ecgK 2.5; qrs 93; rhythms 10s sinus | PL: ecgK = 2.5 in [2.2, 2.8] [K 2.5: U waves, T flattening, ST depression (Mattu 2000; Stage 5.1 morphology from K < 3.5)]<br>HAND WR (automatic PL): the ECG shows K 4.2 for a plasma K of 2.5: bloodEcgTargets pushes only the CHANGE from the profile set point (blood/pipeline.ts:209–211, engine.ts:857–866), so a profile hypo/hyperkalaemia never reaches the ECG; no ectopy mechanism exists either | **WR** | F2 · 7c pipeline.ts bloodEcgTargets (F2) |
| BF-09b | P2 | X-A GA vent, profile K 2.5 · hypokalaemia 2.5 → rocuronium 0.6 mg/kg: clinical duration (T1 25 %) vs normokalaemia | t25LowK 35.8; t25Normal 35.8; dMin 0 | WR: dMin = 0 (expected sign 1) [hypokalaemia potentiates and prolongs non-depolarising block (Miller 10e ch. 27; research/12 BF-09)]<br>HAND MI (automatic WR): identical T1 25 % time at K 2.5 and 4.2: ec50Multipliers reads volatile MAC, Mg (from the neuro profile), temperature and the nm profile, never plasma K (neuro/interactions.ts:23–45) | **MI** | F10 · 7f neuro/interactions.ts (F10) |
| BF-10a | P2 | X-A GA vent, profile Mg 0.5 · hypomagnesaemia with torsades de pointes → magnesium sulfate 2 g over 2 min: termination | rhythmsI 5s sinus,305s torsades,470s sinus,490s asystole; rhythmsC 5s sinus,305s torsades; convertedS 110 | PL: convertedS = 110 in [5, 300] [MgSO4 2 g terminates torsades within minutes (ERC 2021 ALS; research/12 BF-10)] | **PL** | — · 7g hooks.ts |
| BF-10b | P2 | X-A GA vent, profile Mg 0.5 · hypomagnesaemia → magnesium sulfate 2 g: plasma Mg at 15 min | mgBase 0.5; dMg15 0.452; dMgPeak 0.58 | PL: dMg15 = 0.452 in [0.3, 0.8] [2 g MgSO4 = 8.1 mmol into ≈ 14 L ECF → +0.58, then redistribution (Miller 10e ch. 47; research/12 BF-10)] | **PL** | — · 7c pipeline.ts observeDoses |
| BF-11a | P2 | X-A awake (TURP under spinal) · glycine 1.5 % absorption 3 L in 30 min → the state: plasma Na and osmolality | naMin 119.257; naEnd 119.257; osmEnd 281.62; osm2h 276.012; dMapPeak 3.33; dHrMin -4 | PL: naMin = 119.257 in [115, 125] [TURP syndrome: 3 L glycine absorbed → Na ≈ 120 (Hahn 2006 BJA 96:8; research/12 RH-23)] | **PL** | — · 7c fluids.ts / solutes.ts |
| BF-11b | P2 | X-A awake · glycine absorption 3 L → the same: CNS signs (brain water, ICP, consciousness) | dIcp2h 0.095; dIcpMax 0.41; osm2h 276.012 | TW: dIcpMax = 0.41 (sign 1, beyond 1) [hypo-osmolality swells the brain: confusion, seizures, raised ICP (Hahn 2006; Barash TURP syndrome)]<br>HAND MI (automatic TW): the brain model reads only mannitol/hypertonic-saline doses (brain/model.ts:81–95), never plasma osmolality or Na, so hyponatraemic brain swelling and its CNS signs do not exist | **MI** | F11 · 7d brain/model.ts (reads osmotherapy only) |
| BF-32a | P2 | X-A awake spontaneous · CO poisoning, COHb 30 % (profile) → pulse oximetry vs co-oximetry; O2 content | spo2 97; so2Fractional 68.2; cohb0 29.7; cao2Ratio 0.71; lact 1.018 | PL: spo2 = 97 in [94, 100] [Barker & Tremper 1987 Anesthesiology 66:677 (SpO2 ≈ HbO2 + COHb: the oximeter over-reads)]<br>PL: cao2Ratio = 0.71 in [0.6, 0.8] [COHb 30 % removes ≈ 30 % of the O2-carrying Hb (Hampson 2012 AJRCCM 186:1095)] | **PL** | — · 7c odc.ts / FU-5 pulse oximetry |
| BF-32b | P2 | X-A awake spontaneous, FiO2 1.0 · CO poisoning, COHb 30 % → normobaric O2 for 60 min: COHb elimination | cohb0 29.7; cohb60 16.7; ratio60 0.56 | PL: ratio60 = 0.56 in [0.4, 0.65] [COHb t½ 74 ± 25 min on FiO2 1.0 (Weaver 2000 Chest 117:801): 60 min → 0.4–0.65 of the start]<br>HAND MI (automatic PL): COHb is a static profile fraction (odc.cohb set once in createBloodCore, core.ts:77): 30 % at 0 and at 60 min on FiO2 1.0 — no CO uptake/elimination kinetics (audit 09 A09-G3, R11 still open) | **MI** (audit 09 R11 pending) | F12 · 7c odc.ts / 3 gas (no CO kinetics) |
| BF-23 | P3 | X-A awake spontaneous, FiO2 0.5 · methaemoglobinaemia 30 % (profile) → methylene blue 2 mg/kg | spo2 84; sao2 99.832; pao2 284 | methylene blue is not in the library and MetHb has no kinetics (static profile fraction) | **NE** | F13 · FU-7 (drug) / 7c odc.ts |

### 2.9 MANUAL twins (direction-only; Q9 open)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| BF-M1 | P1 | X-A GA vent MANUAL · class III (1500 mL / 10 min) → Ringer's lactate 1 L over 30 min (MODELED twin BF-02b) | mapBase 54; dMap 30; dHr -3; dCvp 3.239 | PL: dMap = 30 (sign 1, beyond 2) [a fluid bolus raises MAP in hypovolaemia (non-reflex physiology; audit 08 Q9)] | **PL** | — · Q9 (MANUAL physiology) |
| BF-M2 | P1 | X-A GA vent MANUAL · acute hyperkalaemia ≈ 8.5 (burns 0.633 + succinylcholine) → the state (MODELED twin BF-07c): ECG and arrest | kPeak 8.455; qrsPeak 249; rhythms 5s sinus; arrest false | PL: qrsPeak = 249 (sign 1, beyond 120) [the K ECG morphology is physiology, shown in MANUAL too (QRS > 120 at K 8.5; Mattu 2000)] | **PL** (FU-4 pending) | F12 · Q9 / FU-4 G3 |
