<!-- cells 62 {"TS":8,"WR":11,"PL":19,"TW":13,"MI":3,"NE":8} -->

### 2.1 The kidney at rest and under GA (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-01a | P1 | X-A GA vent vs X-A awake · GA maintained (Stage 3 GA flag), normovolaemic, MAP ≈ 93 → GA 4 h, VCV 12 × 600, no surgery: hourly urine output | uoGA1 0.57; uoGA2 0.57; uoGA3 0.57; uoGA4 0.58; uoGAmin 0.57; uoAw1 1.04; uoAw4 1.06; mapGA 93.66; coGA 4.92; coAw 5.69; vNhGA 1; vNhAw 0.99; angGA 0 | PL: uoGAmin = 0.57 in [0.5, 1] [tables §5.2 `S` row ("intra-op UOP 0.5–1 despite normal MAP"); Miller 10e ch. 17 (renal physiology: GA lowers UO through ADH/sympathetic tone, not to oliguria at a normal MAP); KDIGO 2012 (oliguria < 0.5 mL/kg/h)]<br>PL: uoAw4 = 1.06 in [0.5, 1.5] [tables §5.2 `UOP0` 1.0 (0.5–1.5) mL/kg/h awake]<br>HAND TS (automatic PL): H1: at MAP 93 the GA patient makes 0.35 mL/kg/h — the GA stress factor S 0.6 (renal/params.ts:56) is stacked on a neurohumoral factor vNh 0.58 and angiotensin 0.37 that `eabv` (renal/model.ts:59–61) derives from GA's normal ≈ 15 % fall in CO against a fixed 0.08 L/min/kg reference; the MANUAL twin (CO held, vNh 1.00) makes 0.8 | **TS** | H1 · 7d renal/model.ts eabv + S_GA |
| RH-01b | P1 | X-A GA vent · GA maintained, normovolaemic → GA 4 h: OLIGURIA flag and KDIGO stage | flagAny false; flagMinutesOn 0; akiStage4h 0; flagAwake false | PL: flagAny = false (expected false) [KDIGO 2012: oliguria = UO < 0.5 mL/kg/h for ≥ 6 h (stage 1); a healthy anaesthetised patient at a normal MAP is not oliguric (tables §5.2 alarm row, Q40)]<br>PL: flagAwake = false (expected false) [as above (awake reference)]<br>HAND WR (automatic PL): the flag is on from 360 s and for 225 of 240 min in a healthy patient: the hourly UO itself is < 0.5 (H1); FU-8 A8 only defers the first flag to a completed 10-min bin (≈ 20 min), so the flag still fires; KDIGO's 6-h window is the owner's W9 | **WR** | H1, FU-8 · 7d organs/pipeline.ts oliguria flag (FU-8 A8) + RH-01a cause |
| RH-01c | P1 | X-A awake vs GA vent · resting, normovolaemic → resting renal haemodynamics: RBF, GFR, filtration fraction | rbfAw 916; rbfGA 889; rbfPctCoAw 16.11; gfrAw 126; gfrGA 126; ffAw 0.25; ffGA 0.26; rbfGAvsAwPct -2.94 | PL: rbfPctCoAw = 16.11 in [15, 25] [Guyton & Hall 14e ch. 27: RBF ≈ 1100 mL/min ≈ 20–22 % of CO; tables §5.2 / ICRP-89 17 %]<br>PL: ffAw = 0.25 in [0.15, 0.25] [Guyton & Hall 14e ch. 27: filtration fraction ≈ 0.2 (GFR 125 / RPF 650)]<br>PL: ffGA = 0.26 in [0.15, 0.3] [Guyton & Hall: FF rises with efferent (AngII) tone but filtration equilibrium caps it (≈ 0.3); Miller 10e ch. 17]<br>PL: rbfGAvsAwPct = -2.94 in [-30, 0] [Miller 10e ch. 17: anaesthetics lower RBF modestly through MAP/CO; RBF autoregulated over RPP 80–180 (tables §5.2 rblLL) — at MAP ≈ 93 the fall should be small]<br>HAND TS (automatic PL): H2 + H1: under GA RBF 476 mL/min (−45 % vs awake at the same MAP) while TGF holds GFR at 126 → filtration fraction 0.48; π_gc is a constant (kidney.ts:44), so nothing stops the filtration fraction (filtration equilibrium caps it near 0.3) | **TS** | H1, H2 · 7d renal/kidney.ts (filtration equilibrium) + model.ts eabv |
| RH-M1 | P1 | X-A MANUAL, GA vent (MODELED twin RH-01a) · GA, normovolaemic → GA 2 h: hourly urine output and the flag | uo1 0.72; uo2 0.73; flagAny false; vNh 1; map 107.41 | PL: uo2 = 0.73 in [0.5, 1] [as RH-01a (tables §5.2 S row); Q9 open] | **PL** | — · Q9 / 7d renal |

### 2.2 Haemorrhage and resuscitation (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-02a | P1 | X-A awake (and GA vent) · class II (1000 mL / 10 min) and class III (1500 mL / 10 min) → urine output in the hour after the bleed (mL/h) | uoAw2 32.7; uoAw3 18.4; uoAw0 74.2; uoGA2 13.3; uoGA3 5.1; uoGA0 40; uoGA3kgH30 0.08; mapAw2 93.09; mapAw3 85.03; mapGA3 70.39; hrAw3 87.54; arrest false | TS: uoAw2 = 32.7 above [20, 30] [ATLS 10e table 3-1: class II (15–30 %) urine 20–30 mL/h]<br>TS: uoAw3 = 18.4 above [5, 15] [ATLS 10e table 3-1: class III (31–40 %) urine 5–15 mL/h]<br>PL: uoGA3kgH30 = 0.08 in [0, 0.3] [tables §7 check 17a: class III UOP < 0.3 mL/kg/h by 30 min] | **TS** | — · 7d renal/model.ts volumeFactor / natriuresis |
| RH-02b | P1 | X-A GA vent · class II and class III → renal autoregulation: RBF falls before GFR (filtration fraction rises) | rbfPct2 -57.6; gfrPct2 -1.8; rbfPct3 -64.8; gfrPct3 -24.7; gfrMinusRbf2 55.8; gfrMinusRbf3 40.1; ff0 0.26; ff2 0.58; ff3 0.52; map3 70.39 | PL: gfrMinusRbf2 = 55.8 (sign 1, beyond 5) [Guyton & Hall ch. 27 (AngII efferent constriction keeps GFR while RBF falls); research/12 RH-02 ("RBF falls before GFR")]<br>PL: rbfPct3 = -64.8 (sign -1, beyond 10) [ATLS 10e / Guyton: class III renal vasoconstriction lowers RBF]<br>TS: ff3 = 0.52 above [0.2, 0.35] [Guyton & Hall: FF rises in hypovolaemia (efferent AngII) but filtration equilibrium caps it (≈ 0.3–0.35)]<br>HAND WR (automatic TS): H2: in class III (MAP 71, RPP ≈ 63, below the autoregulatory range) GFR is held at −1 % while RBF falls 43 %: filtration fraction 0.80 — physically impossible (plasma oncotic pressure at the efferent end would exceed the capillary pressure); the TGF target (kidney.ts:50–58) can always be met because π_gc does not rise with FF | **WR** | H2 · 7d renal/kidney.ts (angiotensin, filtration equilibrium) |
| RH-02c | P1 | X-A GA vent · class III (1500 mL / 10 min) → hepatic blood flow and lactate clearance vs cardiac output | coRel 0.62; hbfRel 0.43; hbfOverCo 0.68; kLacPct -39.9; dLact30 2.09; hbfRel2 0.6; coRel2 0.76 | PL: hbfOverCo = 0.68 in [0.5, 0.75] [tables §5.3 `hbfFactor` ×0.6 in class III (splanchnic vasoconstriction: HBF falls more than CO; Guyton ch. 16 splanchnic reservoir)]<br>PL: kLacPct = -39.9 (sign -1, beyond 15) [tables §5.3 kLac ×HBF_rel; research/12 RH-02 (lactate clearance falls with HBF)]<br>PL: dLact30 = 2.09 in [2, 4] [tables §7 check 17a: class III lactate 3–5 by 30 min (from 1.0)] | **PL** | — · 7c blood/core.ts hbfRel (HBF_EXP) / 7d liver hbfFactor |
| RH-03a | P1 | X-A GA vent · class III (1500 mL / 10 min) → Ringer's lactate 2 L over 30 min at 960 s: urine recovery | uoPre 0.32; uoBleed 0.09; uo0to30 0.59; uo30to60 0.33; uoCtl30to60 0.07; uoNormGA30to60 0.57; mapEnd 80.71; mapNorm 93.45; coEnd 5.29; coNorm 5.17; vNh60 0.82; bvRel60 0.97; tUo05 600 | TW: uo30to60 = 0.33 below [0.5, 1.5] [ATLS 10e ch. 3: UO ≥ 0.5 mL/kg/h is the adult resuscitation end point; it recovers within 30–60 min of restoring MAP/CO (research/12 RH-03)]<br>PL: tUo05 = 600 in [0, 3600] [ATLS 10e: urine recovers within 30–60 min of MAP/CO restoration (a 10-min bin ≥ 0.5 mL/kg/h)]<br>HAND TW (automatic TW): MAP 92 and CO 5.3 (above the normovolaemic 4.8) are restored at 1860 s, but UO is 0.21 then 0.23 mL/kg/h and no 10-min bin reaches 0.5 in 2 h: vNh is still 0.46 at +60 min (fast-on/slow-off lag on a noisy CO, renal/model.ts:124–125, plus H1's CO reference); the GA ceiling is 0.35 anyway (RH-01a) | **TW** | H1 · 7d renal/model.ts (vNh washout τ 45 min, eabv) |
| RH-03b | P1 | X-A GA vent · class III (1500 mL / 10 min) → 2 u RBC over 20 min at 960 s: urine recovery | uoPre 0.32; uoBleed 0.09; uo0to30 0.14; uo30to60 0.15; uoCtl30to60 0.07; uoNormGA30to60 0.57; mapEnd 79.31; mapNorm 93.61; coEnd 3.96; coNorm 5.19; vNh60 0.42; bvRel60 0.83 | PL: uo30to60 = 0.15 (sign 1, beyond 0) [direction: 2 u (≈ 600 mL) replace 40 % of the loss — partial recovery; the band belongs to full restoration (RH-03a)]<br>TW: uo30to60 = 0.15 below [0.3, 1.5] [ATLS 10e (as RH-03a) — partial replacement: above the class III 5–15 mL/h (0.07–0.2 mL/kg/h), below the target] | **TW** | H1 · 7d renal/model.ts |
| RH-21 | P1 | X-A MANUAL, GA vent · class III (1500 mL / 10 min), instructor targets unchanged → urine output vs the MANUAL control | dMap -48.65; uoI 0.03; uoC 0.73; uoPct -95.89; vNhI 0.25; vNhC 1; coPct -45.4 | WR: uoPct = -95.89 (quiet, tol ±25) [research/12 RH-21 design check (audit 08 Q9): in MANUAL, UO follows the (held) MAP only — no neurohumoral arm; Q9 open]<br>HAND PL (automatic WR): direction-only (Q9 open): the MANUAL bleed is not "held" — MAP falls 49 mmHg and UO falls 96 % with it. The cell's premise ("no neurohumoral arm in MANUAL") is false: vNh 0.16 vs 0.99 — the kidney's volume arm runs in MANUAL (question for samhv-dev) | **PL** | — · Q9 (MANUAL physiology) / 7d renal eabv |
| RH-M2 | P1 | X-A MANUAL, GA vent (MODELED twin RH-03a) · class III → Ringer's lactate 2 L over 30 min: urine output 30–60 min after | uoI 0.53; uoC 0.04; dUo 0.49; dMap 41.58 | PL: dUo = 0.49 (sign 1, beyond 0.05) [direction (Q9 open): a 2 L load after class III raises urine output] | **PL** | — · Q9 / 7d renal |

### 2.3 Pressure, output and the kidney (P1; RH-27 P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-04a | P1 | X-E 80 y + HTN vs X-A, MANUAL, GA vent · GA; MAP held at 65 vs 80 (instructor targets) → urine output at MAP 65 vs 80 | uoH65 0.1; uoH80 0.32; uoA65 0.15; uoA80 0.41; ratioH 0.31; ratioA 0.37; htnMinusHealthy65 -0.05; mapH65 61.6; mapA65 65.15; mapH80 75.86; mapA80 79.75; vNhH65 0.89; vNhA65 1; coH65 4.8; coA65 6.98; cvpH65 10.3; cvpA65 10.37 | PL: htnMinusHealthy65 = -0.05 (sign -1, beyond 0.03) [tables §1.5 htn: renal autoregulation lower limit +10 mmHg ("earlier renal hypoperfusion at a given MAP"); research/12 RH-04]<br>HAND MI (automatic PL): right for the wrong reason: the kidney has no hypertension term (tables §1.5 `renalLowerLimit` +10 is not implemented; renalIn reads no profile). The HTN–healthy difference comes from eabv reading the elderly profile's lower CO as hypovolaemia (vNh 0.44 vs 0.99 at CO 4.65 vs 6.98) and a MAP 3.4 mmHg lower than targeted | **MI** | H1, H7 · 7d renal (no htn term: tables §1.5 `renalLowerLimit`) |
| RH-04b | P1 | X-E 80 y + HTN vs X-A, MANUAL, GA vent · GA; MAP held at 65 → RBF and GFR at MAP 65 relative to MAP 80 | rbfH65vs80 -41.9; rbfA65vs80 -42; gfrH65vs80 -56.7; gfrA65vs80 -49.6; gfrShiftEffect -7.1; rbfShiftEffect 0.1 | PL: gfrShiftEffect = -7.1 (sign -1, beyond 2) [tables §1.5 htn (`renalLowerLimit` +10) / Renal-AR PMC4042104: the hypertensive kidney loses GFR at a higher pressure]<br>HAND MI (automatic PL): as RH-04a: GFR −37.5 % (HTN) vs −13.6 % (healthy) from 80 → 65 comes from angiotensin/eabv (CO) and the achieved MAPs (61.7/76 vs 65.2/79.8), not from a shifted autoregulation curve; RBF even falls LESS in the hypertensive (−2.7 vs −35.8 %) | **MI** | H1, H7 · 7d renal/kidney.ts tgfTarget (no htn shift) |
| RH-05a | P1 | HFrEF 60 y 80 kg (profile hfref), awake · compensated/low-output HFrEF at rest → none (the state): urine output in the low-output state | uoPre 0.73; uoPreHour 0.76; map 86.73; cvp 4.37; co 5.75; vNh 0.86 | TS: uoPreHour = 0.76 above [0.1, 0.15] [tables §7 check 20: low-flow HFrEF (MAP 65, CVP 12) UOP 0.1–0.15 mL/kg/h]<br>HAND TS (automatic TS): the state is not reached: the hfref profile rests at CO 6.3 L/min (CI ≈ 3.2), MAP 87, CVP 4.5 (tables check 20: MAP 65, CVP 12, low output). For the circulation it sees, the kidney is right (0.65 mL/kg/h). Profile defect (research/19 C5); FU-8 A12 takes C5 for the age bands only — HFrEF targets stay bit-identical → routed to FU-8 | **TS** | FU-8 · 7a hfref profile (state) / 7d renal eabv |
| RH-05b | P1 | HFrEF 60 y 80 kg, awake · low-output HFrEF → dobutamine 5 µg/kg/min from 900 s: urine output at 30–60 min vs control | uo30to60 0.73; uoCtl30to60 0.64; uo0to30 0.82; coPct 19.8; dMap 4.13; dCvp 1.05 | TS: uo30to60 = 0.73 above [0.2, 0.3] [tables §7 check 20: dobutamine 5 µg/kg/min → CO +30 %, MAP 72, CVP 10 → UOP 0.2–0.3 within 30–60 min]<br>TW: coPct = 19.8 below [20, 45] [tables §7 check 20 (CO +30 %); FU-7 Task 17 band 20–45 %]<br>HAND TS (automatic TS): dobutamine raises CO +23.5 % (PL) and UO 0.54 → 0.71 mL/kg/h, but from a non-low-output start (RH-05a); the check-20 band cannot be tested until the profile has a low-output grade | **TS** | FU-8 · 7d renal (eabv) / 7a / 7g dobutamine |
| RH-27a | P2 | X-A MANUAL, GA vent · MAP held at ≈ 90, 120, 150 (instructor targets) → RBF and GFR across the autoregulatory range | map90 88.1; map150 151.4; rbf90 748; rbf150 859; rbfPct150vs90 14.9; gfrPct150vs90 -0.2 | PL: rbfPct150vs90 = 14.9 in [-10, 15] [tables §5.2 `rblLL/rblUL` 80–180 (Renal-AR PMC4042104; Guyton & Hall ch. 27: RBF and GFR autoregulated within ≈ 10 % over 80–170 mmHg)]<br>PL: gfrPct150vs90 = -0.2 in [-10, 15] [as above (GFR)]<br>HAND TS (automatic PL): small (H12): RBF +17.6 % from MAP 88 to 151 while GFR is flat (−0.3 %) — the myogenic ceiling (R_AFF_MAX = Pulse × 2, renal/params.ts:25–26) lets RBF drift at the top of the range; GFR autoregulation is right | **TS** | H12 · 7d renal/kidney.ts (TGF + myogenic) |
| RH-27b | P2 | X-A MANUAL, GA vent · MAP held at ≈ 90, 120, 150 → pressure natriuresis: urine output at 150 vs 90–100 | uo90 0.48; uo120 0.92; uo150 1.88; ratio150vs90 3.92 | PL: ratio150vs90 = 3.92 in [2, 4] [tables §5.2 U(): 3× at RPP 150 vs 100 (Guyton renal output curve); Guyton & Hall ch. 19] | **PL** | — · 7d renal/kidney.ts natriuresis |

### 2.4 Drug disposition in shock and hepatic flow under a volatile (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-15a | P1 | X-A GA vent · class III (1500 mL / 10 min) vs normovolaemic → propofol 1 mg/kg at 960 s: peak effect-site concentration and its clearance factor | peakRatio 1.68; ce10Ratio 1.75; fShock 0.57; fNorm 0.93; qShock 0.46; hbf 0.31; coRel 0.56 | PL: peakRatio = 1.68 in [1.5, 2] [Johnson 2003 Anesthesiology 99:409 (haemorrhagic shock: smaller central volume and clearance → higher propofol concentrations); research/12 RH-15 (Ce ↑ 1.5–2×); audit 08 G10] | **PL** | — · 7g pk/pipeline.ts distFactor / clFactor (FU-4 G10) |
| RH-15b | P1 | X-A GA vent · class III vs normovolaemic → fentanyl 2 µg/kg at 960 s: effect-site level at 10 and 30 min (flow-limited hepatic clearance) | ce10Ratio 1.09; ce30Ratio 1.17; peakRatio 1.06; fShock 0.4; fNorm 0.89 | TW: ce30Ratio = 1.17 below [1.3, 2] [Egan 1999 Anesthesiology 91:156 (haemorrhagic shock ≈ doubles opioid concentrations: reduced clearance and central volume); fentanyl is flow-limited (ER ≈ 0.8, Miller 10e ch. 24) — band a proposal]<br>HAND TW (automatic TW): the hepatic flow term works (clearance factor 0.40 vs 0.93) but fentanyl Ce is only +19 % at 30 min: fentanyl has no `flowDist` (rows-anaesthetic.ts:111), so shock does not shrink its central volume or slow its distribution (FU-4 G10 applied that to propofol only) → FU-7 | **TW** | FU-7 · 7g pk/pipeline.ts clFactor (hepFlow) / distFactor (fentanyl has no flowDist) |
| RH-16 | P1 | X-A GA vent · GA flag, no volatile vs sevoflurane → sevoflurane 2.2 % (≈ 1 MAC) for 1 h: hepatic blood flow and function | hbfPct -15.2; coPct 2.7; dMap -9.33; mac 0.84; dLiverFn 0; kLacPct -8.2 | PL: hbfPct = -15.2 in [-20, 0] [Miller 10e ch. 20 (inhaled anaesthetics: total HBF falls ≤ 20 % at 1 MAC; sevoflurane preserves hepatic arterial flow — Frink 1992 Anesthesiology 76:85); tables §5.3 hbfFactor ×0.8 at 1 MAC]<br>PL: dLiverFn = 0 (quiet, tol ±0.02) [Miller: hepatic function preserved under sevoflurane (quiet)]<br>HAND TW (automatic PL): H3: HBF +5.6 % (noise ±10 %) with CO +2.8 %: 7c's hbfRel = (CO/CO₀)² (blood/core.ts:132) is the only hepatic-flow input; 7d's own factor (volatile ×0.8/MAC, α-agonist, splanchnic sympathetic; liver.ts:53–57) is dead code whenever 7c is present (liver.ts:61). Sevoflurane preserving total HBF is the published answer, but the model gets it only because CO did not fall | **TW** | H3 · 7c hbfRel / 7d liver hbfFactor |

### 2.5 Intra-abdominal pressure and PEEP (P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-06a | P2 | X-A GA vent · IAP 15 / 20 / 25 mmHg (renal event iapMmHg) from 300 s → urine output 20–40 min after the IAP step | uo0 0.57; uo15 0.49; uo20 0.45; uo25 0.42; uo15Pct -14; gfr25 130.3; rbf25Pct -42.8; gfr15Pct 0.5 | TW: uo15Pct = -14 (sign -1, beyond 15) [WSACS 2013 (Kirkpatrick, Intensive Care Med 39:1190): oliguria from IAP ≈ 15; Barash 9e ch. laparoscopy (renal perfusion ↓ with pneumoperitoneum)]<br>TS: uo25 = 0.42 above [0, 0.1] [research/12 RH-06 / WSACS: anuria at IAP > 25 (renal filtration gradient MAP − 2·IAP ≈ 45)]<br>HAND WR (automatic TS): H4: IAP 15/20/25 leave UO at 0.36/0.36/0.35 mL/kg/h. IAP enters only as the renal-vein and Bowman pressure (model.ts:63–65, 90, 128): RBF −28 % at 25 but TGF re-dilates the afferent and holds GFR at 126, and the pressure-natriuresis term reads the MAP, not the renal perfusion pressure (model.ts:104 `natriuresis(inp.map, …)`; tables §5.2 writes U(RPP)) | **WR** | H4 · 7d renal/kidney.ts (IAP → renal vein and Bowman) |
| RH-06b | P2 | X-A GA vent · IAP 15 / 20 / 25 mmHg → circulation: cardiac output, SVR, CVP | co15Pct 0; co25Pct 0; svr25Pct 0; dCvp25 0; dMap25 0 | WR: co25Pct = 0 (expected sign -1) [Barash 9e (laparoscopy / IAH): CO falls (IVC compression, venous return ↓) and SVR rises; WSACS 2013; tables §5.2 `iap` row ("venous return ↓")]<br>WR: svr25Pct = 0 (expected sign 1) [Barash 9e: SVR ↑ with IAP (aortic/splanchnic compression, catecholamines, vasopressin)]<br>HAND WR (automatic WR): H5: IAP is a kidney-only input (organs/pipeline.ts:76, 327): CO, SVR, CVP and MAP are bit-identical at IAP 25 (Δ 0.0) — no IVC compression, no afterload | **WR** | H5 · new: 7a (IAP → venous return / SVR) |
| RH-06c | P2 | X-A GA vent · IAP 15 / 20 / 25 mmHg → lung mechanics: peak airway pressure and compliance | dPpeak20 0; dPpeak25 0; crs20Pct 0; frc20Pct 0; ppeak0 19.7 | WR: crs20Pct = 0 (expected sign -1) [Barash 9e (pneumoperitoneum): respiratory compliance −30–50 %, Ppeak ↑; tables §5.2 `iap` row ("compliance ↓"); WSACS]<br>WR: dPpeak20 = 0 (expected sign 1) [as above (Ppeak ↑ at fixed VT)]<br>HAND WR (automatic WR): H5: Ppeak 19.6 at IAP 0, 20 and 25 (Δ 0.0); compliance and FRC unchanged — IAP does not reach 7b's chest wall | **WR** | H5 · new: 7b (IAP → chest-wall elastance, FRC) |
| RH-06d | P2 | X-A GA vent · IAP 20 / 25 mmHg → hepatic blood flow | hbf20Pct -26.3; hbf25Pct -36.8; kLac25Pct -19 | PL: hbf20Pct = -26.3 (sign -1, beyond 15) [Diebel 1992 J Trauma 33:279 (IAP 20: hepatic arterial and portal flow fall); WSACS 2013 (hepatic hypoperfusion in IAH)]<br>HAND WR (automatic PL): H3 + H5: HBF is (CO/CO₀)² only, and IAP moves neither CO nor any hepatic term (Δ 0.0 at IAP 20 and 25) | **WR** | H3, H5 · new: 7c hbfRel / 7d liver (IAP term) |
| RH-26a | P2 | X-A GA vent · normovolaemic, GA → PEEP 5 → 15 at 300 s: hepatic blood flow | hbfPct -22.2; coPct -15.6; dCvp 3.42 | PL: hbfPct = -22.2 in [-35, -10] [Brienza 1995 AJRCCM 152:504 / Matuschak 1987 J Appl Physiol 62:1377: PEEP 15–20 lowers portal and total hepatic flow ≈ 20–35 % (CO fall + hepatic venous back-pressure)] | **PL** | H3 · 7c hbfRel (CO only; no hepatic venous pressure term) |
| RH-26b | P2 | X-A GA vent · normovolaemic, GA → PEEP 5 → 15: urine output | uoPct -24.6; uoI 0.43; uoC 0.57; gfrPct -0.6 | PL: uoPct = -24.6 in [-40, -10] [Annat 1983 Anesthesiology 58:136 (PEEP 10: UO, GFR and RPF fall ≈ 20–35 %, ADH ↑); tables §5.2 PEEP row (×0.9 per 10 cmH2O + CVP/CO)]<br>HAND TS (automatic PL): UO −49 % at PEEP 15 (Annat: −34 % at PEEP 10) with GFR −1.6 % (Annat −19 %): most of the fall comes from CO −15.5 % read as hypovolaemia (H1) times PEEP_PER_10; GFR cannot fall while TGF can always restore it (H2) | **TS** | H1, H2 · 7d renal (PEEP_PER_10, CVP) |

### 2.6 Diuretics, osmotherapy and sodium loads (P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-07a | P2 | X-A GA vent · normovolaemic, GA → furosemide 20 and 40 mg IV at 300 s: diuresis time course | onset40S 30; peakT40Min 11; peakUo40MlMin 4.6; peakUo20MlMin 3.66; extra2h40 297.3; extra2h20 211 | TW: onset40S = 30 below [120, 600] [Miller 10e ch. 17 (renal pharmacology) / furosemide label: IV diuresis within 5 min (onset 5–10 min in research/12)]<br>TW: peakT40Min = 11 below [15, 45] [label / Miller: peak ≈ 30 min after IV]<br>TW: extra2h40 = 297.3 (sign 1, beyond 300) [direction (dose-dependent natriuresis; 40 mg IV in normal kidneys ≈ 1 L in 2–3 h: Brater 1998 NEJM 339:387 — band a proposal)]<br>HAND TW (automatic TW): magnitude: 40 mg gives +168 mL in 2 h and a peak of 3.1 mL/min (7d's own awake test: 8.2 mL/min, 0.92 L in 4 h) because the loop diuretic's excreted fraction is multiplied by S 0.6 and by vNh, which falls 0.73 → 0.49 as the diuresis proceeds (H1; model.ts:104). Timing: onset 30 s and peak at 2.5 min (label: onset ≤ 5 min, peak ≈ 30 min) — the 7g fallback curve (n 0.47 rises with an infinite slope): FU-7 Task 2 already owns it | **TW** | H1, FU-7 · 7d renal/model.ts + 7g furosemide row |
| RH-07b | P2 | X-A GA vent · normovolaemic, GA → furosemide 40 mg: plasma K⁺ at 3 h | dK3h -0.027; dNa3h 0.08; dHco3 0.17 | TW: dK3h = -0.027 (sign -1, beyond 0.1) [Miller 10e ch. 17: loop diuretics cause kaliuresis (K ↓ ≈ 0.3–0.5 after a single dose; Brater 1998) — direction]<br>HAND TW (automatic TW): K⁺ −0.004 at 3 h: the renal seam excretes a fixed 50 mmol/L of the urine above basal and 7c refills plasma K from an unlimited cellular store — research/22 F6, owned by FU-9 A6 | **TW** (FU-9 A6 (F6) pending) | FU-9 · 7d organs/pipeline.ts renalSeam (FU-9 A6) |
| RH-07c | P2 | X-A GA vent · normovolaemic, GA → furosemide 40 mg: circulating volume and filling pressure | dBvMl2h -99; dCvp2h -0.49; dCvp10 -0.48; dMap2h -2.27; dHb2h 0.31 | TW: dBvMl2h = -99 (sign -1, beyond 100) [Miller: diuresis contracts the ECF/plasma volume (haemoconcentration)]<br>PL: dCvp10 = -0.48 (sign -1, beyond 0.3) [Dikshit 1973 NEJM 288:1087: furosemide venodilates within 5–15 min, before the diuresis (filling pressure ↓)]<br>HAND TW (automatic TW): follows RH-07a: −29 mL of blood volume at 2 h after a diuresis of +168 mL; the early venodilation (CVP −0.46 at 5–15 min, 7g `v0Frac`) is right | **TW** | H1 · 7d renal / 7c fluids / 7g furosemide v0Frac |
| RH-08a | P2 | X-A GA vent · normovolaemic, GA → mannitol 1 g/kg IV at 300 s: blood volume course | dBvPeak 115.6; dBv3h -84.4; dCvpPeak 0.58 | PL: dBvPeak = 115.6 (sign 1, beyond 100) [Miller 10e ch. 17 / neuro-anaesthesia: mannitol expands the plasma volume transiently (water drawn from cells) before the diuresis]<br>PL: dBv3h = -84.4 (sign -1, beyond 50) [then the osmotic diuresis contracts it (research/12 RH-08)]<br>HAND WR (automatic PL): H8: no volume expansion (Δ blood volume −2 mL): 7c has no mannitol solute, so mannitol never draws water from the cells; only the later diuresis (−161 mL at 3 h) shows | **WR** | H8 · 7c fluids (mannitol osmoles) / 7d renal |
| RH-08b | P2 | X-A GA vent · normovolaemic, GA → mannitol 1 g/kg: osmotic diuresis | extra1h 349.9; extra3h 724.2; peakUoMlMin 6.92; mannitolG1h 0 | PL: extra3h = 724.2 (sign 1, beyond 500) [Miller 10e ch. 17: mannitol is freely filtered and not reabsorbed; 1 g/kg obligates ≈ 1–1.5 L of urine over 2–3 h (≈ 14–20 mL/g) — direction, band a proposal] | **PL** | — · 7d renal/model.ts mannitol |
| RH-08c | P2 | X-A GA vent · normovolaemic, GA → mannitol 1 g/kg: plasma Na⁺ and osmolality (dilution, then concentration) | dNa15 -7.6; dNa3h -2.91; dOsm15 8.71; dOsm3h 4.08 | PL: dNa15 = -7.6 (sign -1, beyond 1) [translocational hyponatraemia (Na ↓ ≈ 1.6 per 100 mg/dL mannitol; Miller / Manninen); research/12 RH-08 ("Na dilution then rise")]<br>PL: dOsm15 = 8.71 (sign 1, beyond 5) [measured osmolality rises with mannitol (≈ +20–30 mOsm/kg after 1 g/kg; osmolal gap)]<br>WR: dNa3h = -2.91 (expected sign 1) [later Na ↑ as free water is lost in excess of Na (osmotic diuresis) — research/12 RH-08]<br>HAND WR (automatic WR): H8: plasma osmolality +0.2 at 15 min (expected ≈ +20–30) and no translocational fall in Na⁺ (+0.1): mannitol is a private pool in the brain (osmotherapy) and in the kidney (`mannitolG`), not a plasma osmole | **WR** | H8 · 7c solutes (mannitol as an osmole) / 7d renal |
| RH-23a | P2 | X-A GA vent · TURP absorption → glycine 1.5 % 3 L over 30 min: Na⁺ and the osmolal gap | naEnd 119.4; osmEnd 281.5; osmCalc 249.3; osmGap 32.3; osmGapCtl -0.6 | PL: naEnd = 119.4 in [115, 125] [research/12 RH-23 (Na → 120); Hahn 2006 BJA 96:8 (TURP syndrome: 3 L glycine → Na ≈ 120)]<br>PL: osmGap = 32.3 (sign 1, beyond 10) [Hahn 2006: glycine is an osmole — measured osmolality falls less than 2·Na predicts (osmolal gap)] | **PL** | — · 7c solutes (glycine) |
| RH-23b | P2 | X-A GA vent · TURP absorption → glycine 3 L: circulation (overload: hypertension, bradycardia, then hypotension) | dMapPeak 13.2; dHrMin -10.3; dCvpEnd 11.92; dMapLate 12.6; dPawp 13.59 | PL: dMapPeak = 13.2 (sign 1, beyond 5) [Barash 9e (TURP syndrome): hypertension with volume overload]<br>PL: dHrMin = -10.3 (sign -1, beyond 5) [Barash 9e: reflex bradycardia]<br>PL: dCvpEnd = 11.92 (sign 1, beyond 2) [Barash 9e: CVP ↑ (overload)] | **PL** | — · 7a baroreflex / 7c volume |
| RH-23c | P2 | X-A GA vent · TURP absorption → glycine 3 L: urine output (osmotic and volume diuresis) | extraUrine1h 454.8; uoEnd 7.33 | PL: extraUrine1h = 454.8 (sign 1, beyond 100) [Hahn 1997 (glycine absorption): glycine acts as an osmotic diuretic and the load is excreted over hours]<br>HAND TW (automatic PL): 3 L absorbed yet +31 mL of extra urine in 1 h (CVP +12.5): the kidney does not excrete an expanded volume — research/22 F1, owned by FU-9 A1 | **TW** (FU-9 A1 (F1) pending) | FU-9 · 7d renal (volume excretion: FU-9 A1) |
| RH-25a | P2 | X-A GA vent · normonatraemic → 3 % saline 250 mL: plasma Na⁺ at 30 min | dNa30 2.29; dNa2h 2.31 | PL: dNa30 = 2.29 in [2, 4] [research/12 RH-25 (Na +2–4); Adrogué–Madias: 128 mmol into ≈ 42 L total body water → +3] | **PL** | — · 7c solutes |
| RH-25b | P2 | X-A GA vent · normonatraemic → 3 % saline 250 mL: urine output (natriuresis) | extraUrine2h 299.4; dBv2h 195.8 | PL: extraUrine2h = 299.4 (sign 1, beyond 50) [research/12 RH-25 (UO ↑, natriuresis of the Na load)]<br>HAND TW (automatic PL): +13 mL of urine in 2 h while 330 mL of the expansion stays in the circulation — research/22 F1 (FU-9 A1); no Na term in the natriuresis either | **TW** (FU-9 A1 (F1) pending) | FU-9 · 7d renal (volume/Na excretion: FU-9 A1) |

### 2.7 Renal failure, sepsis and vasopressors (P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-09a | P2 | AKI (aki 1) vs X-A, GA vent · AKI proxy, normal starting K → 4 u RBC (35 d) over 20 min: peak ΔK⁺ | dKpeakAki 0.7; dKpeakOk 0.667; gfrAki 25.1; uoAki 0.11; uoOk 0.57 | PL: dKpeakAki = 0.7 in [0.3, 1.5] [Miller 10e ch. 49 (transfusion): 4 u of 35-day RBC (≈ 5–7 mmol K each) raise K ≈ 0.5–1; tables §5.2 (excretion)] | **PL** | — · 7c transfusion K |
| RH-09b | P2 | AKI (aki 1) vs X-A, GA vent · AKI proxy → 4 u RBC (35 d): ΔK⁺ at 3 h (renal excretion of the load) | dK3hAki -0.159; dK3hOk -0.158; akiMinusOk -0.001 | WR: akiMinusOk = -0.001 (expected sign 1) [Miller 10e ch. 17/49: the kidney excretes ≈ 90 % of a K load over hours; in AKI the load persists (research/12 RH-09 "slower excretion")]<br>HAND WR (automatic WR): the K⁺ excess at 3 h is identical in AKI and health (−0.015 both): 7c returns K to its set point whatever the kidney does (FU-9 A6 makes the pool finite); the aki proxy also keeps GFR at 77 mL/min under GA (H6) | **WR** (FU-9 A6 (F6) pending) | H6, FU-9 · 7d renalSeam K / 7c set point (FU-9 A6) |
| RH-10a | P2 | CKD proxy (aki 1 + K 5.5, Hb 10, HCO3 20) vs X-A, GA vent · renal failure (proxy for CKD 5) → rocuronium 0.6 mg/kg: time to T1 25 % | t25Ckd 50.5; t25Ok 36; ratio 1.4; fCkd 0.68; gfrRelCkd 0.2 | PL: ratio = 1.4 in [1.3, 1.5] [research/12 RH-10 (×1.3–1.5); Miller 10e ch. 27 (NMB): rocuronium clearance −33–39 % in renal failure (Cooper 1993 BJA 71:222), duration prolonged]<br>HAND TW (automatic PL): H6: the "CKD 5" proxy keeps GFR at 61 % (77 mL/min under GA; tables/KDIGO G5 < 15), so rocuronium's clearance factor is 0.80 and T1 25 % comes at ×1.14 (CM-08b measured ×1.10 and graded it PL on a 1.1–1.6 band; research/12 RH-10 asks ×1.3–1.5). The CKD profile row (renal drug clearance ×0.3) is missing (research/19 C10) | **TW** | H6 · 7g clFactor (renal share 0.3 of rocuronium) / 7d aki GFR |
| RH-10b | P2 | CKD proxy vs X-A, GA vent · renal failure; rocuronium 0.6 mg/kg 25 min before → sugammadex 2 mg/kg: time to TOFR 0.9 and re-curarisation over 2 h | t90Ckd 3.33; t90Ok 2.67; ratio 1.25; recurCkd false; recurOk false; tofCountAtS 0; tofRend 1 | PL: ratio = 1.25 in [1, 1.5] [Panhuizen 2015 BJA 114:777 (sugammadex 2 mg/kg in severe renal impairment: TOFR 0.9 in ≈ 2.0 vs 1.6 min); Staals 2008 BJA 101:492]<br>PL: recurCkd = false (expected false) [Staals 2010 / Panhuizen 2015: no recurarisation although the complex is not cleared] | **PL** | — · 7g nmb.ts (sugammadex binding, renal clearance) |
| RH-10c | P2 | CKD 5 · renal failure → morphine 10 mg: M6G/M3G accumulation | — | no active-metabolite model: morphine is a gamma effect curve with no renal term (research/14 DI-38 NE; research/11 §3) | **NE** | FU-7 · FU-7 (active metabolites; DI-38) |
| RH-11 | P2 | AKI (aki 1, K 4.2) vs X-A, GA vent · renal failure without neuropathy, normal K → succinylcholine 1.5 mg/kg: peak ΔK⁺ | dKAki 0.478; dKOk 0.472; akiMinusOk 0.006; k0Aki 4.185 | PL: dKAki = 0.478 in [0.3, 0.9] [Thapa & Brull 2000 Anesth Analg 91:237: renal failure has the normal +0.5 rise (not exaggerated)]<br>PL: akiMinusOk = 0.006 (quiet, tol ±0.2) [as above (state-dependence: none)] | **PL** | — · 7c succinylcholine K |
| RH-17a | P2 | X-A GA vent (KDIGO windows ÷ 3) · septic shock warm (7e sepsis 1 warm at 60 s) → 2 h untreated: UO, GFR, KDIGO stage | uoH2 0; uoCtlH2 0.57; gfrPct -100; rbfPct -80.5; akiStage2h 0; akiStage 1; tStage1Min 129; firstOligMin 34; akiStageCtl 0; map 42.9; co 4.27; sepStage 3 | PL: akiStage = 1 in [1, 2] [research/12 RH-17 (AKI stage 1–2 develops); KDIGO 2012 UO criterion (< 0.5 mL/kg/h ≥ 6 h = stage 1; teaching time scale 3)]<br>PL: gfrPct = -100 (sign -1, beyond 20) [Langenberg 2005 Kidney Int (septic AKI: GFR falls even when RBF is preserved or high); Sepsis-3]<br>PL: akiStageCtl = 0 (quiet, tol ±0) [the healthy GA control must not reach a KDIGO stage (quiet)]<br>HAND WR (automatic PL): the septic arm is oliguric from 34 min and anuric in hour 2 at MAP 43 and reaches KDIGO stage 1 at 124 min (time scale 3) — plausible; but the healthy GA control ALSO reaches stage 1 by 3 h (UO 0.35 mL/kg/h for 9 KDIGO-hours): H1 turns every long anaesthetic into AKI | **WR** | H1 · 7d renal (sepsis term) / RH-01 GA baseline |
| RH-22a | P2 | X-A GA vent · septic shock warm (MAP < 65) → noradrenaline 0.1 µg/kg/min from 1260 s: MAP to ≥ 65 → urine output | mapC 48.9; mapN1 66.1; mapN3 75; uoC 0.01; uoN1 0.1; uoN3 0.18; dUoN1 0.09 | PL: dUoN1 = 0.09 (sign 1, beyond 0.05) [tables §5.2 "Norepinephrine in vasoplegia: UOP recovers as MAP returns to 65–75" (NE-renal, Chest); Redl-Wenzl 1993 Intensive Care Med 19:151] | **PL** | — · 7d renal (pressure natriuresis, sepsis term) / 7g noradrenaline |
| RH-22b | P2 | X-A GA vent · septic shock warm, MAP already ≥ 65 → noradrenaline 0.3 vs 0.1 µg/kg/min: MAP 65 → higher, urine output | dMapHiLo 8.9; dUoHiLo 0.08 | PL: dUoHiLo = 0.08 (quiet, tol ±0.15) [LeDoux 2000 Crit Care Med 28:2729 and Bourgoin 2005 Crit Care Med 33:780: raising MAP 65 → 85 with noradrenaline does not raise UO; SEPSISPAM (Asfar 2014 NEJM 370:1583): benefit only in chronic HTN] | **PL** | — · 7d renal natriuresis curve / NE_EXCESS |

### 2.8 Liver failure, sepsis lactate and hypothermia (P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-12a | P2 | hepaticFailure 0.8 vs X-A, GA vent · hepatic failure (7d condition 0.8) → GA 2 h: lactate and its clearance | lactHf 2.15; lactOk 1.23; lactHf0 1.01; kLacHf 0.85; kLacOk 1.22; liverFn 0.44; coreLiver 0.36 | PL: lactHf = 2.15 in [1.5, 3.5] [tables §5.3 `kLac` (×0.3 in liver failure → steady lactate ≈ 3.3; the split row → ≈ 1.7); Miller 10e ch. 16 (liver disease: impaired lactate clearance, hyperlactataemia)] | **PL** | H11 · 7c oxygen.ts stepLactate / 7d liver |
| RH-12b | P2 | hepaticFailure 0.8 vs X-A, GA vent · hepatic failure, fasting → GA 2 h: plasma glucose | gluHf 4.91; gluOk 5.55; glucoseF 0.44 | TW: gluHf = 4.91 above [2.5, 4.5] (lower = stronger/faster) [tables §5.3 / Miller 10e ch. 16: failing gluconeogenesis and glycogen stores → fasting hypoglycaemia in fulminant/Child C failure]<br>HAND TW (automatic TW): glucose 4.91 mmol/L after 2 h fasting at liverFn 0.44 (tables: hypoglycaemia) — research/19 C11 (7e glucose from liverFn), re-measured, not new | **TW** (CM C11 pending) | CM C11 · 7e glucose (liverF) / 7d glucoseF |
| RH-12c | P2 | hepaticFailure 0.8 · hepatic failure → INR / coagulopathy | inr 2.6 | the liver INR is the placeholder 1 + 2·failure and nothing reads it (research/11 §4.9); no coagulation model — 7i (R58/R60 v1.1) | **NE** | 7i · 7i (v1.1) |
| RH-12d | P2 | hepaticFailure 0.8 vs X-A, GA vent · hepatic failure → midazolam 0.05 mg/kg: level at 60 min (low-extraction hepatic clearance) | ce60Ratio 1; ce20Ratio 1; fHf 1 | TW: ce60Ratio = 1 below [1.3, 2.5] [MacGilchrist 1986 Gut 27:190 (cirrhosis: midazolam clearance ≈ halved, t½ doubled); Miller 10e ch. 16/23]<br>HAND MI (automatic TW): H9: midazolam is a 7g gamma effect curve; the clearance factor is applied only to compartment rows (pk/pipeline.ts:346–351), so hepatic failure, hypothermia, low HBF and renal failure leave midazolam, morphine, ketamine, dexmedetomidine, etomidate, thiopental and neostigmine unchanged (ratio 1.00) → FU-7 | **MI** | H9, FU-7 · 7g gamma rows (no clearance factor) |
| RH-12e | P2 | hepaticFailure 0.8 vs X-A, GA vent · hepatic failure → fentanyl 2 µg/kg: level at 60 min (high extraction: flow-, not function-limited) | ce60Ratio 1; fHf 0.89; fOk 0.89 | PL: ce60Ratio = 1 in [0.85, 1.25] [Haberer 1982 BJA 54:1267 (fentanyl PK unchanged in cirrhosis: high extraction, flow-limited); Miller 10e ch. 16] | **PL** | — · 7g clFactor (highExtraction → hepFlow only) |
| RH-13 | P2 | hepaticFailure 0.8 vs X-A, GA vent · hepatic failure → Ringer's lactate 2 L over 30 min: lactate at the end of the infusion | dLactHf 1.04; dLactOk 0.87; dLactHf60 0.76; hfMinusOk 0.17 | TS: dLactHf = 1.04 above [0.5, 1] [research/12 RH-13 (lactate +0.5–1: the lactate load is not cleared); Miller 10e ch. 16]<br>PL: hfMinusOk = 0.17 (sign 1, beyond 0.1) [the same load is cleared by a healthy liver (Didwania 1997 CCM 25:1851: RL does not raise lactate in health)] | **TS** | — · 7c fluids (RL lactate) / oxygen.ts stepLactate |
| RH-14a | P2 | Child C proxy (hepaticFailure 0.8 + albumin 25, 55 y) vs 55 y · cirrhosis Child C → none: resting circulation (hyperdynamic, low SVR) | coPct -0.1; svrPct 0 | no cirrhosis profile: the hepaticFailure proxy leaves CO and SVR unchanged (research/19 CM-10a; research/12 §5.11 missing profiles) | **NE** | FU-8 · FU-7 profile (cirrhosis) — research/19 C10 |
| RH-14b | P2 | Child C proxy vs 55 y · cirrhosis Child C → propofol 2 mg/kg: MAP fall vs healthy | mapPctHf -22.9; mapPctOk -23.1 | no cirrhosis profile and no protein binding (free fraction) in 7g (research/19 CM-10b; research/22 F13b) | **NE** | FU-8 · FU-7 profile (cirrhosis) / 7g protein binding |
| RH-17b | P2 | X-A GA vent · septic shock warm → 2 h untreated: lactate and lactate clearance | lact60 1.48; lact120 3.75; kLacPct -32; hbfPct -11.7 | TW: lact60 = 1.48 below [3, 4] [tables §7 check 16 (warm septic shock lactate 3–4); Sepsis-3 (septic shock lactate > 2)]<br>PL: kLacPct = -32 (sign -1, beyond 10) [research/12 RH-17 (lactate clearance ↓ in sepsis: Levraut 1998 AJRCCM 157:1021)]<br>HAND TW (automatic TW): lactate 1.44 at 60 min (tables check 16: 3–4) and 4.0 at 120 min; clearance −39 % is right (PL item). The late rise is 7e sepsis → 7c production (routed to the ET run / 7e), not a hepatic term | **TW** | — · 7e sepsis → 7c lactate / hbfRel |
| RH-20a | P2 | X-A GA vent · core 33 °C (setTarget tempCore over 10 min) vs normothermic GA → fentanyl 2 µg/kg at 900 s: clearance factor and level at 60 min | dTempC -2.92; fRatio 0.82; pctPerC -6.2; ce60Ratio 1.08 | TW: pctPerC = -6.2 above [-10, -7] [research/12 RH-20 / tables §5.3 `clearTemp` (−10 %/°C; range −7 to −22 %/°C, Tortorici 2007 Crit Care Med 35:2196)] | **TW** | — · 7g clFactor temperature term (−5 %/°C) × hbfRel |
| RH-20b | P2 | X-A GA vent · core 33 °C vs normothermic GA → lactate clearance | kLacPct -19.5; tempF 0.6; dLact2h 0.43; coreLiverRatio 0.67 | PL: kLacPct = -19.5 (sign -1, beyond 15) [tables §5.3 `clearTemp` (−10 %/°C on hepatic clearance); research/12 RH-20 (lactate clearance ↓)] | **PL** | — · 7d liver tempF → 7c core.liver |
| RH-20c | P2 | X-A GA vent · core 33 °C vs normothermic GA → urine output (cold diuresis) | uoCold 0.71; uoNorm 0.55; uoPct 29.1; dMap -4.55; coPct -4.7 | PL: uoPct = 29.1 (sign 1, beyond 10) [Miller 10e ch. (thermoregulation) / Polderman 2009 Crit Care Med 37:S186: mild hypothermia causes cold diuresis (tubular dysfunction, ADH resistance, central volume shift)]<br>HAND WR (automatic PL): H10: the kidney has no temperature input (RenalInputs, model.ts:16–29): at 33 °C UO falls 27 % with the CO (−6.5 %, read by eabv) instead of the cold diuresis | **WR** | H1, H10 · new: 7d renal (no temperature input) |

### 2.9 Not expressible (P2/P3)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| RH-18 | P3 | X-A · crush / rhabdomyolysis → the state: K ↑, AKI, myoglobinuria | — | no rhabdomyolysis state (condition id rejected; no myoglobin, no creatinine) — research/12 blocker | **NE** | 7i · 7i / FU-7 |
| RH-19 | P3 | cirrhosis · hepatorenal physiology → oliguria with normal volume (renal vasoconstriction) | — | no hepatorenal state or cirrhosis profile (condition id rejected) | **NE** | — · FU-7 (cirrhosis profile) |
| RH-24a | P2 | AKI (aki 1) · AKI over 24 h → KDIGO creatinine criterion (≥ 1.5× baseline / +26.5 µmol/L in 48 h) | — | no creatinine or urea (research/11 §2.9 "absent"; B30) — 7i (R58/R60 v1.1) | **NE** | 7i · 7i (v1.1) |
| RH-24b | P2 | AKI (aki 1) · AKI over 24 h → creatinine lags the GFR fall by hours (Moran & Myers) | — | no creatinine or urea (research/11 §2.9 "absent"; B30) — 7i (R58/R60 v1.1) | **NE** | 7i · 7i (v1.1) |
