# FU-9 gate — SP runner: origin/main (engine as at 176f702) → fu-9-blood-fluids (Parts A + C), seed 7

Every cell whose automatic verdict or any value moved (> 1 % or 1e-3). Runner: `research/21-audit-scripts` (read-only copy). Full matrices: `sp-matrix-before.md`, `sp-matrix-after.md` (their verdict column carries the coverage run's frozen hand grades where it had one; the totals here are the runner's automatic verdicts).

cells 5 (missing after: none)
automatic verdicts before: WR 4, NE 1; after: TW 1, WR 3, NE 1

| cell | values before → after (moved keys) | auto before → after |
|---|---|---|
| SP-08a | dCoPct 0 → **1.2**; dSvrPct 0 → **-0.1**; dMapPct 0 → **-0.1**; dCvp 0 → **0.07**; uop0 21.3 → **28.5**; uop20 22.2 → **27.4**; uopC20 22.1 → **30.5**; dUopPct 0.6 → **-10**; dHbf 0 → **-0.08**; dPao2 0 → **-0.01** | WR =  |
| SP-08b | dCoPct 0 → **1.2**; dSvrPct 0 → **-0.1**; dMapPct 0 → **-0.1**; dCvp 0 → **0.07**; uop0 21.3 → **28.5**; uop20 22.2 → **27.4**; uopC20 22.1 → **30.5**; dUopPct 0.6 → **-10**; dHbf 0 → **-0.08**; dPao2 0 → **-0.01** | WR =  |
| SP-08c | dCoPct 0 → **1.2**; dSvrPct 0 → **-0.1**; dMapPct 0 → **-0.1**; dCvp 0 → **0.07**; uop0 21.3 → **28.5**; uop20 22.2 → **27.4**; uopC20 22.1 → **30.5**; dUopPct 0.6 → **-10**; dHbf 0 → **-0.08**; dPao2 0 → **-0.01** | WR =  |
| SP-08d | dCoPct 0 → **1.2**; dSvrPct 0 → **-0.1**; dMapPct 0 → **-0.1**; dCvp 0 → **0.07**; uop0 21.3 → **28.5**; uop20 22.2 → **27.4**; uopC20 22.1 → **30.5**; dUopPct 0.6 → **-10**; dHbf 0 → **-0.08**; dPao2 0 → **-0.01** | NE =  |
| SP-08e | dCoPct 0 → **1.2**; dSvrPct 0 → **-0.1**; dMapPct 0 → **-0.1**; dCvp 0 → **0.07**; uop0 21.3 → **28.5**; uop20 22.2 → **27.4**; uopC20 22.1 → **30.5**; dUopPct 0.6 → **-10**; dHbf 0 → **-0.08**; dPao2 0 → **-0.01** | WR → **TW** |
