### Anaphylaxis under anaesthesia (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state stable | loaded "Anaphylaxis under anaesthesia" at ×4 |
| 0:58 | HR 73, ART 120/83 (96), SpO2 99, EtCO2 33, RR 12 · state anaphylaxis | reaction started (automatically, 60 s after load) |
| 2:57 | HR 136, ART 97/71 (78), SpO2 99, EtCO2 32, RR 12 · state anaphylaxis | ≈ 2 min into the reaction |
| 3:01 | HR 141, ART 98/71 (79), SpO2 99, EtCO2 31, RR 12 · state treatedByButton | press **Give epinephrine 100 µg** |
| 3:09 | HR 175, ART 113/86 (94), SpO2 99, EtCO2 32, RR 12 · state treatedByButton | systolic above 110 |
| 4:59 | HR 113, ART 121/89 (99), SpO2 99, EtCO2 33, RR 12 · state treatedByButton | 2 min after epinephrine |

Alarms raised (scenario clock): none

Checks: PASS the reaction starts by itself ("yes") · PASS HR about 2 min into the Anaphylaxis state (135) · PASS systolic after epinephrine ("11.4 s") · PASS no console error or page error ([])
