### Induction after fentanyl and midazolam (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Induction after fentanyl and midazolam" at ×4 |
| 0:08 | HR 71, ART 123/82 (96), SpO2 96, EtCO2 37, RR 14 · state premedicated | premedication given by itself (fentanyl 2 µg/kg, midazolam 0.03 mg/kg) |
| 2:01 | HR 63, ART 119/74 (89), SpO2 99, EtCO2 45, RR 0 · state premedicated | 2:00 — breathing slows |
| 3:03 | HR 60, ART 116/71 (86), SpO2 99, EtCO2 48, RR 5 · state induced | press **Induce now** |
| 4:34 | HR 58, ART 87/50 (60), SpO2 99, EtCO2 0, RR 3 · state ventilated | press **Intubate and ventilate** |
| 4:38 | HR 60, ART 85/49 (59), SpO2 99, EtCO2 49, RR 3 · state ventilated | mean arterial pressure below 60 |
| 5:02 | HR 56, ART 78/43 (52), SpO2 99, EtCO2 43, RR 4 · state maintained | press **Ephedrine 10 mg** |
| 6:37 | HR 60, ART 94/54 (65), SpO2 99, EtCO2 40, RR 12 · state maintained | mean arterial pressure back to 65 |
| 8:00 | HR 61, ART 101/59 (72), SpO2 99, EtCO2 40, RR 12 · state maintained | end (8:00) |

Alarms raised (scenario clock): 3:52 CO2 APNEA

Checks: PASS the premedication starts by itself ("8.4 s") · PASS the mean falls below 60 after the premedicated induction ("97.6 s after induction") · PASS the mean recovers after ephedrine ("98.2 s") · PASS no console error or page error ([])
