### Stab wound: tamponade, PEA and pericardiocentesis (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state arrival | loaded "Stab wound: tamponade, PEA and pericardiocentesis" at ×4 |
| 1:00 | HR 97, ART 105/85 (91), SpO2 98, EtCO2 32, RR 13 · state arrival | 1:00 |
| 3:01 | HR 111, ART 98/83 (88), SpO2 99, EtCO2 29, RR 14 · state arrival | 3:00 |
| 6:01 | HR 134, ART 80/69 (72), SpO2 99, EtCO2 24, RR 15 · state arrival | 6:00 |
| 7:48 | HR 44, ART –/– (20), SpO2 99, EtCO2 13, RR 16 · state pea | state "PEA" (sinus on the ECG, no pulse) |
| 8:01 | HR 68, ART –/– (36), SpO2 –, EtCO2 7, RR 16 · state cpr | press **Start CPR, intubate, FiO₂ 1.0** |
| 10:02 | HR 106, ART 46/20 (30), SpO2 99, EtCO2 9, RR 12 · state cprDrained | press **Pericardiocentesis during CPR** |
| 12:02 | HR 104, ART 109/66 (82), SpO2 99, EtCO2 26, RR 12 · state rosc | press **Pulse back: stop CPR** |
| 12:31 | HR 63, ART 118/78 (92), SpO2 99, EtCO2 33, RR 12 · state rosc | 30 s after stopping CPR |
| 12:34 | HR 63, ART 117/77 (91), SpO2 99, EtCO2 35, RR 12 · state roscFluid | press **Crystalloid 500 mL** |
| 15:00 | HR 62, ART 119/76 (90), SpO2 99, EtCO2 39, RR 20 · state roscFluid | end (15:00) |

Alarms raised (scenario clock): 5:55 SPO2 LOW PERFUSION · 7:27 IBP1 STATIC PRESSURE · 7:54 SPO2 NO PULSE · 8:14 SPO2 LOW PERFUSION

Checks: PASS PEA without drainage ("7.8 min") · PASS the pulse holds after CPR stops (drained) (110.5) · PASS no console error or page error ([])
