### Stab wound: tamponade, PEA and pericardiocentesis (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state arrival | loaded "Stab wound: tamponade, PEA and pericardiocentesis" at ×4 |
| 1:00 | HR 97, ART 105/85 (91), SpO2 98, EtCO2 32, RR 13 · state arrival | 1:00 |
| 3:01 | HR 111, ART 98/83 (88), SpO2 99, EtCO2 29, RR 14 · state arrival | 3:00 |
| 6:01 | HR 134, ART 79/68 (72), SpO2 99, EtCO2 24, RR 15 · state arrival | 6:00 |
| 7:46 | HR 45, ART –/– (20), SpO2 99, EtCO2 13, RR 16 · state pea | state "PEA" (sinus on the ECG, no pulse) |
| 8:00 | HR 59, ART –/– (35), SpO2 –, EtCO2 9, RR 17 · state cpr | press **Start CPR, intubate, FiO₂ 1.0** |
| 10:00 | HR 107, ART 50/20 (31), SpO2 99, EtCO2 9, RR 12 · state cprDrained | press **Pericardiocentesis during CPR** |
| 12:01 | HR 118, ART 118/66 (81), SpO2 99, EtCO2 27, RR 12 · state rosc | press **Pulse back: stop CPR** |
| 12:29 | HR 64, ART 119/79 (92), SpO2 99, EtCO2 33, RR 12 · state rosc | 30 s after stopping CPR |
| 12:32 | HR 63, ART 118/78 (91), SpO2 99, EtCO2 35, RR 12 · state roscFluid | press **Crystalloid 500 mL** |
| 15:00 | HR 61, ART 119/76 (90), SpO2 99, EtCO2 39, RR 20 · state roscFluid | end (15:00) |

Alarms raised (scenario clock): 5:55 SPO2 LOW PERFUSION · 7:27 IBP1 STATIC PRESSURE · 7:54 SPO2 NO PULSE · 8:13 SPO2 LOW PERFUSION

Checks: PASS PEA without drainage ("7.8 min") · PASS the pulse holds after CPR stops (drained) (112.2) · PASS no console error or page error ([])
