### Healthy induction, airway not secured, rescued (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Healthy induction" at ×4 |
| 3:04 | HR 70, ART 122/80 (95), SpO2 99, EtCO2 39, RR 14 · state induced | press **Induce now** |
| 11:19 | HR 85, ART 109/76 (87), SpO2 94, EtCO2 0, RR 0 · state desaturating | state "SpO₂ below 90 %" (nothing pressed) |
| 12:32 | HR 109, ART 108/79 (88), SpO2 66, EtCO2 0, RR 0 · state bradycardic | state "SpO₂ below 60 %: hypoxic bradycardia" |
| 12:45 | HR 46, ART 99/58 (72), SpO2 61, EtCO2 0, RR 1 · state rescuedBvm | press **Bag-mask ventilate, FiO₂ 1.0** |
| 13:14 | HR 85, ART 109/75 (86), SpO2 92, EtCO2 59, RR 1 · state rescuedBvm | SpO2 back to 90 % |
| 13:47 | HR 84, ART 110/75 (86), SpO2 99, EtCO2 55, RR 13 · state rescuedEtt | press **Intubate and ventilate, FiO₂ 1.0** |
| 15:00 | HR 86, ART 104/73 (82), SpO2 99, EtCO2 52, RR 12 · state rescuedEtt | end (15:00) |

Alarms raised (scenario clock): 3:56 CO2 APNEA

Checks: PASS desaturation after induction with nothing done ("8.3 min") · PASS hypoxic bradycardia follows ("1.2 min") · PASS SpO2 recovers after bag-mask ventilation ("31.5 s") · PASS rescued: a pulse and a saturation at 15:00 ("HR 86, SpO2 99") · PASS no console error or page error ([])
