### Anaphylaxis under anaesthesia (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state stable | loaded "Anaphylaxis under anaesthesia" at ×4 |
| 0:57 | HR 73, ART 120/83 (96), SpO2 99, EtCO2 33, RR 12 · state anaphylaxis | reaction started (automatically, 60 s after load) |
| 2:56 | HR 136, ART 97/71 (78), SpO2 99, EtCO2 32, RR 12 · state anaphylaxis | ≈ 2 min into the reaction |
| 3:02 | HR 139, ART 96/70 (77), SpO2 99, EtCO2 31, RR 12 · state treatedByButton | press **Give epinephrine 100 µg** |
| 3:11 | HR 169, ART 122/91 (101), SpO2 99, EtCO2 31, RR 12 · state treatedByButton | systolic above 110 |
| 5:01 | HR 113, ART 119/88 (97), SpO2 99, EtCO2 33, RR 12 · state treatedByButton | 2 min after epinephrine |

Alarms raised (scenario clock): none

Checks: PASS the reaction starts by itself ("yes") · PASS HR about 2 min into the Anaphylaxis state (135) · PASS systolic after epinephrine ("12.6 s") · PASS no console error or page error ([])
