### Class IV haemorrhage, PEA and resuscitation (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state bleeding | loaded "Class IV haemorrhage, PEA and resuscitation" at ×4 |
| 2:01 | HR 81, ART 114/83 (93), SpO2 99, EtCO2 34, RR 12 · state bleeding | 2 min of bleeding |
| 4:00 | HR 96, ART 107/82 (90), SpO2 99, EtCO2 33, RR 12 · state bleeding | 4 min of bleeding |
| 6:01 | HR 120, ART 99/81 (86), SpO2 99, EtCO2 30, RR 13 · state bleeding | 6 min of bleeding |
| 8:00 | HR 140, ART 75/62 (66), SpO2 99, EtCO2 25, RR 13 · state bleeding | 8 min of bleeding |
| 10:01 | HR 97, ART –/– (13), SpO2 99, EtCO2 18, RR 15 · state bleeding | pulse lost (systolic < 20 or static arterial pressure) |
| 10:38 | HR 45, ART –/– (3), SpO2 –, EtCO2 12, RR 15 · state bleeding | monitor alarm "SPO2 NO PULSE" |
| 10:51 | HR 66, ART –/– (13), SpO2 –, EtCO2 7, RR 14 · state resuscitation | press **Start CPR, 2 L and epinephrine** |
| 13:47 | HR 119, ART 121/61 (85), SpO2 99, EtCO2 17, RR 12 · state resuscitation | arterial systolic > 90 (pulse back) |
| 13:50 | HR 115, ART 159/85 (116), SpO2 99, EtCO2 17, RR 12 · state rosc | press **Pulse back: stop CPR** |
| 14:49 | HR 76, ART 135/90 (105), SpO2 99, EtCO2 34, RR 12 · state rosc | 1 min after stopping CPR |

Alarms raised (scenario clock): 8:17 SPO2 LOW PERFUSION · 10:01 IBP1 STATIC PRESSURE · 10:36 SPO2 NO PULSE · 11:04 SPO2 LOW PERFUSION

Checks: PASS pulse lost ("10 min") · PASS circulation returns during CPR ("3 min") · PASS "Pulse back: stop CPR" moves the scenario on ("rosc") · PASS no console error or page error ([])
