### Healthy induction (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Healthy induction" at ×4 |
| 3:00 | HR 70, ART 123/80 (95), SpO2 99, EtCO2 39, RR 14 · state awake | 3 min of preoxygenation (FiO2 1.0 held until induction) |
| 3:04 | HR 70, ART 122/80 (95), SpO2 99, EtCO2 39, RR 14 · state induced | press **Induce now** |
| 3:57 | HR 78, ART 101/66 (77), SpO2 99, EtCO2 0, RR 9 · state induced | apnoea alarm |
| 4:36 | HR 78, ART 98/65 (75), SpO2 99, EtCO2 0, RR 5 · state ventilated | press **Intubate and ventilate** |
| 4:39 | HR 78, ART 95/63 (73), SpO2 99, EtCO2 46, RR 5 · state ventilated | EtCO2 back on the CO2 tile |
| 7:02 | HR 73, ART 95/61 (71), SpO2 99, EtCO2 37, RR 12 · state ventilated | 4 min after induction |
| 8:00 | HR 73, ART 97/63 (74), SpO2 99, EtCO2 37, RR 12 · state ventilated | end (8:00) |

Alarms raised (scenario clock): 3:56 CO2 APNEA

Checks: PASS apnoea alarm after "Induce now" ("55.1 s \"CO2 APNEA\"") · PASS EtCO2 on the CO2 tile after "Intubate and ventilate" ("5.6 s") · PASS arterial mean falls after induction ("94.8 → nadir 64.7") · PASS no console error or page error ([])
