### Induction after fentanyl and midazolam (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Induction after fentanyl and midazolam" at ×4 |
| 0:08 | HR 71, ART 123/82 (96), SpO2 96, EtCO2 36, RR 14 · state premedicated | premedication given by itself (fentanyl 2 µg/kg, midazolam 0.03 mg/kg) |
| 2:01 | HR 62, ART 119/74 (88), SpO2 99, EtCO2 45, RR 0 · state premedicated | 2:00 — breathing slows |
| 3:04 | HR 60, ART 115/71 (85), SpO2 99, EtCO2 48, RR 5 · state induced | press **Induce now** |
| 4:35 | HR 59, ART 87/50 (61), SpO2 99, EtCO2 0, RR 3 · state ventilated | press **Intubate and ventilate** |
| 4:41 | HR 59, ART 84/48 (58), SpO2 99, EtCO2 49, RR 3 · state ventilated | mean arterial pressure below 60 |
| 5:04 | HR 55, ART 79/43 (52), SpO2 99, EtCO2 43, RR 12 · state maintained | press **Ephedrine 10 mg** |
| 6:36 | HR 60, ART 94/54 (65), SpO2 99, EtCO2 40, RR 12 · state maintained | mean arterial pressure back to 65 |
| 8:01 | HR 61, ART 101/59 (72), SpO2 99, EtCO2 40, RR 12 · state maintained | end (8:00) |

Alarms raised (scenario clock): 3:39 CO2 APNEA · 4:00 CO2 APNEA

Checks: PASS the premedication starts by itself ("8.1 s") · PASS the mean falls below 60 after the premedicated induction ("100.1 s after induction") · PASS the mean recovers after ephedrine ("95 s") · PASS no console error or page error ([])
