### Induction after fentanyl and midazolam (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| -1:-1 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Induction after fentanyl and midazolam" at ×4 |
| 0:06 | HR 71, ART 123/81 (96), SpO2 96, EtCO2 36, RR – · state premedicated | premedication given by itself (fentanyl 2 µg/kg, midazolam 0.03 mg/kg) |
| 2:02 | HR 61, ART 119/74 (88), SpO2 99, EtCO2 45, RR 0 · state premedicated | 2:00 — breathing slows |
| 3:09 | HR 63, ART 120/75 (90), SpO2 99, EtCO2 49, RR 0 · state induced | press **Induce now** |
| 4:43 | HR 59, ART 88/50 (61), SpO2 99, EtCO2 0, RR 3 · state ventilated | press **Intubate and ventilate** |
| 4:46 | HR 60, ART 86/49 (60), SpO2 99, EtCO2 49, RR 3 · state ventilated | mean arterial pressure below 60 |
| 5:11 | HR 55, ART 79/43 (52), SpO2 99, EtCO2 43, RR 12 · state maintained | press **Ephedrine 10 mg** |
| 6:44 | HR 59, ART 94/53 (65), SpO2 99, EtCO2 40, RR 12 · state maintained | mean arterial pressure back to 65 |
| 8:01 | HR 60, ART 101/59 (71), SpO2 99, EtCO2 40, RR 12 · state maintained | end (8:00) |

Alarms raised (scenario clock): 3:52 CO2 APNEA

Checks: PASS the premedication starts by itself ("6.7 s") · PASS the mean falls below 60 after the premedicated induction ("102.1 s after induction") · PASS the mean recovers after ephedrine ("96 s") · PASS no console error or page error ([])
