### Stab wound: tamponade, PEA and pericardiocentesis (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR 79, ART 80/62 (68), SpO2 –, EtCO2 –, RR 24 · state arrival | loaded "Stab wound: tamponade, PEA and pericardiocentesis" at ×4 |
| 1:02 | HR 97, ART 104/85 (91), SpO2 98, EtCO2 32, RR 14 · state arrival | 1:00 |
| 3:00 | HR 112, ART 99/83 (88), SpO2 99, EtCO2 29, RR 14 · state arrival | 3:00 |
| 6:04 | HR 136, ART 79/68 (71), SpO2 99, EtCO2 24, RR 16 · state arrival | 6:00 |
| 7:50 | HR 41, ART –/– (19), SpO2 –, EtCO2 11, RR 16 · state pea | state "PEA" (sinus on the ECG, no pulse) |
| 8:25 | HR 118, ART 48/23 (33), SpO2 99, EtCO2 6, RR 9 · state cpr | press **Start CPR, intubate, FiO₂ 1.0** |
| 10:33 | HR 107, ART 64/26 (39), SpO2 99, EtCO2 10, RR 12 · state cprDrained | press **Pericardiocentesis during CPR** |
| 12:32 | HR 90, ART 108/66 (81), SpO2 99, EtCO2 28, RR 12 · state rosc | press **Pulse back: stop CPR** |
| 13:02 | HR 63, ART 119/78 (92), SpO2 99, EtCO2 37, RR 12 · state rosc | 30 s after stopping CPR |
| 13:07 | HR 63, ART 119/78 (91), SpO2 99, EtCO2 37, RR 12 · state roscFluid | press **Crystalloid 500 mL** |
| 15:00 | HR 62, ART 119/75 (89), SpO2 99, EtCO2 39, RR 21 · state roscFluid | end (15:00) |

Alarms raised (scenario clock): 5:50 SPO2 LOW PERFUSION · 7:22 IBP1 STATIC PRESSURE · 7:49 SPO2 NO PULSE · 8:28 SPO2 LOW PERFUSION

Checks: PASS PEA without drainage ("7.7 min") · PASS the pulse holds after CPR stops (drained) (113.9) · PASS no console error or page error ([])
