# Gate 2 — Haemodynamics (date: 2026-09-25; updated after merging Stage 5 and Stage 4a)

Gate question: "Do the ABP and pleth follow the ECG with the right delay and shape, do the numbers always agree with the drawn waves, and does NIBP behave like a cuff rather than a readout?"

Branch `stage-2-haemodynamics` on `main` `8e46032`, built task by task from `docs/plans/stage-2-haemodynamics.md` (22 tasks, all steps ticked). The numbers below were measured on the finished branch by re-running each acceptance test's own computation with the values printed (a scratch Vitest file, not committed). Every one is inside its acceptance band.

| Check | Result |
|---|---|
| Clean clone typecheck/test/build/check-notices (test totals) | Before the merges: `exit 0`. engine-core 177 (35 files; 112 existing + 65 new), renderer 31, controller 97, audio 19, validation 6, skins 1. `check-notices: OK (1 governed files)`. `PW_SYSTEM_CHROME=1 test:e2e`: 10 passed (1.6 min). After merging Stage 5 and Stage 4a (`main` 121c3f4): typecheck, `pnpm -r test`, build and check-notices `exit 0`. engine-core 305 (56 files, including the new `hemo-vf.test.ts`), renderer 31, controller 97, audio 58, validation 16, skins 155. `check-notices: OK (3 governed files)`. e2e: 12 passed (1.7 min) |
| Acceptance 1: R→radial foot, R→pleth foot, pleth − radial, notch error (ms) at HR 60/90/120 | Radial foot 180 / 167 / 154 ms. Pleth foot 258 / 255 / 233 ms. Pleth − radial 79 / 88 / 79 ms. Notch − (R + PEP + LVET + 85 ms) mean +9 / +5 / 0 ms, worst \|9\| / \|8\| / \|5\| ms (band ±20). The notch falls 512 / 445 / 377 ms after R (PEP 107/95/83 ms, LVET 311/260/209 ms). Displayed ABP with targets 120/80: 120.8/80.8, 121.1/80.9, 121.5/82.3 |
| Acceptance 2: displayed MAP − waveform mean (mmHg) | −0.09 (30–60 s, seed 2) |
| Acceptance 3: ABP 10 beats after the 90/50 ramp | 91.2/52.2 at 68 s (±3 band). Shown SBP fell monotonically during the ramp: 118.9 → 117.6 → 113.7 → 106.0 → 103.8 → 98.1 |
| Acceptance 4: radial PP at SV 70, C 1.5 (mmHg) | Radial 121.6/79.1 (97.2), aortic 113.3/80.2 (97.2). Radial PP 42.5 (band 40–55). Radial SBP − aortic SBP = +8.3 (band 5–20), same mean. PP amplification 1.28 |
| Acceptance 5: AF short-RR beats with PP < 5; PR vs HR; k = 0 beat; post-PVC ΔSBP | AF 150: 77 of 115 beats with RR < 350 ms had an upstroke < 5 mmHg. PR 69.8 vs HR 161.4 (mean 90–110 s); after the Stage 5 merge, 77 of 118 and PR 68 vs HR 161.8. The k = 0 PVC leaves the arterial trace unchanged (< 0.01 mmHg) until the next ejection. Post-PVC ΔSBP +10.7 mmHg mean over 5 isolated PVCs (+8.2, +11.7, +15.5, +7.2, +10.7; band +8 to +15) |
| Acceptance 6: asystole / VT 220 / VF (vfCoarse, vfFine) plateau and flatness | Plateau 12/12 mmHg for all four (Pmsf 12 at volumeStatus 1; band 10–15). Pulseless → flat: the ABP stays under 1 mmHg peak-to-peak in every 1 s window from 7.7 s (asystole, vfCoarse, vfFine) and 8.1 s (VT 220) after the change (limit 20 s). Pleth flat (< 0.01) from 0.6 s (1.4 s for VT). PR invalid; sbp/dbp flagged `override`. An NIBP started at +20 s fails 55.6 s later, after 2 attempts, and raises the `nibp-failed` INOP. VF ran after the Stage 5 merge: `test/engine/hemo-vf.test.ts`, plus the `6. VF` case of the acceptance file |
| Acceptance 7: CPR trace and post-pause level | CPR 110/min, quality 1: 95.1/23.6 mmHg (band 70–110 / 10–30), PR 110. 5 s after stopping: 18.2/16.7 (< 5 mmHg swing, < 25) |
| Acceptance 8: ΔSBP/ΔMAP fn 10 ζ 0.2; ΔSBP/ΔDBP/ΔMAP ζ 1.2; ring period | fn 10 / ζ 0.2: 120.5/80.1 (96.5) → 128.1/80.3 (96.9), so ΔSBP +7.6, ΔMAP +0.3. ζ 1.2: → 119.3/80.8 (96.9), so ΔSBP −1.2, ΔDBP +0.7, ΔMAP +0.3. Flush: 0.95 s above 280 mmHg. The sample peak of 431 mmHg is the ζ 0.2 overshoot at flush onset, and the display lane clips it at the top. Ring period 102.2 ms at fn 10, ζ 0.2 (the damped period, 100/√(1−0.04) = 102.1 ms; inside 1/fn ± 5%) |
| Acceptance 9: first-cycle duration; bias/SD over 100; AF duration/SD; SBP 45 failure; manual cancels auto; same-limb pleth | After the AF bias fix (see Notes). First cycle (inflate to 165, HR 75, 6 seeds): 37.1, 32.4, 34.9, 36.3, 29.1, 33.9 s, mean 33.9 s (band 25–35). NIBP − IBP over 100 sinus cycles: SBP +0.7 ± 4.4, DBP −0.5 ± 3.7, MAP −0.8 ± 4.0 mmHg (limits: bias ≤ 5, SD ≤ 8). AF 75, 30 cycles: SBP +2.6 ± 8.4, DBP +2.6 ± 5.6, MAP −0.6 ± 8.0 (ruling: \|bias\| ≤ 6, SD ≤ 10); mean 49.1 s vs sinus 27.8 s; SBP error SD 8.4 vs 4.8; 0 failed. SBP 45/30: fails after 2 attempts at 60.8 s and raises the `nibp-failed` technical INOP. Manual start cancels auto (2 inflations in 400 s, none at 300 s); auto reports `nextInS` > 200. Cuff on the SpO2 arm: pleth < 0.05 while the cuff is above systolic |
| Acceptance 10: PPV at g 0.05 / 0.2; SPV ratio | PPV 7.9% at g 0.05 (band 5–10) and 24.6% at g 0.2 (band 15–30). SPV 3.2 → 10.2 mmHg (ratio 3.2, must be > 2). Across volumeStatus 1.00 / 0.95 / 0.71 / 0.48 / 0.24 / 0 (g 0.04–0.25): PPV 6.8 / 7.9 / 13.2 / 18.8 / 24.6 / 30.8 %, SPV 2.8 / 3.2 / 5.4 / 7.8 / 10.2 / 12.8 mmHg |
| Acceptance 11: a-wave delay; AF | The a wave peaks 90 ms after P onset on average (88–96 ms, n = 8; band 80–100). Pre-QRS bump 3.0 mmHg in sinus vs 0.1 in AF (no a wave); 0.0 in AF after the Stage 5 merge |
| Extra: AF beat-to-beat PP variability | RMSSD of upstrokes 7.5 mmHg in AF 100 vs 1.9 in sinus (3.9×; must be > 3×). SD 4.5 vs 2.1. After the Stage 5 merge: 7.9 vs 1.9 (4.2×) |
| Determinism hash; 24 h no drift (125 Hz) | SHA-256 over 60 s of abp/cvp/pap/pleth with a scripted command list: seed 42 → `492bcd2f40882436975f28ac01075c10b308dccd9767d3b9bfe3f3fa864bfd99` on two runs; seed 43 → `63f13808…45ef07` (differs). After the Stage 5 and 4a merges and the NIBP fix, the rhythm engine and cuff are different, so the hashes are new: seed 42 → `85a72fba10cf0e7a39e990e0e0041dffbe747ba53095b994c186b32e0ccd6d4f` on two runs; seed 43 → `347151f0…d4ce7d`. After `advanceTo(86400)`: `latestSampleIndex('abp')` = `latestSampleIndex('pleth')` = 10,800,012 and `ecgII` = 43,200,050, exact. The run takes ≈ 65–75 s under Vitest. Like main's ECG 24 h test, it advances one sim-hour at a time and yields with `setImmediate` between chunks, with a 300 s timeout, so it does not starve the worker RPC on the 2-vCPU CI runner |
| Demo screenshots (docs/gates/stage-2/*.png) reviewed | Reviewed. Headless system Chrome, render path `worker-raf`, only a favicon 404 in the console. PNGs are palette-quantised (256 colours), 42–54 KB each. **sinus-nibp-measuring**: steep radial upstrokes with a dicrotic notch, cyan pleth ≈ 250 ms after R, blue CVP with a/c/v, and the NBP tile shows the live cuff. **sinus-nibp-done**: NBP 117/86 (95) with a timestamp. **underdamped** (fn 12, ζ 0.2): spikier ABP. **overdamped** (ζ 1.2): blunted upstroke and notch. **flush**: the clipped square wave, then ringing. **afib**: irregular pulses, some missing (PR 106 vs HR 109 in that frame). **pvc-bigeminy**: normal beats, then the non-ejecting PVC, the long pause and a visibly taller post-PVC beat. **pulseless** (VT 220): flat ABP at 12/12 and a flat pleth; PR and PI show `---`. **cpr**: compression pulses at 89/18, with CVP spikes clipped at the top of the lane. **hypovolaemia-ppv** (volumeStatus 0.25, so g ≈ 0.2): breath-by-breath swing in ABP and pleth |
| Realism review (informative): ABP and pleth shape vs the owner's OR monitor | Pending: samhv-dev to compare against his OR monitor |

Plan decisions needing a ruling: peaking radial transfer (2), ejection skew (3), E(k) valve-opening map (4), Frank–Starling carry-over (5), NIBP envelope width factor 1.0 (8), exp ramp τ = duration/3 (14). The orchestrator accepted the parametric CVP (1), the radial resonance filter (2), the ejection threshold on kSV (4), the carry-over volume (5) and envelope factor 1.0 (8) before execution.
Open research item: Weissler PEP intercept by sex (research 03 §11 #10), 131 vs 133 ms. The slope is confirmed, and the 2 ms difference does not matter at the ±20 ms notch tolerance. `grep -rn VERIFY packages/engine-core/src` finds nothing.

Notes:
- **AF NIBP bias: ruled not acceptable, now fixed.** Before the fix, 30 AF cycles at 75/min read DBP +14.7 ± 14.3 and MAP +6.1 ± 12.2 mmHg. The cause was as the orchestrator suspected. One large post-pause pulse became the envelope peak. Deflation then stopped as soon as two raw steps fell below Rd·peak, which is the DBP point itself. The low-side width was fitted from ratios against that inflated peak, so DBP read high. The fix, in `src/l3/nibp/nibp.ts`:
  - a step's amplitude is the mean of all its pulses (the matched pair in sinus);
  - an empty step waits 1.5 × the longest of the last 5 pulse intervals;
  - the envelope is [1 2 1]/4-smoothed across steps for both the stop rule and the inversion, and the kernel's STEP² is removed from the fitted widths;
  - deflation stops only when two smoothed steps are below 0.6·peak.

  After the fix, AF 75 over 30 cycles on seeds 1/2/3/4/5/6/9 gives SBP bias −0.1 to +4.0 and DBP bias +1.6 to +4.2. SDs are 5.6–8.4, except seed 2 (SBP SD 10.2, DBP SD 11.0). AF cycles now take 47–60 s, against ≈ 28 s in sinus, a larger gap than before (49.1 vs 27.8 on the seed-9 series above; it was 31.6 vs 28.8). AF 110 reads within 1.5 mmHg. The AF test in `hemo-nibp.test.ts` now asserts \|bias\| ≤ 6 and SD ≤ 10 for SBP, DBP and MAP. The first-cycle mean rose from 31.8 to 33.9 s, still inside 25–35 s but with less margin.
- **Measured vs the plan's prototype numbers.** A few values differ slightly from the plan's "Prototype results" table because the measurement windows differ; the code is byte-identical to the plan's end state. Examples: radial 121.6/79.1 vs 122.7/78.4, NIBP SBP bias +1.3 ± 6.3 vs +0.7 ± 6.8, AF 150 PR 69.8/HR 161.4 (90–110 s) vs 88/136. The table above holds the measured values.
- **Partition.** Nothing changed under `src/l2/ecg/**` or `templates/**`. The only `packages/controller` changes are the two the plan names: the log-formatter cases (Task 1) and two host tests (Task 13). The plan's Task 22 step 2 expects `packages/controller` to show no diff, which contradicts its own Tasks 1 and 13. Only two existing lines of `engine.ts` changed: `const tick` → `let tick`, and the `syncLaneBuffers` deletion condition.
- **Screenshots.** The plan's script produced seven (`sinus-nibp-measuring`, `sinus-nibp-done`, `underdamped`, `flush`, `afib`, `pulseless`, `cpr`). Three more were taken with the same demo controls for the gate list: `pvc-bigeminy`, `overdamped` and `hypovolaemia-ppv`. The diag line after the NIBP cycle reads `nibp idle`, because the idle event follows `done`; the result is in the NBP tile.
