# Alarms

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#alarms)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The alarm system: what the monitor has measured (displayed numerics, QRS detections, beat classes, sensor states) is
turned into alarm conditions, and each alarm is then taken through its life — delay, priority, raise, clear, latching,
acknowledge, silence and pause — under the active skin's rules and message text. It imitates IEC-style and Saadat-like
monitor conventions for teaching; it is not a certified alarm system. A clinician-educator can see why an alarm fires,
waits or stays quiet; an embedding developer gets one `alarmStatus` summary for the renderer (`l3/alarms/manager.ts`).
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Conditions are a pure function of the observed data; a displayed numeric older than 5 s raises nothing, NIBP excepted
  because it is episodic (`l3/alarms/conditions.ts`).
- A condition must hold continuously for its delay before the alarm is raised, e.g. desaturation below 80 % for 20 s
  (`l3/alarms/conditions.ts`, `l3/alarms/manager.ts`).
- Arrhythmias: VF is recognised after 3 s; extreme bradycardia and tachycardia sit 20 bpm beyond the HR limits, clamped
  at 40/200 (adult) or 50/240 (neonate); a ventricular run ends after 2 s without a ventricular beat; a PAUSE alarm
  stays at least 5 s (`l3/alarms/conditions.ts`).
- Chaining: an active condition suppresses the ones it explains (asystole over VF/VT over VT over extreme rate over the
  HR limit; one apnoea instead of RR, awRR and EtCO2 low); a suppressed alarm is cleared, never latched (Philips
  chaining, [S2] IFU p. 99; `l3/alarms/conditions.ts`).
- An arterial line that is non-pulsatile with a mean below 10 mmHg for 5 s is a disconnection ([S2] p. 44;
  `l3/alarms/conditions.ts`).
- Priority levels are 1 high, 2 medium, 3 low; an alarm clears when its condition goes unless it is latched; under
  'lethal' latching the lethal arrhythmias (asystole, VF, VT, extreme rates) latch visually until acknowledged, and
  INOPs never latch (research/05 §6; `l3/alarms/manager.ts`).
- Acknowledge clears latched alarms and silences live ones; a new alarm of higher priority ends a silence or a pause
  (`l3/alarms/manager.ts`).
- Message text follows the skin, `***SpO2 94<96` style or Saadat-like uppercase English such as "HR TOO LOW"; texts no
  source quotes are inferred from those patterns (`l3/alarms/text.ts`).
<!-- /hand:equations -->

## State

### `AlarmMgrState` ([`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts))

| Field | Type | Meaning |
|---|---|---|
| `profile` | `DeviceProfile` | — |
| `cfg` | `AlarmConfig` | — |
| `pending` | `Record<string, number>` | Condition id → sim time it became true (while not yet raised). |
| `active` | `Record<string, AlarmEntry>` | — |
| `silencedUntil` | `number \| null` | — |
| `silencedLevel` | `AlarmLevel \| null` | The highest priority (lowest level) sounding when Silence was pressed; a new alarm above it ends the silence on every profile. null = nothing was sounding (a pre-silence); absent in older snapshots. |
| `pausedUntil` | `number \| null` | — |
| `pausedLevel` | `AlarmLevel \| null` | The highest priority (lowest level) active when the pause began; a new alarm above it ends the pause, as a higher priority ends a silence. null = nothing was alarming (a pre-pause); absent in older snapshots. |
| `lastStatusT` | `number` | — |
| `dirty` | `boolean` | — |
| `hold` | `Record<string, number>` | Alarm id → the time before which a raised event alarm is kept (Condition.holdS); absent in older snapshots. |

## Parameters

### [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VF_CONFIRM_S` | `3` | s | [ENG: device] | VF is recognised this long after it starts (a monitor needs a few seconds of analysis) [ENG: device]. |
| `DESAT_DELAY_S` | `20` | s | brief §6.4 | Desaturation alarm delay (brief §6.4: "desaturation (<80%, 20 s)"). |
| `STALE_S` | `5` | s | [ENG: device] | A displayed numeric older than this is stale and raises nothing (NIBP excepted: it is episodic) [ENG: device]. |
| `VT_GAP_S` | `2` | s | [ENG: device] | A ventricular run ends when no ventricular beat came for this long [ENG: device]. |
| `EXTREME_OFFSET` | `20` | — | brief §6.4 | Extreme brady/tachy: the HR limit ∓ 20 bpm, clamped at 40/200 (adult) or 50/240 (neonatal) (brief §6.4). |
| `EVENT_HOLD_S` | `5` | s | [ENG: device] | An event arrhythmia alarm (PAUSE) stays at least this long once raised [ENG: device]. |
| `SPO2_SEARCH_S` | `15` | s | [ENG: device] | The oximeter is still acquiring (averaging window + update) this long after its probe went on [ENG: device]. |
| `LOW_PERF_DELAY_S` | `5` | s | research/05 §6; [ENG: device] | LOW PERF is raised once PI < 0.3 (LOW_PERF_PI: "below 0.3 is marginal", research/05 §6 [S2] IFU p. 120) has held this long, and cleared at PI ≥ LOW_PERF_CLEAR_PI or after this long at PI ≥ 0.3 (PI hovering at 0.3 flickered the INOP 7 times in the 3 L bleed) [ENG: device]. |
| `LOW_PERF_CLEAR_PI` | `0.4` | — | — | — |
| `NONPULS_CLEAR_S` | `2` | s | [ENG: device] | SpO2 NON-PULSAT. clears only after a valid SpO2 for this long [ENG: device]. |
| `DISCONNECT_MMHG` | `10` | mmHg | — | An arterial pressure non-pulsatile with a mean below this is a disconnection ([S2] IFU p. 44: 10 mmHg). |
| `DISCONNECT_DELAY_S` | `5` | s | [ENG: device] | "continuously less than 10 mmHg" ([S2] p. 44) — for this long [ENG: device]. |
| `AGONAL_RR_S` | `2.5` | s | research/03 §1.5; [ENG: device] | An R–R at least this long keeps a standing ASYSTOLE — agonal is < 20/min (R–R ≥ 3 s, research/03 §1.5), less half a second for the detector's timing of a wide complex (2.9 s measured between agonal beats generated 3 s apart) [ENG: device]. |
| `SAME_COMPLEX_S` | `0.35` | s | [ENG: device] | Two detections closer than this are one wide complex for the agonal hold (agonal QRS ≈ 300 ms) [ENG: device]. |
| `EXTREME_CLEAR_S` | `5` | s | [ENG: device] | A live extreme-rate alarm ends only after this long back inside its threshold [ENG: device]. |

### [`l3/alarms/profile.ts`](../../packages/engine-core/src/l3/alarms/profile.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BAROMETRIC_MMHG` | `760` | mmHg | brief §6.8; [ENG: conversion; 760 mmHg] | %V → mmHg at the simulated barometric pressure (brief §6.8: the engine shows CO2 in mmHg) [ENG: conversion; 760 mmHg]. |
| `APNEA_DEFAULT_S` | `20` | s | brief §6.4 | Apnoea time when the skin's limit table has none (brief §6.4 "apnoea (20 s)"). |

## Functions

| Function | File | Doc |
|---|---|---|
| `createInputs` | [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts) | — |
| `observeQrs` | [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts) | A QRS detection at R time tR (s). |
| `observeEvent` | [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts) | An engine event the device layer sees (measurements, beats, NIBP results and the raw technical flags). |
| `buildConditions` | [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts) | Every condition that is true at sim time t (the manager applies delays, switches and silence). |
| `chain` | [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts) | Mark the conditions a CHAIN parent explains as `suppressed`; |
| `createAlarmInstance` | [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | A new instance, idle until its owner gives it a profile. |
| `setInstanceProfile` | [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | Give the instance a profile, or a new one at a patient-type change, as a skin switch does for the bedside monitor. |
| `validateInstanceAction` | [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | A refusal for an alarm action on this instance, or undefined (the bedside monitor's validation). |
| `applyInstanceAction` | [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | Apply a validated alarm action to this instance alone. |
| `stepInstance` | [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | One committed tick of the instance, true when its visible state changed (its owner's status is then due). |
| `instanceBlock` | [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | The owner's published block from the instance. |
| `latchCovers` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Whether a latching mode covers an alarm. |
| `defaultConfig` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | — |
| `createAlarmMgr` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | — |
| `setProfile` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Switch skin or age band: |
| `limitOf` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Effective limit (after setLimit) for a limit key, or null when the skin has none. |
| `isEnabled` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | — |
| `validateAlarmAction` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Validation for `device alarm` actions: |
| `applyAlarmAction` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Apply a validated `device alarm` action at sim time t. |
| `stepAlarms` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Advance the life cycle to sim time t with this tick's true conditions: |
| `alarmStatus` | [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | The renderer's summary (types-device.ts `alarmStatus`). |
| `skinBand` | [`l3/alarms/profile.ts`](../../packages/engine-core/src/l3/alarms/profile.ts) | Engine age bands (brief §7.1 EngineOptions.device.ageBand) → skin bands. |
| `deviceProfile` | [`l3/alarms/profile.ts`](../../packages/engine-core/src/l3/alarms/profile.ts) | Build the profile for a skin (or preset) id and an age band. |
| `fixedText` | [`l3/alarms/text.ts`](../../packages/engine-core/src/l3/alarms/text.ts) | — |
| `limitText` | [`l3/alarms/text.ts`](../../packages/engine-core/src/l3/alarms/text.ts) | Limit alarm text: |

## Source files

| File | Header |
|---|---|
| [`l3/alarms/conditions.ts`](../../packages/engine-core/src/l3/alarms/conditions.ts) | Alarm conditions (brief §6.4 "Conditions", §6.4.1, §6.2 sensors; research 03 §1.12, §8.10): what the monitor sees — displayed numerics, QRS detections, beat classes, sensor states — turned into this tick's true condition |
| [`l3/alarms/instance.ts`](../../packages/engine-core/src/l3/alarms/instance.ts) | A device's own alarm instance (docs/plans/defibrillator-zoll-m2.md §3.1 C3, piece E7a; owner's ruling DQ3 = A): the room's defibrillator is its own monitor, so silencing it does not silence the bedside monitor, and the r |
| [`l3/alarms/manager.ts`](../../packages/engine-core/src/l3/alarms/manager.ts) | Alarm manager (brief §6.4 IEC-style, §6.4.1 Saadat-like): turns conditions into raised / cleared / acked / silenced / paused alarm events with the skin's priorities, delays, latching, silence and pause rules, and keeps o |
| [`l3/alarms/profile.ts`](../../packages/engine-core/src/l3/alarms/profile.ts) | The device layer's view of a skin (brief §3.8, §6.4, §6.4.1, §6.5, §6.8): everything the alarm manager, the defibrillator and the pacer need, as plain JSON-safe data built once per skin/age-band switch from @pme/skins. |
| [`l3/alarms/text.ts`](../../packages/engine-core/src/l3/alarms/text.ts) | Alarm message text (brief §6.4 "Message format: `***SpO2 94<96`"; brief §6.4.1: Saadat-like messages are English uppercase without asterisks, e.g. |

## Known misses

None recorded.

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/alarms-engine.test.ts`](../../packages/engine-core/test/engine/alarms-engine.test.ts) | 0 | 0 |
| [`engine/alarms-limit-text.test.ts`](../../packages/engine-core/test/engine/alarms-limit-text.test.ts) | 0 | 0 |
| [`engine/alarms-resp-events.test.ts`](../../packages/engine-core/test/engine/alarms-resp-events.test.ts) | 0 | 0 |
| [`l3/alarms/apnoea-hooks.test.ts`](../../packages/engine-core/test/l3/alarms/apnoea-hooks.test.ts) | 0 | 0 |
| [`l3/alarms/conditions-chaining.test.ts`](../../packages/engine-core/test/l3/alarms/conditions-chaining.test.ts) | 0 | 0 |
| [`l3/alarms/conditions.test.ts`](../../packages/engine-core/test/l3/alarms/conditions.test.ts) | 0 | 0 |
| [`l3/alarms/event-completeness.test.ts`](../../packages/engine-core/test/l3/alarms/event-completeness.test.ts) | 0 | 0 |
| [`l3/alarms/ibp-no-sensor.test.ts`](../../packages/engine-core/test/l3/alarms/ibp-no-sensor.test.ts) | 0 | 0 |
| [`l3/alarms/latching.test.ts`](../../packages/engine-core/test/l3/alarms/latching.test.ts) | 0 | 0 |
| [`l3/alarms/limit-hygiene.test.ts`](../../packages/engine-core/test/l3/alarms/limit-hygiene.test.ts) | 0 | 0 |
| [`l3/alarms/limit-text.test.ts`](../../packages/engine-core/test/l3/alarms/limit-text.test.ts) | 0 | 0 |
| [`l3/alarms/manager.test.ts`](../../packages/engine-core/test/l3/alarms/manager.test.ts) | 0 | 0 |
| [`l3/alarms/on-delay.test.ts`](../../packages/engine-core/test/l3/alarms/on-delay.test.ts) | 0 | 0 |
| [`l3/alarms/profile.test.ts`](../../packages/engine-core/test/l3/alarms/profile.test.ts) | 0 | 0 |
| [`l3/alarms/skin-wording.test.ts`](../../packages/engine-core/test/l3/alarms/skin-wording.test.ts) | 0 | 0 |
| [`l3/alarms/technical.test.ts`](../../packages/engine-core/test/l3/alarms/technical.test.ts) | 0 | 0 |
| [`l3/alarms/text.test.ts`](../../packages/engine-core/test/l3/alarms/text.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
