# Blood, acid–base, electrolytes and fluids

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#blood)

## Purpose

<!-- hand:purpose -->
The blood model computes the patient's fluid compartments, extracellular electrolytes, acid–base state, oxygen
dissociation, oxygen delivery and lactate, and the laboratory results drawn from them, stepped every 100 ms. It also
hands blood-volume changes to the circulation, lung water to the lungs and potassium and calcium effects to the ECG. A
clinician-educator reads it to see why a fluid, a transfusion, bleeding or a drug moves the pH, the potassium or the
lactate; an embedding developer reads it for the blood state and lab outputs the other modules consume.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
- Solutes are held as amounts (mmol), so dilution, infusion and bleeding conserve mass, and concentrations are amount
  over extracellular volume (tables §5b.1–§5b.2; `l2/blood/solutes.ts`).
- The pH is the root of an electroneutrality equation: the strong-ion difference, recomputed every step from Na, K,
  iCa, Mg, Cl, lactate and other anions, equals bicarbonate plus the albumin, phosphate and haemoglobin buffer charges;
  bicarbonate is 0.0307·PCO2·10^(pH − 6.1), and the root is found by bounded bisection in pH 6.5–7.9 (Figge, Mydosh &
  Fencl 1992; Van Slyke; tables §5b.1; `l2/blood/acid-base.ts`).
- Haemoglobin saturation is a Hill curve in PO2/P50; carbon monoxide flattens it and lowers P50, and pH, PCO2, 2,3-DPG
  and temperature each shift P50 multiplicatively (Dash & Bassingthwaighte 2004, 2016; tables §5b.3;
  `l2/blood/odc.ts`).
- Arterial O2 content is 13.4·Hb·SaO2·(1 − COHb − MetHb) + 0.03·PaO2 mL/L and delivery is cardiac output times
  content; O2 consumption holds by rising extraction until delivery falls below a critical value, then becomes
  supply-dependent (Cain 1977; Shibutani 1983; Vincent & De Backer 2013; `l2/blood/oxygen.ts`).
- Lactate is produced from the larger of a global deficit below the critical delivery and a regional splanchnic
  deficit when flow falls short of metabolic need, and is cleared in proportion to hepatic blood flow (tables §5.3;
  `l2/blood/oxygen.ts`); hepatic flow is relative cardiac output times the organ model's splanchnic factor, or,
  without the organ model, the square of relative cardiac output (research/13; `l2/blood/core.ts`,
  `l2/blood/params.ts`).
- The MH muscle's share of that lactate (its share of the oxygen demand) releases 22 mL CO2 per mmol as bicarbonate
  buffers it (Beaver, Wasserman & Whipp 1986), added to the CO2 load the gas model takes (E131). Lactate from other
  causes (shock, arrest) does not yet release this CO2: generalising it would move the haemorrhage card. The delivered
  share of the demand (achieved ÷ demanded VO2) is written to the heat model, which scales its oxidative heat by it, and
  so is a skin-perfusion flow fraction, cardiac output ÷ DO2crit/(13.4·Hb_ref·0.97), for the blood-borne core–skin
  transfer (`l2/blood/pipeline.ts`).
- Fluid moves between plasma and interstitium by a whole-body Starling relation in capillary pressure, interstitial
  pressure and the colloid osmotic gradient, with a reflection coefficient that falls as capillary leak rises, plus a
  lymph return and an elimination of excess blood volume (Landis–Pappenheimer, after Pulse; fitted to Hahn's
  crystalloid kinetics; tables §5b.4; `l2/blood/fluids.ts`).
- Haematocrit is Hb·3/100 (MCHC 33.3 g/dL), and total body water is 0.6 (male) or 0.5 (female) L/kg of actual weight,
  two-thirds intracellular (`l2/blood/params.ts`).
- Doses the blood model owns (succinylcholine potassium release, insulin–dextrose, salbutamol, calcium, citrate,
  bicarbonate, magnesium) act through closed-form curves of time since the dose (tables §5b.1–§5b.2;
  `l2/blood/treatments.ts`).
- Venous gases for the lab panel take PvCO2 − PaCO2 = VCO2/(Q·S) and invert the dissociation curve for venous PO2
  (`l2/blood/labs.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`acid-base.ts:12`](../../packages/engine-core/src/l2/blood/acid-base.ts#L12) | f(pH) = SID − HCO3(pH, PCO2) − Alb·(0.123·pH − 0.631) − Pi·(0.309·pH − 0.469) − βHb·(pH − 7.4) = 0 |
| [`circ-adapter.ts:69`](../../packages/engine-core/src/l2/blood/circ-adapter.ts#L69) | The circulation model ABSENT (unit rigs): the `volumeStatus` coupled truth = min(current, target × volume factor), |
| [`circ-adapter.ts:70`](../../packages/engine-core/src/l2/blood/circ-adapter.ts#L70) | factor 1 at BV0 and 0 at 35 % loss [ENG: test]; `contractility` coupled truth = target × chemistry factor (cleared at 1). |
| [`circ-adapter.ts:108`](../../packages/engine-core/src/l2/blood/circ-adapter.ts#L108) | One step of the extra lung water W (mL/kg above the conditions' EVLWI). Threshold = tables §2 `pOedema` (COP − 2, |
| [`core.ts:35`](../../packages/engine-core/src/l2/blood/core.ts#L35) | (the default) = the fixed elimination (K_EL_AWAKE, GA ×0.2). The balance has no intake term, so the seam carries only |
| [`core.ts:162`](../../packages/engine-core/src/l2/blood/core.ts#L162) | With the organ model, hepatic flow = CO/CO0 × the organ model's splanchnic/outflow factor (sympathetic, α-agonist, |
| [`fluids.ts:12`](../../packages/engine-core/src/l2/blood/fluids.ts#L12) | J = Kf·kfMult·[ΔPc − Pisf − σ·((πp − πp0) − (πisf − πisf0))]      ΔPc = PC_PER_ML·(V_blood − V_blood0) |
| [`fluids.ts:13`](../../packages/engine-core/src/l2/blood/fluids.ts#L13) | πp = scaled Nitta(albumin + colloid, globulins) (FU-9 F8)   Pisf = ΔVisf/(C·Visf0)   πisf = πisf0·Visf0/Visf |
| [`fluids.ts:14`](../../packages/engine-core/src/l2/blood/fluids.ts#L14) | lymph (extra) = LYMPH_GAIN·max(−2, Pisf)                          elimination = kEl·max(0, V_blood − V_blood0) |
| [`fluids.ts:89`](../../packages/engine-core/src/l2/blood/fluids.ts#L89) | [FIT: Starling reflection coefficient under capillary leak; brief research/44 L2-39]: σ = 1 − (1 − σ0)·kfMult, floor SIGMA_LEAK_FLOOR [FIT: Starling reflection coefficient under capillary leak; brief research/44 L2-39]. Normal (kfMult 1) → 0.9; warm septic shock (kfMult 2.6) |
| [`fluids.ts:98`](../../packages/engine-core/src/l2/blood/fluids.ts#L98) | Plasma ↔ interstitium exchange J (mL/min, positive = filtration out of plasma) and extra lymph (mL/min). |
| [`labs.ts:29`](../../packages/engine-core/src/l2/blood/labs.ts#L29) | PvCO2 − PaCO2 = VCO2/(Q·S), S 4.5 mL/L/mmHg [FIT: fixed CO2-content slope for venous PCO2; brief research/44 L2-41]; venous PO2 from SvO2 by inverting the curve (bisection) |
| [`odc.ts:9`](../../packages/engine-core/src/l2/blood/odc.ts#L9) | Oxygen dissociation (tables §5b.3 P50 row; audit #6, A14): SHbO2 = x^n/(1 + x^n), x = PO2/P50, with |
| [`odc.ts:11`](../../packages/engine-core/src/l2/blood/odc.ts#L11) | P50 = (26.8 − 20·S_CO) · Π_k (P50_k / 26.8)            (independent shifts, multiplicative) |
| [`odc.ts:12`](../../packages/engine-core/src/l2/blood/odc.ts#L12) | P50_pH   = 26.765 − 21.279·ΔpH + 8.872·ΔpH²            ΔpH = pH − 7.4 |
| [`odc.ts:13`](../../packages/engine-core/src/l2/blood/odc.ts#L13) | P50_PCO2 = 26.80 + 0.0428·ΔPCO2 + 3.64e-5·ΔPCO2²       ΔPCO2 = PCO2 − 40 |
| [`odc.ts:14`](../../packages/engine-core/src/l2/blood/odc.ts#L14) | P50_DPG  = 26.8 + 795.63·ΔDPG − 19660.89·ΔDPG²         ΔDPG = [DPG] − 4.65e-3 mol/L |
| [`odc.ts:15`](../../packages/engine-core/src/l2/blood/odc.ts#L15) | P50_T    = 26.8 + 1.4945·ΔT + 0.04335·ΔT² + 0.0007·ΔT³ ΔT = T − 37 |
| [`oxygen.ts:2`](../../packages/engine-core/src/l2/blood/oxygen.ts#L2) | CaO2 = 13.4·Hb·SaO2·(1 − COHb − MetHb) + 0.03·PaO2   (mL/L)       DO2 = CO·CaO2 (mL/min) |
| [`oxygen.ts:3`](../../packages/engine-core/src/l2/blood/oxygen.ts#L3) | VO2 = demand − global: extraction rises first, VO2 becomes supply-dependent only below DO2crit |
| [`oxygen.ts:8`](../../packages/engine-core/src/l2/blood/oxygen.ts#L8) | regional = demand·REGIONAL_FRAC·clamp((0.88 − q)/(0.88 − 0.40)),  q = (CO/CO0)/(demand/demand0)   [FIT: regional supply dependence ramp; Q41/Q42; brief research/44 L2-09] |
| [`params.ts:27`](../../packages/engine-core/src/l2/blood/params.ts#L27) | Red cells: Hct = Hb·3/100, i.e. MCHC 33.3 g/dL [TXT]. |
| [`params.ts:87`](../../packages/engine-core/src/l2/blood/params.ts#L87) | Splanchnic flow falls faster than CO: hbfRel = (CO/CO0)^2 (tables §5.3 `hbfFactor` ×0.6 on top of CO −40 % in class III) [FIT: regional supply dependence and hepatic flow, tuned to tables §7 17a class III lactate; brief research/44 L2-09]. |
| [`params.ts:123`](../../packages/engine-core/src/l2/blood/params.ts#L123) | 70 kg / 175 cm. TBW 0.6 (M) / 0.5 (F) L/kg of the ACTUAL weight; ICF 2/3; ECF 1/3; plasma = BV·(1 − Hct). |
| [`params.ts:180`](../../packages/engine-core/src/l2/blood/params.ts#L180) | - SAGM (D'Amici 2012 Table I): NaCl 0.877 g/100 mL = 150 mmol/L, no buffer [TXT]; |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1).
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `blood.bleed` | `trigger.bleed` (Haemorrhage) → `blood.core.fl.vp` | − · state | UNTAGGED | — | — | The blood model takes the bleed command first (engine.ts: before the haemodynamics): whole blood leaves its plasma and red-cell pools at the ordered rate. |
| `blood.circulation` | `blood.core.fl.vp`, `blood.core.fl.visf` → `hemo.circ.vol` | + · state | UNTAGGED | — | — | Each step's blood-volume change (the bleed, and the transcapillary refill from the interstitium) enters the circulation's volume queue (pushCircVolume). |
| `blood.dilution` | `blood.core.fl.hbG`, `blood.core.fl.vp` → `blood.core.odc.hb` | ± · state | UNTAGGED | — | — | Haemoglobin concentration = the red-cell mass over the blood volume: refill dilutes it after a bleed. |
| `blood.viscosity` | `blood.core.odc.hb`, `hemo.circ.qFwd` → `hemo.circ.ext.viscF` | + · factor | FIT | `VISC_EXP` = 0.6, `VISC_FLOW_FULL` = 1.0, `VISC_FLOW_NONE` = 0.3 | — | SVR × (Hb/Hb_ref)^VISC_EXP, faded out as flow falls from VISC_FLOW_FULL to VISC_FLOW_NONE of normal (MODELED only). |
| `blood.lactate` | `hemo.circ.qFwd` → `blood.out.lactate` (Lactate) | − · state | UNTAGGED | — | — | Supply-dependent oxygen consumption below the critical delivery makes lactate. |
| `blood.acidosis` | `blood.out.lactate` (Lactate) → `blood.core.ab.ph` | − · state | UNTAGGED | — | — | The strong-ion acid–base solution: lactate lowers the SID and the pH. |
| `blood.chemistry` | `blood.core.ab.ph`, `blood.out.iCa` (iCa²⁺), `blood.out.kEcg` → `blood.kChem` (Blood-chemistry contractility factor (pH, ionised Ca, K)) | ± · factor | FIT | `K_CONTRACT` = 8, `K_CONTRACT_SLOPE` = 0.2 | — | acid (below pH 7.2: × max(0.3, 1 − 1.5·Δ), inline) × (iCa/1.1)^1.5 capped at 1 (inline) × the hyperkalaemic loss above K_CONTRACT. |
| `blood.chemistryToCirc` | `blood.kChem` (Blood-chemistry contractility factor (pH, ionised Ca, K)) → `hemo.circ.ext.kChem` | + · state | UNTAGGED | — | — | Handed to the circulation's four chambers. |

## State

### `FluidState` ([`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts))

| Field | Type | Meaning |
|---|---|---|
| `vp` | `number` | — |
| `visf` | `number` | — |
| `vicf` | `number` | — |
| `hbG` | `number` | haemoglobin mass |
| `albG` | `number` | plasma albumin mass |
| `globG` | `number` | Plasma globulin mass (g): constant unless bled or given, so it dilutes but never follows albumin |
| `colloidG` | `number` | synthetic colloid (albumin-equivalent) mass |
| `ref` | `{ vp: number; visf: number; vicf: number; bv: number; pi0…` | — |
| `flows` | `Flow[]` | — |
| `kfMult` | `number` | capillary leak multiplier (sepsis/anaphylaxis/burns: the endocrine model sets it) — 1 normal |
| `sigma` | `number` | protein reflection coefficient (leak lowers it) |
| `anaesthesia` | `boolean` | elimination ×0.2 under GA (tables `t12El`) |
| `jFilt` | `number` | outputs of the last step (mL/min) for tests and the lung-water hook |
| `refill` | `number` | — |

### `BloodState` ([`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `k` | `number` | next step index (time k·0.1 s) |
| `core` | `BloodCore` | — |
| `out` | `BloodOut` | = core.out after every step: the block the other modules read (drugs: hbfRel; organs: hb, albuminGL, bvRel, lactate; lungs: cop). |
| `view` | `BloodView` | — |
| `labs` | `PendingLab[]` | — |
| `cold` | `{ until: number; cPerS: number }[]` | Cold units running: until (s), °C per s. |
| `keto` | `{ rate: number; until: number } \| null` | Ketoacid infusion (mmol/s) until. |
| `ecg` | `{ k: number; qtc: number }` | What the engine has already pushed into Modifiers (plan decision 9). |
| `mgSeen` | `number` | The neuro-profile Mg last applied to the Mg set point (undefined = not yet seen). |
| `lung` | `{ pCap: number; evlwi: number }` | Lung-water seam: filtered pulmonary capillary pressure (mmHg) and the extra EVLWI (mL/kg). |
| `events` | `EngineEvent[]` | Output events (`labs`, `labResult`) waiting for the engine's flush. |
| `rest` | `{ coLp: number; latched: boolean }` | The resting-CO reference. `coLp` low-passes the circuit's CO (gas-model flow units) from the circulation's `ref.co` until `latched` (settle window over, or the first perturbation); then it is CO0 for hbfRel and lactate. |
| `circNetMl` | `number` | Cumulative blood-volume change pushed into the circulation's circuit, mL (refill = circNetMl + core.bledMl). |
| `pinHbfRel` | `number` | TEST-ONLY seam: when set, the published `out.hbfRel` is pinned to it (drug-model tests). |

### `SoluteState` ([`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts))

| Field | Type | Meaning |
|---|---|---|
| `na` | `number` | — |
| `k` | `number` | — |
| `cl` | `number` | — |
| `ca` | `number` | ionised-calcium-equivalent amount (mmol) |
| `mg` | `number` | total Mg amount |
| `xa` | `number` | unmeasured strong anions (sulphate, urate, …), calibrated so the start is pH 7.40 / HCO3 24.4 |
| `keto` | `number` | ketoacid anions (DKA input) |
| `metab` | `number` | acetate/gluconate awaiting metabolism |
| `citrate` | `number` | free citrate (transfusion) |
| `osmOther` | `number` | glycine and other non-Na effective osmoles |
| `mannitol` | `number` | mannitol, mmol — an effective ECF osmole (absent = 0); cleared by the kidney |
| `lac` | `number` | lactate amount in its distribution volume |
| `kIcf` | `number` | cellular K pool (mmol) |
| `pi` | `number` | phosphate amount (mmol; dilutes with the ECF) [ENG: numerics] |
| `set` | `{ k: number; ca: number; mg: number; ph: number; kIcf: nu…` | Homeostatic set points (mmol/L; pH of the K reference; the cellular K pool, mmol) |

## Parameters

### [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PH_MIN` | `6.5` | — | Pulse Physiology Engine 4; Copyright 2018; Copyright 2015; Pulse holds it fixed at 40; Pulse hard-codes 45 g; Med 1992; tables §5b.1 | SPDX-License-Identifier: Apache-2.0 Portions derived from the Pulse Physiology Engine 4.3.2 (commit e8a3649), src/cpp/engine/common/system/physiology/ Saturation.cpp (lines 60–120) and BloodChemistryModel.cpp (line 217), Copyright 2018-2025 Kitware, Inc. and Contributors, itself a fork of BioGears 6.1.1, Copyright 2015 Applied Research Associates, Inc.; licensed under the Apache License, Version 2.0; modified: re-expressed in TypeScript for one arterial pool; the strong-ion difference is computed every step from Na, K, iCa, Mg, Cl, lactate and other anions (Pulse holds it fixed at 40.5); albumin and phosphate come from the blood state (Pulse hard-codes 45 g/L); an Hb buffer term is added; pH is found by a BOUNDED bisection with no error sink (see NOTICES N-P08). Primary model: Figge, Mydosh & Fencl, J Lab Clin Med 1992;120:713; Van Slyke standard base excess.  Electroneutrality (tables §5b.1, annex B1, audit #5/A13), all mEq/L: f(pH) = SID − HCO3(pH, PCO2) − Alb·(0.123·pH − 0.631) − Pi·(0.309·pH − 0.469) − βHb·(pH − 7.4) = 0 HCO3 = 0.0307·PCO2·10^(pH − 6.1) (plasma CO2 solubility 0.0307 mmol/L/mmHg; blood-gas analyser form) βHb = 1.43·Hb/3 (the ECF-averaged Hb buffer of the Van Slyke equation, Hb_ECF ≈ Hb/3) f is strictly decreasing in pH, so the root is unique; it is bracketed in [6.5, 7.9] (audit A13: survivable extremes incl. untreated cardiac arrest) and bisected to 1e-4 pH. A root outside the bracket returns the bound with `atBound` set and the residual reported — the residual is never pushed into bicarbonate (audit never-copy list). |
| `PH_MAX` | `7.9` | — | — | — |
| `CO2_SOL` | `0.0307` | mmol/L/mmHg | — | mmol/L/mmHg |
| `PH_TOL` | `1e-4` | — | — | — |
| `PH_MAX_ITER` | `40` | — | — | — |

### [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VISC_EXP` | `0.6` | — | Weiskopf 1998; research/44 L2; [FIT: viscosity → SVR exponent; exponent; brief research/44 L2-39] | Blood viscosity follows the haematocrit, so the systemic resistance does: SVR × (Hb/Hb_ref)^0.6 (Weiskopf 1998 JAMA 279:217, acute isovolaemic Hb 14 → 5: SVR −47 %) [FIT: viscosity → SVR exponent; exponent; brief research/44 L2-39]; the circulation model's optional `ext.viscF`. |
| `VISC_FLOW_FULL` | `1.0` | — | Science 1970; Rev 1969 | Blood is SHEAR-THINNING — at the very low shear rates of CPR and no-flow states its apparent viscosity rises (Chien S, Science 1970;168:977–979; Merrill EW, Physiol Rev 1969;49:863), so haemodilution's resistance reduction does not hold there. The factor fades with the patient's own flow ratio (the resp pipeline's `coRatio`, the one the low-flow CO2 code reads): full effect at the resting output (1.0), none at CPR-level flow (0.3 — CPR delivers 25–33 % of normal output, the CPR coRatio band). Two anchors, no other constant. |
| `VISC_FLOW_NONE` | `0.3` | — | — | — |
| `K_CONTRACT` | `8` | — | research/44 L2; [FIT: hyperkalaemic contractility loss (Q5); Q5; brief research/44 L2-05] | Severe hyperkalaemia depresses contractility above K_CONTRACT (membrane-effective), −20 %/mmol/L [FIT: hyperkalaemic contractility loss (Q5); Q5; brief research/44 L2-05]. |
| `K_CONTRACT_SLOPE` | `0.2` | — | — | — |
| `LW_GAIN` | `1 / 60` | — | research/44 L2; [FIT: lung-water filtration and lymph clearance (Q25); Q25; brief research/44 L2-39] | Lung-water filtration, mL/kg/min per mmHg above the oedema threshold [FIT: lung-water filtration and lymph clearance (Q25); Q25; brief research/44 L2-39]: EVLWI +10 mL/kg at steady state for 10 mmHg. |
| `LW_TAU_MIN` | `60` | — | research/44 L2; [FIT: lung-water filtration and lymph clearance (Q25); Q25; brief research/44 L2-39] | Lung lymph clearance time constant, min [FIT: lung-water filtration and lymph clearance (Q25); Q25; brief research/44 L2-39]. |

### [`l2/blood/core.ts`](../../packages/engine-core/src/l2/blood/core.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DKA_KETO_MMOL_L` | `25` | — | research/44 L2; [FIT: DKA ketoacid scale; brief research/44 L2-40] | Established DKA: ketoacid anions 25 mmol/L at `condition dka` severity 1 [FIT: DKA ketoacid scale; brief research/44 L2-40]; the scale of `out.dkaSeverity`. |
| `COHB_T_HALF_AIR_MIN` | `320` | — | Weaver 2009; research/44 L2; [FIT: COHb washout exponent fitted to both anchors; exponent fit to both anchors; brief research/44 L2-40; src Weaver 2009] | COHb washout — first order, t½ = 320 min × (95/PaO2)^0.8: 320 min on air, ≈ 74 min on FiO2 1 (Weaver 2009 NEJM 360:1217) [FIT: COHb washout exponent fitted to both anchors; exponent fit to both anchors; brief research/44 L2-40; src Weaver 2009]. No ongoing exposure (the profile sets the load). |

### [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SIGMA_LEAK_FLOOR` | `0.3` | — | Rippe & Haraldsson 1994; research/44 L2; [FIT: Starling reflection coefficient under capillary leak; brief research/44 L2-39] | The protein reflection coefficient of a leaky endothelium. Inflammation opens LARGE pores, which carry most of the extra hydraulic conductance and most of the protein flux (two-pore theory, the DIRECTION: Rippe & Haraldsson 1994 Physiol Rev 74:163). That the non-reflected share (1 − σ) grows with the same factor as the whole Kf is an assumption [FIT: Starling reflection coefficient under capillary leak; brief research/44 L2-39]: σ = 1 − (1 − σ0)·kfMult, floor SIGMA_LEAK_FLOOR [FIT: Starling reflection coefficient under capillary leak; brief research/44 L2-39]. Normal (kfMult 1) → 0.9; warm septic shock (kfMult 2.6) → 0.74; kfMult 3 → 0.7. It applies to every writer of `fl.kfMult` — the endocrine model's sepsis, anaphylaxis and burns alike. |

### [`l2/blood/params.ts`](../../packages/engine-core/src/l2/blood/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BLOOD_DT_S` | `0.1` | s | brief §3.2 | 10 Hz, with the gas step (brief §3.2) |
| `CHRONIC_HCO3_PER_MMHG` | `0.35` | mmHg | tables §5b.1; Schwartz 1965 | Chronic renal compensation of a chronic hypercapnia, mmol/L HCO3 per mmHg PaCO2 above 40 (tables §5b.1 "chronic (profile only): +0.35–0.4 per mmHg"; Brackett/Schwartz 1965) — ONE constant, read by the ventilatory drive's set point and by the blood model's profile calibration. |
| `GLOBULIN_GL` | `24` | — | — | Plasma globulins at the normal albumin, g/L — their own mass (fluids.ts `copPlasma`), carried by plasma products. |
| `MG_ION_FRAC` | `0.6` | — | [TXT] | Ionised share of total Mg for the SID (≈ 0.6 of 0.85 mmol/L) [TXT]. |
| `MCHC_G_PER_ML` | `1 / 3` | mL | [TXT] | Red cells: Hct = Hb·3/100, i.e. MCHC 33.3 g/dL [TXT]. |
| `KF_ML_MIN_MMHG` | `2.0` | mmHg | tables §5b.4; research/44 L2; [FIT: Starling/lymph/osmotic parameter; Q47; brief research/44 L2-39] | --- fluid kinetics (tables §5b.4; annex B1 "tissue fluid branch": vascular → R_t → ECF(C) → lymph) ------------- Capillary filtration coefficient, whole body, mL/min/mmHg [FIT: Starling/lymph/osmotic parameter; Q47; brief research/44 L2-39]. Fitted with CISF_PER_ML and K_EL_AWAKE (prototype sweep) to tables §5b.4: 1 L crystalloid over 30 min awake → 51 % intravascular at the end, 16 % 30 min later, total excess halved 30 min after the end; haemorrhage refill 0.16 mL/kg/min early (band 0.1–0.5). |
| `SIGMA_PROTEIN` | `0.9` | — | [TXT] | Reflection coefficient to plasma protein [TXT]. |
| `PC_PER_ML` | `0.5 / 110` | mL | research/44 L2; [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39] | Capillary hydrostatic change per mL of blood-volume change: half the venous change (C_sys 110 mL/mmHg) [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39]. |
| `CISF_PER_ML` | `0.02` | mL | research/44 L2; [FIT: Starling/lymph/osmotic parameter; fitted with Kf; brief research/44 L2-39] | Interstitial compliance, mL/mmHg per mL of baseline ISF volume (≈ 230 mL/mmHg at 11.4 L) [FIT: Starling/lymph/osmotic parameter; fitted with Kf; brief research/44 L2-39]. |
| `LYMPH_GAIN` | `2` | — | research/44 L2; [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39] | Extra lymph flow per mmHg of interstitial pressure rise, mL/min/mmHg [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39]. |
| `PI_ISF0` | `8` | — | [TXT] | Interstitial colloid osmotic pressure at baseline, mmHg [TXT]. |
| `K_EL_AWAKE` | `0.03` | — | [TXT, Q47] | Renal elimination of excess volume, 1/min on the BLOOD-volume excess (plasma is shed): awake 0.03 (total excess t½ ≈ 30 min, fitted), general anaesthesia ×0.2 (t½ ≈ 150 min) — tables `t12El` 30 / 150 [TXT, Q47]. The organ model replaces this with its UOP. |
| `K_EL_GA_FACTOR` | `0.2` | — | tables §5b.4 | — |
| `ALB_RESTORE_TAU_MIN` | `120` | — | research/44 L2; [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39] | Plasma albumin below its baseline concentration is replenished from the interstitial pool, τ 120 min [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39]. |
| `OSM_TAU_MIN` | `10` | — | research/44 L2; [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39] | Water moves between ISF and cells toward osmotic equilibrium, τ 10 min [FIT: Starling/lymph/osmotic parameter; brief research/44 L2-39]. |
| `OSM0` | `290` | — | [TXT] | ICF effective osmolality at baseline ≈ 2·Na 140 + 10 (glucose, urea) mOsm/kg [TXT]. |
| `LACTATE_V_L_PER_KG` | `0.6` | kg | tables §5.3 | --- lactate and oxygen (tables §5.3) ------------------------------------------------------------------------------ `vLac` (tables `vLac`) |
| `K_LAC_PER_H` | `1.389` | /h | tables §5.3 | `kLac` 1400 mmol/day ÷ (1.0 mmol/L · 0.6 L/kg · 70 kg) — t½ 30 min (tables `kLac`, Q41; Q41) |
| `K_ANAER` | `0.05` | mmol | tables §5.3 | mmol lactate per mL O2 deficit `kAnaer` (range 0.015–0.06): untreated VF 30 min → 9–10 mmol/L (annex D1 8–12) (tables `kAnaer` range 0.015–0.06; annex D1 8–12 mmol/L after 30 min of VF; Q41) |
| `LACTATE_CO2_ML_PER_MMOL` | `22` | mmol | Physiol 1986; [P abstracts] | E131: CO2 released when bicarbonate buffers lactic acid, mL per mmol: "22 ml for each meq of lactic acid" (Beaver WL, Wasserman K, Whipp BJ, J Appl Physiol 1986;60:2020–2027); beyond the first ≈ 0.4 mmol/L the acid is buffered almost entirely by bicarbonate (Beaver, Wasserman & Whipp, J Appl Physiol 1986;60:472–478) [P abstracts]. Applied to the MH muscle's anaerobic share (pipeline.ts). |
| `SAO2_NORMAL` | `0.97` | — | tables §5b.3; [TXT] | Normal arterial saturation for the heat model's skin-perfusion reference flow (E131; tables §5b.3 SvO2 row's SaO2 ≈ 0.97 [TXT]). |
| `DO2_CRIT_ML_KG_MIN` | `6` | mL/kg/min | [TXT, Q42] | `do2Crit` (4.9–8.2) [TXT, Q42] |
| `ER_MAX` | `0.7` | — | [TXT] | `erMax` [TXT] |
| `REGIONAL_FRAC` | `0.6` | — | tables §7; research/44 L2; [FIT: regional supply dependence and hepatic flow, tuned to tables §7 17a class III lactate; Q41/Q42; brief research/44 L2-09] | Regional supply dependence [FIT: regional supply dependence and hepatic flow, tuned to tables §7 17a class III lactate; Q41/Q42; brief research/44 L2-09]: splanchnic, skin and muscle beds (≈ 60 % of VO2) lose flow first when CARDIAC OUTPUT falls (sympathetic redistribution), so they become supply-dependent as CO/CO0 falls from 0.88 to 0.40 — a FLOW criterion, so chronic anaemia at normal flow does not make lactate (its limit is the global DO2crit). Tuned so tables §7 17a (class III: lactate 3–5 by 30 min) holds. |
| `REGIONAL_FLOW_ON` | `0.88` | — | tables §5.3 | — |
| `REGIONAL_FLOW_FULL` | `0.55` | — | tables §5.3 | — |
| `HBF_FRAC` | `0.255` | — | annex §5.3 | Hepatic blood flow share of CO: ICRP-89 male 0.255 (N-P10; annex §5.3 `hbfFrac` "same"). |
| `HBF_EXP` | `2` | — | tables §5.3; tables §7; research/44 L2; [FIT: regional supply dependence and hepatic flow, tuned to tables §7 17a class III lactate; brief research/44 L2-09] | Splanchnic flow falls faster than CO: hbfRel = (CO/CO0)^2 (tables §5.3 `hbfFactor` ×0.6 on top of CO −40 % in class III) [FIT: regional supply dependence and hepatic flow, tuned to tables §7 17a class III lactate; brief research/44 L2-09]. |
| `MG_MMOL_PER_G` | `4.06` | — | [TXT] | Magnesium sulfate heptahydrate (246.5 g/mol): mmol Mg per gram [TXT]. |
| `CITRATE_CHARGE` | `3` | — | tables §5.3 | Citrate³⁻ is a strong anion until it is metabolised; `sidOf` (solutes.ts) counts it once, net of the Ca it complexes. |
| `CPD_SHARE` | `63 / (63 + 450 * 0.6)` | — | tables §5.3 | — |
| `ACD_SHARE` | `0.1` | — | tables §5.3 | — |
| `SAGM_NACL` | `150` | — | tables §5.3 | — |
| `RBC_RESIDUAL_SHARE` | `12 / 112` | — | tables §5.3 | — |
| `COLD_UNIT_C` | `0.25` | — | tables §5b.4; [VERIFY] | Unwarmed unit: −0.25 °C core per unit (tables §5b.4) [VERIFY]. |
| `COLLOID_T12_MIN` | `150` | — | [VERIFY] | Synthetic colloid plasma t½: gelatin 150 min (tables `t12Colloid`) [VERIFY]. |

### [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CO0_SETTLE_S` | `120` | s | [ENG: numerics] | Resting-CO reference [ENG: numerics]: the circuit's running resting CO sits −13…+25 % from the circulation's stabilised `ref.co` depending on the rig (ventilation, PEEP, anaesthesia), which would move hbfRel and the regional lactate threshold at rest. The reference low-passes the CO (τ 20 s: over breathing and the baroreflex swings) from `ref.co` and latches at 120 s, or at the first perturbation (a volume/chemistry command or a drug). |
| `CO0_TAU_S` | `20` | s | — | — |
| `HTS_OVER_MIN` | `15` | — | [ENG: scenario] | Hypertonic saline runs in over this time when the drug model's log gives no duration [ENG: scenario]. |

### [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `K_TAU_MIN` | `43` | — | — | Homeostasis and first-order kinetics (per step): transcellular K, Ca and Mg buffering, citrate and metabolisable anions. 50 % of a K load into cells in 30 min (tables `vK`) (tables `vK`) |
| `K_TBK_MMOL` | `300` | mmol | Medicine 1981; [TXT, midpoint] | Total-body K per mmol/L of plasma K — a 200–400 mmol deficit lowers plasma K ≈ 1 mmol/L (Sterns RH et al. Medicine 1981;60:339–354) [TXT, midpoint]; the Na/K-ATPase set point follows it (core.ts kSet). |
| `CA_TAU_MIN` | `15` | — | research/44 L2; [FIT: ion redistribution or metabolism τ; Q46; brief research/44 L2-40] | ionised Ca returns to its set point (bone/protein buffer, PTH) [FIT: ion redistribution or metabolism τ; Q46; brief research/44 L2-40] |
| `MG_TAU_MIN` | `60` | — | research/44 L2; [FIT: ion redistribution or metabolism τ; brief research/44 L2-40] | Mg load distributes into cells/bone [FIT: ion redistribution or metabolism τ; brief research/44 L2-40] |
| `CITRATE_TAU_MIN` | `5` | — | [TXT] | hepatic citrate clearance at normal hepatic flow (tables `citrateUnit`) [TXT] |
| `METAB_TAU_MIN` | `15` | — | research/44 L2; [FIT: ion redistribution or metabolism τ; brief research/44 L2-40] | acetate/gluconate metabolism to bicarbonate [FIT: ion redistribution or metabolism τ; brief research/44 L2-40] |
| `OSM_OTHER_T12_MIN` | `85` | — | [TXT] | glycine metabolism [TXT] |
| `K_CIT` | `0.09` | — | [TXT] | Ionised calcium (mmol/L): the buffered ionised amount, shifted by pH (−0.05 per +0.1 pH) [TXT] and chelated by free citrate (0.09 mmol/L per mmol/L citrate: 1 RBC unit per 5 min at steady state → −0.1, tables `citrateUnit`) (tables `citrateUnit`, Q46; Q46). |

### [`l2/blood/treatments.ts`](../../packages/engine-core/src/l2/blood/treatments.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `INSULIN_K_SHIFT` | `-1.0` | K | research/44 L2; [FIT: K set-point shift by insulin and β2 agonists; brief research/44 L2-17] | K set-point shifts at full effect (mmol/L) [FIT: K set-point shift by insulin and β2 agonists; brief research/44 L2-17]: with the pump term below, insulin–dextrose gives K −0.54 at 30 min and −0.87 at 60 min (tables −0.6 to −1.0 over 30–60 min); the blood model's own salbutamol (fallback without the drug model) −0.7 at 30 min (tables −0.5 to −1.0). |
| `SALBUTAMOL_K_SHIFT` | `-1.0` | — | — | — |
| `K_PUMP_GAIN` | `1.5` | — | research/44 L2; [FIT: K set-point shift by insulin and β2 agonists; fitted; brief research/44 L2-17] | Insulin and β2 agonists drive K into cells through Na/K-ATPase: the uptake rate rises by K_PUMP_GAIN per mmol/L of drug-driven set-point shift, so the tables' drug time courses (−0.5 to −1.0 within 30 min) hold, which the passive redistribution τ of a K load (43 min, `vK`) alone cannot reach [FIT: K set-point shift by insulin and β2 agonists; fitted; brief research/44 L2-17]. The drug model's salbutamol kShift −0.8 → K −0.55 at 30 min. |
| `BICARB_CO2_FRAC` | `0.25` | — | research/44 L2; [FIT: bicarbonate CO2 load (50 mmol under constant ventilation); tuned: 50 mmol under constant ventilation → EtCO2 +5–8 mmHg peak within 1–3 min, back within ~10 min; brief research/44 L2-55] | Sodium bicarbonate: Na enters the ECF at once (SID ↑); a fraction of the dose appears as extra CO2 to exhale, delivered as a Bateman pulse (peak ≈ 1 min) into the CO2 production [FIT: bicarbonate CO2 load (50 mmol under constant ventilation); tuned: 50 mmol under constant ventilation → EtCO2 +5–8 mmHg peak within 1–3 min, back within ~10 min; brief research/44 L2-55]. |
| `MMOL_CO2_ML` | `22.4` | mL | — | — |

### Fluids (`FLUIDS`, mmol/L unless the key says otherwise)

| Fluid | na | k | cl | ca | mg | lactate | metab | xa | albGL | globGL | colloidGL | osmOther | hct | citrate |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| `saline` | 154 | 0 | 154 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| `rl` | 130 | 4 | 109 | 1.35 | 0 | 28 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| `balanced` | 140 | 5 | 98 | 0 | 1.5 | 0 | 27 | 23 | 0 | 0 | 0 | 0 | 0 | 0 |
| `albumin5` | 145 | 0 | 100 | 0 | 0 | 0 | 0 | 0 | 50 | 0 | 0 | 0 | 0 | 0 |
| `gelatin` | 154 | 0 | 120 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 35 | 0 | 0 | 0 |
| `d5w` | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| `glycine` | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 200 | 0 | 0 |

### Analyser rows (`packages/engine-core/src/l2/blood/analysers.ts`; the room's default `abl825`; a panel returns the analytes listed that the engine computes)

| Row | Name | Panels | Analytes named | Turnaround (s) | Turnaround source | Analytes source |
|---|---|---|---|---|---|---|
| `abl825` | Radiometer ABL825 FLEX | abg, vbg | ph, pco2, po2, hco3, be, so2, cohb, methb, hhb, lactate, na, k, cl, iCa, hb, glucose, ag, osm | 80 | Radiometer Medical ApS, "ABL800 FLEX analyzer Specifications", 928-544, 201104M (2011), "Sample volume" table: ABL825, all parameters, 195 µL, measuring time 80 s (cycle time 150 s) | Radiometer Medical ApS, "ABL800 FLEX analyzer Specifications", 928-544, 201104M (2011): "Parameters" table (the model columns) and "Derived parameters" |
| `abl837` | Radiometer ABL837 FLEX | abg, vbg | ph, pco2, po2, hco3, be, so2, cohb, methb, hhb, lactate, na, k, cl, iCa, hb, glucose, ag, osm, creatinine, tbil, hbf | 100 | Radiometer Medical ApS, "ABL800 FLEX analyzer Specifications", 928-544, 201104M (2011), "Sample volume" table: ABL837, all parameters, 250 µL, measuring time 100 s (cycle time 170 s) | Radiometer Medical ApS, "ABL800 FLEX analyzer Specifications", 928-544, 201104M (2011): "Parameters" table (the model columns) and "Derived parameters"; the ABL837 also measures cCrea, ctBil and FHbF |
| `laboratory` | Hospital laboratory | chem | na, k, cl, caTotal, mg, glucose, creatinine, ck | 2766 | Hawkins RC, Laboratory turnaround time, Clin Biochem Rev 2007;28(4):179–94 (PMC2282400), Table 6: urgent K, 2001 cycle, mean intra-laboratory TAT 46.1 min (receipt to report) = 2766 s | the owner's ruling LQ2 (docs/plans/learner-action-remote.md §0) on the department's results page (research/49 §3) |
| `laboratory` | Hospital laboratory | coag | inr, pt, aptt, fibrinogen, platelets | 2730 | Hawkins RC, Laboratory turnaround time, Clin Biochem Rev 2007;28(4):179–94 (PMC2282400), Table 6: urgent prothrombin time, 2001 cycle, mean intra-laboratory TAT 45.5 min (receipt to report) = 2730 s | the owner's ruling LQ2 (docs/plans/learner-action-remote.md §0) on the department's results page (research/49 §3) |

## Functions

| Function | File | Doc |
|---|---|---|
| `hco3Of` | [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts) | — |
| `chargeResidual` | [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts) | The charge-balance residual f(pH) (mEq/L); |
| `baseExcess` | [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts) | Standard base excess, Van Slyke (tables §5b.1): |
| `solvePh` | [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts) | Bounded bisection on pH ∈ [6.5, 7.9]; |
| `anionGap` | [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts) | Anion gap without K (the blood-gas analyser convention): |
| `sectionFor` | [`l2/blood/analysers.ts`](../../packages/engine-core/src/l2/blood/analysers.ts) | The row and section a panel runs on: |
| `panelValues` | [`l2/blood/analysers.ts`](../../packages/engine-core/src/l2/blood/analysers.ts) | The section's analytes that the sample holds (the engine computes), in the row's order; |
| `circOf` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | — |
| `pushCircVolume` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | The circulation model present: |
| `setCircViscosity` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | — |
| `setCircChemistry` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | The circulation model present: |
| `volumeCoFactor` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | The circulation model ABSENT (unit rigs): |
| `applyL1Fallback` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | The circulation model ABSENT (unit rigs): |
| `chemistryContractility` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | Chemistry → contractility (tables §5b.1 Q44, §5b.2 Q46): |
| `pulmCapPressure` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | --- lung water: |
| `lungWaterStep` | [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | One step of the extra lung water W (mL/kg above the conditions' EVLWI). |
| `cohbWashout` | [`l2/blood/core.ts`](../../packages/engine-core/src/l2/blood/core.ts) | — |
| `createBloodCore` | [`l2/blood/core.ts`](../../packages/engine-core/src/l2/blood/core.ts) | — |
| `stepBloodCore` | [`l2/blood/core.ts`](../../packages/engine-core/src/l2/blood/core.ts) | — |
| `landis` | [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | Landis–Pappenheimer colloid osmotic pressure (mmHg) of total protein TP (g/dL): |
| `copPlasma` | [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | — |
| `createFluids` | [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | — |
| `leakSigma` | [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | — |
| `starling` | [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | Plasma ↔ interstitium exchange J (mL/min, positive = filtration out of plasma) and extra lymph (mL/min). |
| `stepFluids` | [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | One step of dtS seconds (Euler; |
| `labPanel` | [`l2/blood/labs.ts`](../../packages/engine-core/src/l2/blood/labs.ts) | — |
| `labSample` | [`l2/blood/labs.ts`](../../packages/engine-core/src/l2/blood/labs.ts) | Every analyte the engine computes for a sample drawn now, at the site (`abg` arterial, `vbg` venous; |
| `p50` | [`l2/blood/odc.ts`](../../packages/engine-core/src/l2/blood/odc.ts) | P50 (mmHg) for the given state. |
| `hillN` | [`l2/blood/odc.ts`](../../packages/engine-core/src/l2/blood/odc.ts) | Hill coefficient: |
| `satDB` | [`l2/blood/odc.ts`](../../packages/engine-core/src/l2/blood/odc.ts) | Functional HbO2 saturation 0–1. |
| `contentDB` | [`l2/blood/odc.ts`](../../packages/engine-core/src/l2/blood/odc.ts) | O2 content, mL O2 per L blood: |
| `pulseOxApparent` | [`l2/blood/odc.ts`](../../packages/engine-core/src/l2/blood/odc.ts) | What a two-wavelength pulse oximeter reports (0–1) for a functional saturation `s` (plan decision 12; |
| `o2Delivery` | [`l2/blood/oxygen.ts`](../../packages/engine-core/src/l2/blood/oxygen.ts) | — |
| `stepLactate` | [`l2/blood/oxygen.ts`](../../packages/engine-core/src/l2/blood/oxygen.ts) | Lactate amount step (mmol in vLac); |
| `ageBandB` | [`l2/blood/params.ts`](../../packages/engine-core/src/l2/blood/params.ts) | — |
| `bloodPatient` | [`l2/blood/params.ts`](../../packages/engine-core/src/l2/blood/params.ts) | Patient scaling. |
| `storedComp` | [`l2/blood/params.ts`](../../packages/engine-core/src/l2/blood/params.ts) | A cellular product after `days` of storage. |
| `createBloodState` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | Create the blood for a profile. |
| `qtcDeltaCa` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | QTc change (ms) from ionised Ca: |
| `tdpRisk` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | Torsades-risk hook for the drug model/rhythms (0–1): |
| `pkBus` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | The drug model's bus (duck-typed), or null when the drug model is absent. |
| `observeDoses` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | Turn the drug model's accepted boluses into the blood's mass balance and effect curves, in the drug library's units (sux mcg; |
| `advanceBlood` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | — |
| `bloodEcgTargets` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | ECG targets the engine pushes as deltas: |
| `validateBloodCommand` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | Validation hook: |
| `applyBloodCommand` | [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | Apply hook: |
| `concOf` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | — |
| `sidOf` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | Apparent SID (mEq/L): |
| `osmEcf` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | Effective ECF osmolality (mOsm/kg): |
| `createSolutes` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | — |
| `addFluid` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | Add `ml` of a fluid/product (its non-cell part carries the solutes; |
| `removePlasma` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | Remove the solutes carried by `plasmaMl` of plasma (haemorrhage), at the current ECF concentrations. |
| `calibrateXa` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | Starting XA (mmol) so that the start state has the target SID. |
| `stepSolutes` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | `clearF` = hepatic flow × function (citrate, acetate); |
| `ionisedCa` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | — |
| `osmRatio` | [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | ICF osmolality / ECF osmolality ratio (cells swell when > 1). |
| `bateman` | [`l2/blood/treatments.ts`](../../packages/engine-core/src/l2/blood/treatments.ts) | Bateman curve normalised to a peak of 1 (ka, ke in 1/min). |
| `suxDeltaK` | [`l2/blood/treatments.ts`](../../packages/engine-core/src/l2/blood/treatments.ts) | Succinylcholine K release (tables: |
| `bicarbCo2MlMin` | [`l2/blood/treatments.ts`](../../packages/engine-core/src/l2/blood/treatments.ts) | — |

## Source files

| File | Header |
|---|---|
| [`l2/blood/acid-base.ts`](../../packages/engine-core/src/l2/blood/acid-base.ts) | Electroneutrality (tables §5b.1, annex B1, audit #5/A13), all mEq/L: f(pH) = SID − HCO3(pH, PCO2) − Alb·(0.123·pH − 0.631) − Pi·(0.309·pH − 0.469) − βHb·(pH − 7.4) = 0 HCO3 = 0.0307·PCO2·10^(pH − 6.1) (plasma CO2 solubil |
| [`l2/blood/analysers.ts`](../../packages/engine-core/src/l2/blood/analysers.ts) | The analyser rows (plan docs/plans/learner-action-remote.md §L10a; the owner's ruling LQ2): one data row per blood-gas analyser and one for the laboratory, each with the analytes it reports and its own turnaround, read f |
| [`l2/blood/circ-adapter.ts`](../../packages/engine-core/src/l2/blood/circ-adapter.ts) | The blood's contacts with the circulation and the lungs. |
| [`l2/blood/core.ts`](../../packages/engine-core/src/l2/blood/core.ts) | The blood model core step (the part of pipeline.ts that does not touch the engine): fluids → solutes → oxygen/lactate → pH. |
| [`l2/blood/fluids.ts`](../../packages/engine-core/src/l2/blood/fluids.ts) | Compartments (tables §5b.4): plasma Vp, interstitium Visf, cells Vicf (mL); red cells as Hb mass (g, MCHC 1/3 g/mL). |
| [`l2/blood/labs.ts`](../../packages/engine-core/src/l2/blood/labs.ts) | The lab panel (plan decision 13): a 1 Hz `labs` truth event, and a drawn sample (`labSample`) that analysers.ts turns into a panel and returns after its row's sourced turnaround (plan learner-action-remote.md L10a). |
| [`l2/blood/odc.ts`](../../packages/engine-core/src/l2/blood/odc.ts) | Oxygen dissociation (tables §5b.3 P50 row; audit #6, A14): SHbO2 = x^n/(1 + x^n), x = PO2/P50, with n = 2.7 − 1.1·S_CO (CO flattens the curve) P50 = (26.8 − 20·S_CO) · Π_k (P50_k / 26.8) (independent shifts, multiplicati |
| [`l2/blood/oxygen.ts`](../../packages/engine-core/src/l2/blood/oxygen.ts) | Oxygen delivery and lactate (tables §5b.3 caO2/do2/svo2 rows; §5.3 lactate, critical DO2, erMax, kAnaer rows). |
| [`l2/blood/params.ts`](../../packages/engine-core/src/l2/blood/params.ts) | Blood constants and patient scaling (tables §1.1–1.5, §5.3, §5b.1–5b.4; annex §5b). |
| [`l2/blood/pipeline.ts`](../../packages/engine-core/src/l2/blood/pipeline.ts) | The blood pipeline: the engine-facing half of the blood. |
| [`l2/blood/solutes.ts`](../../packages/engine-core/src/l2/blood/solutes.ts) | Extracellular solutes as AMOUNTS (mmol) so that dilution, infusion and bleeding are mass-conserving; concentrations are amount / ECF volume (tables §5b.1–5b.2; annex B1 "Electrolytes: take the initial values … ours: K tr |
| [`l2/blood/treatments.ts`](../../packages/engine-core/src/l2/blood/treatments.ts) | Drug and product kinetics owned by the blood model (tables §5b.2 rows: succinylcholine, insulin–dextrose, salbutamol, calcium, citrate; §5b.1 bicarbonate; Mg). |
| [`types-blood.ts`](../../packages/engine-core/src/types-blood.ts) | Blood public types (tables §5b), in their own file so parallel modules do not collide in types.ts. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| Hb 5 vs 15: CO ≥ +30 % (Weiskopf CI +66 %) | +25 % | — | TOO WIDE ([audit row 115](../../docs/validation/target-audit/30-target-audit.md#row-115)) | CO ratio 1.50-2.00 for Hb 15 -> 5 awake (two-sided); revisit the sibling HR ceiling (1.6) against Weiskopf 2003 (+71 % extrapolated) | [`blood-anaemia-co.test.ts`](../../packages/engine-core/test/engine/blood-anaemia-co.test.ts) |
| class III, then RL 2 L: urine 30–60 min after the end ≥ 0.5 mL/kg/h | 0.33 | — | MIS-SPECIFIED ([audit row 124](../../docs/validation/target-audit/30-target-audit.md#row-124)) | UOP 30-60 min after the end 0.2-0.5 mL/kg/h and >= 0.1 above the unresuscitated control; keep >= 0.5 only if the arm is re-specified to full replacement (e.g. 3:1 crystalloid or blood) | [`blood-fluid-kinetics.test.ts`](../../packages/engine-core/test/engine/blood-fluid-kinetics.test.ts) |
| 1 g/kg: osmolality +20–30 mOsm/kg at 15 min | +8.7 | RH-08c | MIS-SPECIFIED ([audit row 126](../../docs/validation/target-audit/30-target-audit.md#row-126)) | +8 to +20 mOsm/kg at 15 min after a 1 g/kg dose (or +12 to +25 as the end-of-infusion peak if read as a peak) | [`blood-mannitol.test.ts`](../../packages/engine-core/test/engine/blood-mannitol.test.ts) |
| iCa nadir 0.58–0.96 and BE ≤ −10 | iCa 0.956, BE −0.2 | Ho & Leonard 2011; ATLS class IV | TOO NARROW ([audit row 119](../../docs/validation/target-audit/30-target-audit.md#row-119)) | iCa nadir 0.6-1.0 (keep 0.6-0.95 if the owner wants Ho & Leonard's 1-SD band) and BE nadir <= -6 (class III-IV boundary) | [`blood-massive-transfusion.test.ts`](../../packages/engine-core/test/engine/blood-massive-transfusion.test.ts) |
| 20 mmol over 1 h raises plasma K by 0.15–0.35 mmol/L | +0.77 at the end of the infusion and +0.13 two hours later | Miller 10e ch. 46 [TXT, grade C] | MIS-SPECIFIED ([audit row 117](../../docs/validation/target-audit/30-target-audit.md#row-117)) | end-of-infusion rise 0.2-0.6 mmol/L (normokalaemic adult, 20 mmol/1 h); keep Kruse's 0.25 only as a hypokalaemic, post-infusion value | [`blood-potassium-chloride.test.ts`](../../packages/engine-core/test/engine/blood-potassium-chloride.test.ts) |
| 2 L 0.9 % saline in 30 min under GA: Cl +6–8 and BE −3 to −5 at 60 min (annex D3) | — | — | TOO NARROW ([audit row 116](../../docs/validation/target-audit/30-target-audit.md#row-116)) | Cl +4 to +7 and BE -1.5 to -4 at 60 min (same for core.test.ts:86) | [`blood-sanity-acid.test.ts`](../../packages/engine-core/test/engine/blood-sanity-acid.test.ts) |
| warm septic shock + 30 mL/kg: extra EVLWI more than healthy and PaO2 falls | +0.90 vs +1.68 mL/kg, PaO2 +10 | — | MIS-SPECIFIED ([audit row 125](../../docs/validation/target-audit/30-target-audit.md#row-125)) | (a) state: septic EVLWI above healthy before the load; (b) load: Delta EVLWI septic within about +/-1 mL/kg of healthy (no ordering required); (c) PaO2/FiO2 falls only when Delta EVLWI >= 10 % | [`blood-septic-leak.test.ts`](../../packages/engine-core/test/engine/blood-septic-leak.test.ts) |
| acute respiratory alkalosis: ΔHCO3 0.14–0.20 mmol/L per mmHg (40 → 30) | — | Miller 10e ch. 44 | TOO NARROW ([audit row 120](../../docs/validation/target-audit/30-target-audit.md#row-120)) | 0.14-0.22 mmol/L per mmHg (40 -> 30) | [`acid-base.test.ts`](../../packages/engine-core/test/l2/blood/acid-base.test.ts) |
| massive transfusion: iCa −0.1 per unit-per-5-min of rate (tables citrateUnit, Q46) | 1.137 vs 1.033 | — | MIS-SPECIFIED ([audit row 121](../../docs/validation/target-audit/30-target-audit.md#row-121)) | RBC-only (SAGM) 10 u in 30 min: iCa 1.05-1.20 (small fall); keep a rate rule only for whole blood or FFP, sized on Denlinger (-15 to -40 % transient at 50-150 ml/70 kg/min) | [`core.test.ts`](../../packages/engine-core/test/l2/blood/core.test.ts) |
| 2 L 0.9 % saline in 30 min (GA): Cl +6–8 and BE −3 to −5 at 60 min (annex D3) | — | — | TOO NARROW ([audit row 122](../../docs/validation/target-audit/30-target-audit.md#row-122)) | Cl +4 to +7 and BE -1.5 to -4 at 60 min | [`core.test.ts`](../../packages/engine-core/test/l2/blood/core.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/blood-anaemia-co.test.ts`](../../packages/engine-core/test/engine/blood-anaemia-co.test.ts) | 1 | 0 |
| [`engine/blood-budget.test.ts`](../../packages/engine-core/test/engine/blood-budget.test.ts) | 0 | 0 |
| [`engine/blood-commands.test.ts`](../../packages/engine-core/test/engine/blood-commands.test.ts) | 0 | 0 |
| [`engine/blood-desaturation-recheck.test.ts`](../../packages/engine-core/test/engine/blood-desaturation-recheck.test.ts) | 0 | 0 |
| [`engine/blood-ecg.test.ts`](../../packages/engine-core/test/engine/blood-ecg.test.ts) | 0 | 0 |
| [`engine/blood-fluid-kinetics.test.ts`](../../packages/engine-core/test/engine/blood-fluid-kinetics.test.ts) | 1 | 0 |
| [`engine/blood-hyperk.test.ts`](../../packages/engine-core/test/engine/blood-hyperk.test.ts) | 0 | 0 |
| [`engine/blood-k-rhythm.test.ts`](../../packages/engine-core/test/engine/blood-k-rhythm.test.ts) | 0 | 0 |
| [`engine/blood-lab-panels.test.ts`](../../packages/engine-core/test/engine/blood-lab-panels.test.ts) | 0 | 0 |
| [`engine/blood-mannitol.test.ts`](../../packages/engine-core/test/engine/blood-mannitol.test.ts) | 1 | 0 |
| [`engine/blood-massive-transfusion.test.ts`](../../packages/engine-core/test/engine/blood-massive-transfusion.test.ts) | 1 | 0 |
| [`engine/blood-o2-extraction.test.ts`](../../packages/engine-core/test/engine/blood-o2-extraction.test.ts) | 0 | 0 |
| [`engine/blood-oxygen.test.ts`](../../packages/engine-core/test/engine/blood-oxygen.test.ts) | 0 | 0 |
| [`engine/blood-potassium-chloride.test.ts`](../../packages/engine-core/test/engine/blood-potassium-chloride.test.ts) | 1 | 0 |
| [`engine/blood-sanity-acid.test.ts`](../../packages/engine-core/test/engine/blood-sanity-acid.test.ts) | 1 | 0 |
| [`engine/blood-sanity-haem.test.ts`](../../packages/engine-core/test/engine/blood-sanity-haem.test.ts) | 0 | 0 |
| [`engine/blood-septic-leak.test.ts`](../../packages/engine-core/test/engine/blood-septic-leak.test.ts) | 1 | 0 |
| [`l2/blood/acid-base.test.ts`](../../packages/engine-core/test/l2/blood/acid-base.test.ts) | 1 | 0 |
| [`l2/blood/addendum15.test.ts`](../../packages/engine-core/test/l2/blood/addendum15.test.ts) | 0 | 0 |
| [`l2/blood/albumin.test.ts`](../../packages/engine-core/test/l2/blood/albumin.test.ts) | 0 | 0 |
| [`l2/blood/analysers.test.ts`](../../packages/engine-core/test/l2/blood/analysers.test.ts) | 0 | 0 |
| [`l2/blood/body-size.test.ts`](../../packages/engine-core/test/l2/blood/body-size.test.ts) | 0 | 0 |
| [`l2/blood/capillary-leak.test.ts`](../../packages/engine-core/test/l2/blood/capillary-leak.test.ts) | 0 | 0 |
| [`l2/blood/chronic-hypercapnia.test.ts`](../../packages/engine-core/test/l2/blood/chronic-hypercapnia.test.ts) | 0 | 0 |
| [`l2/blood/circ-adapter.test.ts`](../../packages/engine-core/test/l2/blood/circ-adapter.test.ts) | 0 | 0 |
| [`l2/blood/citrate.test.ts`](../../packages/engine-core/test/l2/blood/citrate.test.ts) | 0 | 0 |
| [`l2/blood/cohb-washout.test.ts`](../../packages/engine-core/test/l2/blood/cohb-washout.test.ts) | 0 | 0 |
| [`l2/blood/core.test.ts`](../../packages/engine-core/test/l2/blood/core.test.ts) | 2 | 0 |
| [`l2/blood/fluids.test.ts`](../../packages/engine-core/test/l2/blood/fluids.test.ts) | 0 | 0 |
| [`l2/blood/headers.test.ts`](../../packages/engine-core/test/l2/blood/headers.test.ts) | 0 | 0 |
| [`l2/blood/hepatic-flow.test.ts`](../../packages/engine-core/test/l2/blood/hepatic-flow.test.ts) | 0 | 0 |
| [`l2/blood/insulin-dextrose-potassium.test.ts`](../../packages/engine-core/test/l2/blood/insulin-dextrose-potassium.test.ts) | 0 | 0 |
| [`l2/blood/labs.test.ts`](../../packages/engine-core/test/l2/blood/labs.test.ts) | 0 | 0 |
| [`l2/blood/mannitol.test.ts`](../../packages/engine-core/test/l2/blood/mannitol.test.ts) | 0 | 0 |
| [`l2/blood/o2-extraction.test.ts`](../../packages/engine-core/test/l2/blood/o2-extraction.test.ts) | 0 | 0 |
| [`l2/blood/odc.test.ts`](../../packages/engine-core/test/l2/blood/odc.test.ts) | 0 | 0 |
| [`l2/blood/oxygen.test.ts`](../../packages/engine-core/test/l2/blood/oxygen.test.ts) | 0 | 0 |
| [`l2/blood/params.test.ts`](../../packages/engine-core/test/l2/blood/params.test.ts) | 0 | 0 |
| [`l2/blood/pipeline.test.ts`](../../packages/engine-core/test/l2/blood/pipeline.test.ts) | 0 | 0 |
| [`l2/blood/solutes.test.ts`](../../packages/engine-core/test/l2/blood/solutes.test.ts) | 0 | 0 |
| [`l2/blood/total-body-potassium.test.ts`](../../packages/engine-core/test/l2/blood/total-body-potassium.test.ts) | 0 | 0 |
| [`l2/blood/treatments.test.ts`](../../packages/engine-core/test/l2/blood/treatments.test.ts) | 0 | 0 |
| [`types-blood.test.ts`](../../packages/engine-core/test/types-blood.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
