# Circulation

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#circulation)

## Purpose

<!-- hand:purpose -->
The circulation is the engine's haemodynamic model: four time-varying-elastance heart chambers, four valves, a systemic
Windkessel with systemic veins, a pulmonary arterial and venous bed, a pericardium and the pleural pressure, integrated
every 2 ms. Around that circuit runs a 10 Hz control layer (baroreflex, bolus drug effects, volume events, conditions
such as tamponade), a coronary supply/demand balance and the rules that declare and resolve a cardiac arrest. A
clinician-educator reads it to see why pressures, cardiac output and heart rate move as they do; an embedding developer
reads it for the per-beat truths the monitor and the other organ models consume.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
- Each heart chamber's pressure follows a time-varying elastance: the ventricles mix an active term a·Emax·(V − V0)
  with a passive exponential end-diastolic pressure–volume relation, the atria interpolate between Emin and Emax, and
  every chamber adds the pericardial and pleural pressures (Smith 2004 form, tables §2.2; `l2/circ/circuit.ts`).
- The activation a(t) is a double-Hill curve with a peak of 1 (Stergiopulos, Meister & Westerhof 1996); its period is
  a multiple of the Weissler pre-ejection period plus ejection time at the current heart rate, not proportional to RR
  (`l2/circ/activation.ts`, `l2/circ/params.ts`).
- Valves pass forward flow against a linear resistance plus a Gorlin-type quadratic term for any stenosis, and
  regurgitant flow through an orifice law in the effective regurgitant orifice area, smoothed at zero pressure
  difference (Gorlin; ASE 2017; `l2/circ/valves.ts`).
- The systemic arteries are a four-element Windkessel whose compliance falls exponentially with pressure inside a
  clamp of 0.5–3 × its reference value; aortic root pressure is the capacitor pressure plus the characteristic
  impedance times the net flow (`l2/circ/circuit.ts`). Venous, pulmonary arterial and pulmonary venous pressures are
  stressed volume over compliance plus the pleural pressure; the pulmonary venous pressure stands for the PCWP
  (`l2/circ/circuit.ts`).
- The pericardium adds an exponential pressure in the combined ventricular volume plus any effusion, floored at 0
  (tables §2.2; `l2/circ/circuit.ts`); tamponade adds up to 250 mL × severity of fluid (`l2/circ/conditions.ts`).
- Pulsus paradoxus in severe tamponade (E118, target ≥ 10 mmHg, Spodick 2003) is NOT met in rc.4 and no mechanism was
  added. The circuit's own interdependence is right in kind — in severe tamponade venous return is confined to
  ventricular systole and falls back in diastole (the backflow is smallest in inspiration), and each inspiration moves about 6 mL from the left to the right
  ventricle at a fixed total volume — but small: SBP swing 3.4 mmHg (healthy 2.4; the it.fails title still quotes FU-4's 3.1). Measured candidate mechanisms
  (2026-10-23, 250 mL, spontaneous breathing): a larger pleural swing alone (8 / 12 cmH2O → 5.2 / 7.1 mmHg); the
  abdominal pump of the descending diaphragm (pSv rising with the pleural fall, × 1–2); extra-alveolar pulmonary-venous
  pooling; the atria inside the pericardial volume (no gain at matched severity). None reaches 10 mmHg at a
  physiological gain while keeping the healthy swing ≤ 5 mmHg; the one combination that did (a 15 cmH2O effort plus
  an abdominal pump of gain 1: 11.5 mmHg) needs a distressed breathing pattern the MODELED respiratory drive does not
  produce in tamponade (it breathes about 16 × 530 mL). A published model of the same class needs the same two things
  — a large effusion and deep breaths — and attributes the swing to both series and septal (parallel) interaction
  (Ramachandran et al., Theor Biol Med Model 2009;6:15); this circuit has no septum. Owner decision pending.
- Pleural pressure rises with alveolar pressure in a positive-pressure breath and falls with the tidal volume in a
  spontaneous one (`l2/circ/pleural.ts`).
- The baroreflex senses the 1 s low-passed MAP (plus a pulse-pressure term, Chapleau & Abboud 1987) against its set
  point: a fast delayed vagal limb lengthens RR, a slow saturating sympathetic limb scales heart rate, SVR,
  contractility and venous capacity, the set point resets after a sustained offset, and a cardiopulmonary limb answers
  transmural right-atrial pressure (B §4.9, tables §1.1; `l2/circ/baroreflex.ts`). No drug moves the set point, so a
  reflex response to a pressor is emergent (`l2/circ/drugs.ts`).
- Coronary supply scales with coronary perfusion pressure above a zero-flow pressure of 15 mmHg and with the diastolic
  time fraction; demand scales with heart rate, LV systolic pressure, contractility and LV volume above a basal share;
  a deficit lowers contractility and, after a lag, depresses the ST segment (tables §3; Suga 1990;
  `l2/circ/coronary.ts`).
- Bolus drugs act as peak-normalised Bateman curves on the circuit's multipliers, scaled by dose and combined
  multiplicatively (tables §6.2–§6.3; `l2/circ/drugs.ts`).
- An arrest is declared when the myocardium can no longer eject or the continuous MAP stays below 25 mmHg for 60 s;
  return of a pulse needs a CPR coronary perfusion pressure of at least 15 mmHg (Paradis 1990; `l2/circ/arrest.ts`).
- Ventricular ectopy (E133) is a hazard on the beating heart drawn from the same inputs as the arrest hazards plus the
  arterial pH and the ischaemia index: drive D = (sK + sT + spH + sIsch)·(1 + cat) + sCat, each term 0 below its
  threshold (K 6.5 mmol/L, core 40 °C or 32 °C, pH 7.20, the ST-depression deficit) and 1 at the arrest model's own
  threshold for that input (K 8.5, 42 °C, 28 °C, pH 7.00, kIsch 0.1); catecholamine inotropy above 1 multiplies the
  substrate and acts alone only above +1 (exogenous overdose). PVC events arrive at 6·D per minute (≤ 30), as single
  PVCs, couplets or non-sustained runs (3–30 beats) whose share grows with D. MODELED only, never while the arrest
  model holds an arrest; draws come from their own `ectopyHazard` stream (never the ECG's `ectopy` stream, which
  times the escape foci) and none is taken at D = 0, so a healthy patient is unchanged. Runs are non-sustained: VF still comes only from the arrest hazards and the onset draw (Durfey 2017;
  Orchard & Cingolani 1994; Jung 2011; Katritsis 2012; Campbell 2015; weights and the rate [ENG];
  `l2/circ/ectopy.ts`).
- What the heat model takes from the flow (E131): with cardiac output below the flow at which oxygen delivery becomes
  critical (≈ 40 % of resting output), the heat model's skin-perfusion fraction falls (to 0 with no flow) and scales the
  blood-borne core–skin transfer, and the blood model's delivered share of the oxygen demand scales the oxidative
  heat; the vasomotor centre's brain-perfusion gate
  (`brainstemOutF(cbfRel)`, `l2/circ/baroreflex.ts`) also gates sweating and shivering. After an arrest the body
  therefore cools by conduction, about 1 °C/h (`l2/thermal/heat.ts`).
- Blood volume follows Lemmens' indexed rule, 70/√(BMI/22) mL/kg, and the circuit is sized on the weight that rule
  implies (Lemmens 2006, tables §1.3; `l2/body-size.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`body-size.ts:4`](../../packages/engine-core/src/l2/body-size.ts#L4) | Lemmens' indexed blood volume (Lemmens HJM, Bernstein DP, Brodsky JB. Obes Surg 2006;16:773–6: BV = 70/√(BMI/22) |
| [`activation.ts:2`](../../packages/engine-core/src/l2/circ/activation.ts#L2) | a peak of exactly 1, with its period T taken from the Weissler PEP + LVET at the current heart rate rather than ∝ RR |
| [`activation.ts:32`](../../packages/engine-core/src/l2/circ/activation.ts#L32) | Normalised activation a(u) ∈ [0, 1] at u = (t − t0)/T; 0 before onset and after u = 1. |
| [`baroreflex.ts:3`](../../packages/engine-core/src/l2/circ/baroreflex.ts#L3) | are emergent). Error e = MAP_set − MAP (positive = hypotension). |
| [`baroreflex.ts:4`](../../packages/engine-core/src/l2/circ/baroreflex.ts#L4) | vagal: RR_v = G_v·(−e_v) ms, e_v = LPF τ 1 s of delay(0.3 s)(e)        fast limb, both directions |
| [`baroreflex.ts:33`](../../packages/engine-core/src/l2/circ/baroreflex.ts#L33) | e = MAP_set − LPF_1s(MAP) (B §4.9) |
| [`baroreflex.ts:41`](../../packages/engine-core/src/l2/circ/baroreflex.ts#L41) | e_cp = RA_tm,set − LPF_τ(RA_tm); SVR ×(1 + G_CP_R·e_cp); venous unstressed volume −G_CP_V·e_cp (stressed-volume |
| [`circuit.ts:10`](../../packages/engine-core/src/l2/circ/circuit.ts#L10) | 4 VSV systemic venous volume (total)                  P_sv = (VSV − v0Sv)/cSv |
| [`circuit.ts:11`](../../packages/engine-core/src/l2/circ/circuit.ts#L11) | 5 VRA, 6 VRV, 9 VLA, 10 VLV chamber volumes           P = E(t)·(V − V0) (+ EDPVR) + P_peri + P_it |
| [`circuit.ts:12`](../../packages/engine-core/src/l2/circ/circuit.ts#L12) | 7 VPA pulmonary arterial stressed volume              P_pa = VPA/cPa + P_it ; root = P_pa + Zpa·Q_pv |
| [`circuit.ts:13`](../../packages/engine-core/src/l2/circ/circuit.ts#L13) | 8 VPV pulmonary venous stressed volume                P_pv = VPV/cPv + P_it   (≈ PCWP) |
| [`circuit.ts:14`](../../packages/engine-core/src/l2/circ/circuit.ts#L14) | Chamber pressure (Smith 2004 form): ventricles P = a·Emax·(V − V0) + (1 − a)·A·(e^{β(V − V0)} − 1); atria |
| [`circuit.ts:15`](../../packages/engine-core/src/l2/circ/circuit.ts#L15) | P = (Emin + a·(Emax − Emin))·(V − V0); every intrathoracic compartment adds P_it (pleural) and the |
| [`circuit.ts:16`](../../packages/engine-core/src/l2/circ/circuit.ts#L16) | four chambers add P_peri = A_p·(e^{λ(V_LV + V_RV + vFluid − v0Peri)} − 1) floored at 0 (tables §2.2). |
| [`circuit.ts:175`](../../packages/engine-core/src/l2/circ/circuit.ts#L175) | aortic valve against the Windkessel's characteristic impedance: P_ao = PC + Zc·(Q_av − QL) + ct. A balloon (IABP) |
| [`circuit.ts:244`](../../packages/engine-core/src/l2/circ/circuit.ts#L244) | Stressed arterial volume ∫₀^PC C(p) dp for C(P) = WK_C·clamp(e^{−k(P−P0)}, 0.5, 3), × cArt. |
| [`circuit.ts:246`](../../packages/engine-core/src/l2/circ/circuit.ts#L246) | below: C = 3·WK_C |
| [`circuit.ts:247`](../../packages/engine-core/src/l2/circ/circuit.ts#L247) | above: C = 0.5·WK_C |
| [`conditions.ts:3`](../../packages/engine-core/src/l2/circ/conditions.ts#L3) | tamponade   vFluid = 250 mL × severity (acute tamponade 150–250 mL, Q29) |
| [`conditions.ts:29`](../../packages/engine-core/src/l2/circ/conditions.ts#L29) | ischaemia shifts the ESPVR rightward in parallel, ΔV0 = 50.7·Rm − 0.6 mL in the canine LV (slope unchanged in the |
| [`conditions.ts:31`](../../packages/engine-core/src/l2/circ/conditions.ts#L31) | brief 94 was that global form, and it shrank the heart instead of dilating it). The engine takes ΔV0 = Rm × the |
| [`conditions.ts:50`](../../packages/engine-core/src/l2/circ/conditions.ts#L50) | [FIT: HR ≈ 66 bpm = CI 1.9 / SVI 29 mL/m², the engine reads 65; src Dell'Italia 1985 Circulation 72:1327; brief 94]. |
| [`coronary.ts:5`](../../packages/engine-core/src/l2/circ/coronary.ts#L5) | Supply = CFR·((CPP − P_zf)/(CPP_0 − P_zf))·(DTF/DTF_0)                        [normalised; 1 = rest demand] |
| [`coronary.ts:6`](../../packages/engine-core/src/l2/circ/coronary.ts#L6) | Demand = (HR/HR_0)·(LVSP/LVSP_0)·(kEes)^0.5·(LVEDV/LVEDV_0)^(1/3)            [RPP with a wall-stress term] |
| [`coronary.ts:7`](../../packages/engine-core/src/l2/circ/coronary.ts#L7) | ratio r = Supply/Demand; deficit δ = max(0, 1 − r); kIsch → 1 − gIsch·δ (τ_down 20 s, τ_up 60 s; Q32) |
| [`drugs.ts:4`](../../packages/engine-core/src/l2/circ/drugs.ts#L4) | E(t) = Emax·(e^{−t/τoff} − e^{−t/τon}) / peak   (peak-normalised, so Emax is the effect at the peak), |
| [`drugs.ts:53`](../../packages/engine-core/src/l2/circ/drugs.ts#L53) | propofol 2 mg/kg: tables §6.3 row at E = 0.9 (the upper end of E = Ce/(Ce + 3.5) after 2 mg/kg): SVR ×(1 − 0.45E), |
| [`ectopy.ts:4`](../../packages/engine-core/src/l2/circ/ectopy.ts#L4) | D = (sK + sT + sPh + sIsch)·(1 + G_CAT·cat) + sCat |
| [`ectopy.ts:8`](../../packages/engine-core/src/l2/circ/ectopy.ts#L8) | myocardium) and add a term of their own only at exogenous-overdose levels. The event rate is λ = LAMBDA_1·D per |
| [`params.ts:28`](../../packages/engine-core/src/l2/circ/params.ts#L28) | LV EDPVR P = A·(e^{β(V−V0)} − 1). Q24 evidence default: normal-human β 0.01–0.02 /mL (Zile 2004, HFpEF-PV) — |
| [`params.ts:56`](../../packages/engine-core/src/l2/circ/params.ts#L56) | Regurgitant orifice: Q = 44.3·EROA·ΔP/√(\|ΔP\| + ε) — smooth at ΔP = 0 so the solver never chatters [ENG: numerics; ε]. |
| [`params.ts:65`](../../packages/engine-core/src/l2/circ/params.ts#L65) | stroke volume (class II PPV 7 %). At 0.035 the tuned compliance is ≈ 2.1 mL/mmHg and PP ∝ SV again [FIT: PP ∝ SV (class II PPV 7 %), a value inside the sourced WK_ZC range; brief research/44 L2-21]. |
| [`params.ts:84`](../../packages/engine-core/src/l2/circ/params.ts#L84) | v0Peri = 1.0 × (baseline LVEDV + RVEDV) + 0, set by stabilisation. Tables (Q29) propose 1.15 × … + 20; with that |
| [`pleural.ts:2`](../../packages/engine-core/src/l2/circ/pleural.ts#L2) | positive-pressure breath: pIt = P_PL0 + T_IT·Palv(t)·0.7356, Palv = PEEP + ΔV(t)/C (breath driver volume) or the |
| [`pleural.ts:4`](../../packages/engine-core/src/l2/circ/pleural.ts#L4) | spontaneous breath: pIt = P_PL0 − SPONT_SWING·(ΔV(t)/VT)·0.7356 (more negative in inspiration) |
| [`profile.ts:126`](../../packages/engine-core/src/l2/circ/profile.ts#L126) | the circulation sized on the total weight (127 kg / 175 cm: CO × 1.85, BV 8.89 L = 70 mL/kg) would disagree with |
| [`stabilise.ts:17`](../../packages/engine-core/src/l2/circ/stabilise.ts#L17) | LVEDP tolerance for profiles whose conditions set an LVEDP (AS, HFrEF, HFpEF): ±2 mmHg = the tables' 15–20 / 16–20 |
| [`valves.ts:4`](../../packages/engine-core/src/l2/circ/valves.ts#L4) | forward  (ΔP > 0): ΔP = R·Q + k·Q²,  k = max(0, 1/(K·A)² − 1/(K·A_ref)²)          [Gorlin; excess over normal] [FIT: stenotic k form; brief research/44 L2-29] |
| [`valves.ts:5`](../../packages/engine-core/src/l2/circ/valves.ts#L5) | backward (ΔP < 0): Q = −44.3·EROA·\|ΔP\|/√(\|ΔP\| + ε)                                  [orifice law, smoothed] |
| [`valves.ts:22`](../../packages/engine-core/src/l2/circ/valves.ts#L22) | Flow (mL/s, positive = forward) for pressure difference dp = P_upstream − P_downstream. |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1).
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `circulation.volume` | `hemo.circ.vol` → `hemo.circOut.pSv` (Psv) | + · term | UNTAGGED | `C_SV` = 110 | — | The volume queue (bleed −, infusion +) integrates into the systemic venous volume; its pressure is the stressed volume over the venous compliance. |
| `circulation.venousReturn` | `hemo.circOut.pSv` (Psv), `hemo.circOut.pRa` (RAP) → `circ.venousReturn` (Venous return (stressed volume against right-atrial pressure)) | ± · term | FIT | `R_VR` = 0.06, `R_VR_BACK` = 5 | — | Venous return = (pSv − pRa) / rVr, retrograde flow through R_VR_BACK × rVr: rises with pSv, falls with pRa. |
| `circulation.intrathoracic` | `resp.pleural` (Pleural pressure handed to the circulation), `hemo.circ.ext.pPtx` → `circ.pIt` (Intrathoracic pressure the heart sees (the lungs' pleural source + ext.pPtx)) | + · term | UNTAGGED | — | — | The heart sees the lungs' pleural pressure plus ext.pPtx (0 unless a test pokes it: the lungs own the one tension-PTX source). |
| `circulation.intrathoracicRa` | `circ.pIt` (Intrathoracic pressure the heart sees (the lungs' pleural source + ext.pPtx)) → `hemo.circOut.pRa` (RAP) | + · term | UNTAGGED | — | — | The intrathoracic chambers are referenced to pIt: a higher pIt raises the right-atrial pressure and so lowers the venous-return gradient. |
| `circulation.output` | `circ.venousReturn` (Venous return (stressed volume against right-atrial pressure)), `hemo.circ.kLv` → `hemo.circ.qFwd` | + · state | FIT | `EES_LV` = 2.3, `V0_LV` = 5, `BETA_LV` = 0.02, `A_LV` = 0.9 | τ `CO_TAU_S` | Forward aortic flow from the time-varying-elastance LV (Emax × kLv) filled by the venous return; qFwd is its low-pass. |
| `circulation.arterial` | `hemo.circ.qFwd`, `hemo.circ.p.rSys` (SVR (model)) → `hemo.circOut.pRad` (Radial pressure) | + · state | FIT | `ZC_AO` = 0.035 | — | Arterial pressure from the ejected flow into the arterial compliance draining through rSys. |
| `circulation.mapNow` | `hemo.circOut.pRad` (Radial pressure) → `hemo.circ.mapNow` | + · state | UNTAGGED | — | τ `MAP_NOW_TAU_S` | Mean radial pressure low-passed at the 10 Hz control step (the endocrine and organ models read it). |
| `circulation.baro.sense` | `hemo.circOut.pRad` (Radial pressure) → `hemo.circ.baro.mapLp` | + · state | FIT | `K_PP` = 0.3 | τ `MAP_TAU_S` | Sensed pressure = MAP + K_PP·(PP − PP_rest), low-passed: a narrower pulse pressure unloads the receptors at the same mean. |
| `circulation.baro.reset` | `hemo.circ.baro.mapLp` → `hemo.circ.baro.set` (Baroreflex set point) | + · state | UNTAGGED | `RESET_FRAC` = 0.05, `RESET_HOLD_S` = 420, `RESET_GAIN` = 0.35 | delay `RESET_HOLD_S` | Resetting: MAP more than RESET_FRAC off the set for RESET_HOLD_S moves the set RESET_GAIN of the way. |
| `circulation.baro.errorSymp` | `hemo.circ.baro.set` (Baroreflex set point), `hemo.circ.baro.mapLp` → `hemo.circ.baro.es` (Sympathetic tone) | ± · state | FIT | `BARO_DT` = 0.1 | delay `SYMP_DELAY_S`; τ `SYMP_TAU_S` | e = set·setF − MAP (+ = hypotension), delayed and low-passed for the sympathetic limb. |
| `circulation.baro.errorVagal` | `hemo.circ.baro.set` (Baroreflex set point), `hemo.circ.baro.mapLp` → `hemo.circ.baro.ev` (Vagal tone) | ± · state | FIT | `BARO_DT` = 0.1 | delay `VAGAL_DELAY_S`; τ `VAGAL_TAU_S` | The same error, delayed and low-passed for the fast vagal limb. |
| `circulation.baro.cardiopulmonary` | `hemo.circOut.pRa` (RAP) → `hemo.circ.baro.cpLp` | + · state | UNTAGGED | — | τ `CP_TAU_S` | The low-pressure limb senses the transmural right-atrial pressure, low-passed. |
| `circulation.baro.gainDrug` | `pk.fx.gv` → `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) | + · gain | UNTAGGED | — | — | gVagal and gSymp × the drug model's reflex factor gv (propofol, volatiles lower it). |
| `circulation.baro.gainHr` | `pk.fx.gvHr` → `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) | + · gain | UNTAGGED | — | — | hrGain: × on the sympathetic HR arm only (drug depression of the chronotropic reflex). |
| `circulation.baro.gainOutput` | `pk.fx.symp` → `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) | + · gain | FIT | `TONIC_EES_SHARE` = 0.5 | — | outF: × on the delivered sympathetic output after saturation; it also removes the profile's tonic share of resting SVR and contractility (central sympatholysis). |
| `circulation.baro.gainSetPoint` | `pk.fx.setF`, `hemo.circ.ext.surgeF` (Baroreflex set-point shift (surge)) → `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) | + · gain | UNTAGGED | — | — | setF: × on the set point the error is taken against (anaesthetic resetting, the nociceptive surge). |
| `circulation.baro.gainBeta` | `pk.betaBlockAdd` → `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) | − · gain | UNTAGGED | — | — | betaBlock and betaBlockC = min(0.95, profile + betaBlockAdd·(1 − profile)): remove the β-mediated HR and contractility gain (the 0.95 cap is inline). |
| `circulation.baro.gainBrainstem` | `hemo.circ.ext.cbfRel` → `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) | + · threshold | FIT | `CBF_REFLEX_FULL` = 0.6, `CBF_REFLEX_ZERO` = 0.2 | — | brainF: the vasomotor centre fails linearly between CBF_REFLEX_FULL and CBF_REFLEX_ZERO of normal cerebral flow. |
| `circulation.baro.hr` | `hemo.circ.baro.es` (Sympathetic tone), `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.hrF` (Baroreflex sympathetic HR factor) | + · factor | FIT | `G_HS` = 0.04, `SYMP_WITHDRAW_HR` = 0.1 | saturates at `SYMP_SAT`; blocked by `pk.betaBlockAdd` | HR × (1 + o·clamp(G_HS·gSymp·hrGain·(1 − betaBlock)·e_s)), withdrawal × SYMP_WITHDRAW_HR. |
| `circulation.baro.svr` | `hemo.circ.baro.es` (Sympathetic tone), `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.svrF` (Baroreflex SVR factor) | + · factor | FIT | `G_R` = 0.02, `SYMP_WITHDRAW` = 0.3 | saturates at `SYMP_SAT` | SVR × (1 − tonic·(1 − outF) + o·clamp(G_R·s·e_s + G_CP_R·s·e_cp)). |
| `circulation.baro.svrCardiopulmonary` | `hemo.circ.baro.cpLp`, `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.svrF` (Baroreflex SVR factor) | − · factor | FIT | `G_CP_R` = 0.06, `SYMP_WITHDRAW` = 0.3 | saturates at `CP_CLAMP` | Unloading the atrial receptors (e_cp = set − RA_tm) constricts before the arterial pressure falls. |
| `circulation.baro.ees` | `hemo.circ.baro.es` (Sympathetic tone), `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.eesF` (Baroreflex contractility factor) | + · factor | FIT | `G_C` = 0.008, `SYMP_WITHDRAW` = 0.3, `TONIC_EES_SHARE` = 0.5 | saturates at `SYMP_SAT`; blocked by `pk.betaBlockAdd` | Contractility × (1 − TONIC_EES_SHARE·tonic·(1 − outF) + o·clamp(G_C·s·(1 − betaBlockC)·e_s)). |
| `circulation.baro.venous` | `hemo.circ.baro.es` (Sympathetic tone), `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.dV0` (Baroreflex venous unstressed-volume change) | − · term | FIT | `G_V` = 20, `SYMP_WITHDRAW` = 0.3 | saturates at `V0_RECRUIT_MAX_ML_KG` | Venous unstressed volume −G_V·W/70·s·e_s mL (e_s clamped at ±40 mmHg inline): hypotension recruits. |
| `circulation.baro.venousCardiopulmonary` | `hemo.circ.baro.cpLp`, `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.dV0` (Baroreflex venous unstressed-volume change) | + · term | UNTAGGED | `G_CP_V` = 200 | saturates at `CP_CLAMP` | Atrial unloading recruits splanchnic volume (−G_CP_V·W/70·s·e_cp). |
| `circulation.baro.compliance` | `hemo.circ.baro.es` (Sympathetic tone), `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.cSvF` (Baroreflex venous compliance factor) | − · factor | UNTAGGED | `G_CSV` = 0.004 | saturates at `SYMP_SAT` | Venous compliance × (1 − 0.5·o·clamp(G_CSV·s·e_s)) (the 0.5 is inline). |
| `circulation.baro.vagal` | `hemo.circ.baro.ev` (Vagal tone), `circ.baro.gains` (Baroreflex gains handed to the step (vagal, sympathetic, β-block, HR gain, outF, setF, brainF)) → `circ.baro.rrMs` (Baroreflex vagal RR increment) | − · term | FIT | `VAGAL_STEADY` = 0.2, `VAGAL_MAX_MS` = 600, `VAGAL_WITHDRAW_MS` = 200 | saturates at `VAGAL_MAX_MS` | RR += −VAGAL_STEADY·gVagal·e_v ms, between −VAGAL_WITHDRAW_MS and +VAGAL_MAX_MS. |
| `circulation.chemo.hr` | `hemo.circ.chemo.sao2`, `hemo.circ.chemo.paco2` → `circ.chemo.hrF` (Chemoreflex HR factor) | ± · factor | UNTAGGED | — | — | Hypoxic HR × (brady in neonate/infant or SaO2 < 0.6, else tachy) and hypercapnic × (1 + 1 %/mmHg above 50, cap 20 %). Its numbers are inline literals tagged FIT in the code (research/44 L2-04), not exported constants: no row can name them. |
| `circulation.chemo.svr` | `hemo.circ.chemo.paco2` → `circ.chemo.svrF` (Chemoreflex SVR factor) | + · factor | UNTAGGED | — | — | Hypercapnic pressor SVR × (1 + 1 %/mmHg above 50, cap 20 %); inline FIT literals (research/44 L2-04). |
| `circulation.chemo.pvrL` | `hemo.circ.chemo.paco2` → `hemo.circ.p.pvrL` | + · factor | SOURCED | `K_PVR_CO2` = 0.015 | — | Hypercapnic pulmonary vasoconstriction × (1 + K_PVR_CO2·(PaCO2 − 40)⁺), off while the instructor pins PVR. |
| `circulation.chemo.pvrR` | `hemo.circ.chemo.paco2` → `hemo.circ.p.pvrR` | + · factor | SOURCED | `K_PVR_CO2` = 0.015 | — | As circulation.chemo.pvrL, right bed. |
| `circulation.rSys.baro` | `circ.baro.svrF` (Baroreflex SVR factor) → `hemo.circ.p.rSys` (SVR (model)) | + · factor | UNTAGGED | — | — | b.svrF, the baroreflex factor. |
| `circulation.rSys.drug` | `pk.fx.svr` → `hemo.circ.p.rSys` (SVR (model)) | + · factor | UNTAGGED | — | — | de.svr: the bolus list × the drug model's svr multiplier. |
| `circulation.rSys.histamine` | `pk.bus.airway.histamine` → `hemo.circ.p.rSys` (SVR (model)) | − · factor | FIT | `HIST_SVR` = 0.22 | — | de.svr × (1 − HIST_SVR·histamine): drug-released histamine dilates. |
| `circulation.rSys.chemo` | `circ.chemo.svrF` (Chemoreflex SVR factor) → `hemo.circ.p.rSys` (SVR (model)) | + · factor | UNTAGGED | — | — | ch.svrF, the chemoreflex factor. |
| `circulation.rSys.cushing` | `hemo.circ.ext.rSysF` → `hemo.circ.p.rSys` (SVR (model)) | + · factor | UNTAGGED | — | — | x.rSysF, the Cushing response (organs). |
| `circulation.rSys.endocrine` | `circ.endoSvr` (Endocrine SVR factor with the humoral share withdrawn in arrest) → `hemo.circ.p.rSys` (SVR (model)) | + · factor | UNTAGGED | — | — | endoSvr, the endocrine factor with its humoral share withdrawn under arrest. |
| `circulation.rSys.viscosity` | `hemo.circ.ext.viscF` → `hemo.circ.p.rSys` (SVR (model)) | + · factor | UNTAGGED | — | — | x.viscF, blood viscosity from the haematocrit (blood). |
| `circulation.endoSvr` | `hemo.circ.ext.endoSvrF`, `hemo.circ.ext.endoHumSvrF` → `circ.endoSvr` (Endocrine SVR factor with the humoral share withdrawn in arrest) | + · factor | UNTAGGED | `NO_FLOW_S` = 60 | — | endoSvrF with its humoral share 1 + (hsv − 1)·humF, humF ramped to 0 over NO_FLOW_S of a declared arrest (ischaemic vasoplegia). |
| `circulation.recruit.baro` | `circ.baro.dV0` (Baroreflex venous unstressed-volume change) → `circ.recruit` (Splanchnic recruitment (baroreflex, β-agonist and humoral arms, one reservoir)) | + · term | UNTAGGED | — | — | b.dV0 into the one splanchnic reservoir. |
| `circulation.recruit.betaAgonist` | `hemo.circ.ext.betaAgonistU` → `circ.recruit` (Splanchnic recruitment (baroreflex, β-agonist and humoral arms, one reservoir)) | − · term | FIT | `V0_RECRUIT_MAX_ML_KG` = 12 | blocked by `pk.betaBlockAdd` | β-agonist venous recruitment hill(u, competitive EC50 of the β occupancy) × BETA_V0_MAX_ML_KG·W (venous.ts; an alias of V0_RECRUIT_MAX_ML_KG). |
| `circulation.recruit.humoral` | `hemo.circ.ext.endoHumDV0Frac` → `circ.recruit` (Splanchnic recruitment (baroreflex, β-agonist and humoral arms, one reservoir)) | + · term | UNTAGGED | — | — | The humoral arm's recruitment, a fraction of blood volume; kept through an arrest (mechanics, not a delivered effect). |
| `circulation.v0Sv.recruit` | `circ.recruit` (Splanchnic recruitment (baroreflex, β-agonist and humoral arms, one reservoir)) → `hemo.circ.p.v0Sv` (Vu) | + · term | FIT | `V0_RECRUIT_MAX_ML_KG` = 12 | saturates at `V0_RECRUIT_MAX_ML_KG` | recruit = max(−V0_RECRUIT_MAX_ML_KG·W, min(b.dV0 − dv0Beta, humMl)). |
| `circulation.v0Sv.endocrine` | `hemo.circ.ext.endoDV0Frac` → `hemo.circ.p.v0Sv` (Vu) | − · factor | UNTAGGED | — | — | base.v0Sv × (1 − endoDV0Frac): sympathetic stress venoconstriction. |
| `circulation.v0Sv.drug` | `pk.fx.v0Frac`, `pk.bus.airway.histamine` → `hemo.circ.p.v0Sv` (Vu) | + · term | UNTAGGED | `HIST_V0` = 0.04 | — | de.v0Frac × blood volume: drug venodilation (+) or venoconstriction (−), plus HIST_V0·histamine. |
| `circulation.cSv.baro` | `circ.baro.cSvF` (Baroreflex venous compliance factor) → `hemo.circ.p.cSv` (Cv) | + · factor | UNTAGGED | — | — | base.cSv × b.cSvF. |
| `circulation.pvrL.drug` | `pk.fx.pvr` → `hemo.circ.p.pvrL` | + · factor | UNTAGGED | — | — | de.pvr. |
| `circulation.pvrR.drug` | `pk.fx.pvr` → `hemo.circ.p.pvrR` | + · factor | UNTAGGED | — | — | de.pvr. |
| `circulation.pvrL.lung` | `hemo.circ.ext.pvrLung`, `hemo.circ.ext.pvrLungL` → `hemo.circ.p.pvrL` | + · factor | UNTAGGED | — | — | The lungs' global × per-side multipliers (HPV, collapse). |
| `circulation.pvrR.lung` | `hemo.circ.ext.pvrLung`, `hemo.circ.ext.pvrLungR` → `hemo.circ.p.pvrR` | + · factor | UNTAGGED | — | — | As circulation.pvrL.lung, right bed. |
| `circulation.kLv.baro` | `circ.baro.eesF` (Baroreflex contractility factor) → `hemo.circ.kLv` | + · factor | UNTAGGED | — | — | b.eesF. |
| `circulation.kLv.drug` | `pk.fx.ees` → `hemo.circ.kLv` | + · factor | UNTAGGED | — | — | de.ees. |
| `circulation.kLv.ischaemia` | `hemo.circ.ext.kIsch` → `hemo.circ.kLv` | + · factor | UNTAGGED | `G_ISCH` = 1.5 | — | min(kIsch, kIschRef); ischaemic diastolic stiffening β_LV × (1 + 0.5·(1 − kIsch)/G_ISCH) beside it. |
| `circulation.kLv.endocrine` | `hemo.circ.ext.endoEesF` → `hemo.circ.kLv` | + · factor | UNTAGGED | — | blocked by `pk.betaBlockAdd` | betaBlunt(endoEesF, betaBlockAdd): β-blockade blunts the surge. |
| `circulation.kLv.chemistry` | `hemo.circ.ext.kChem` → `hemo.circ.kLv` | + · factor | UNTAGGED | — | — | kChem: pH, ionised Ca and K (blood). |
| `circulation.kLv.hypoxia` | `circ.kHyp` (Hypoxic myocardial depression) → `hemo.circ.kLv` | + · factor | UNTAGGED | — | — | kHyp, hypoxic myocardial depression. |
| `circulation.kRv.baro` | `circ.baro.eesF` (Baroreflex contractility factor) → `hemo.circ.kRv` | + · factor | UNTAGGED | — | — | b.eesF. |
| `circulation.kRv.drug` | `pk.fx.ees` → `hemo.circ.kRv` | + · factor | UNTAGGED | — | — | de.ees. |
| `circulation.kRv.ischaemia` | `hemo.circ.cor.kIschRv` → `hemo.circ.kRv` | + · factor | UNTAGGED | — | — | RV ischaemia (MODELED). |
| `circulation.kRv.endocrine` | `hemo.circ.ext.endoEesF` → `hemo.circ.kRv` | + · factor | UNTAGGED | — | blocked by `pk.betaBlockAdd` | betaBlunt(endoEesF, betaBlockAdd). |
| `circulation.kRv.chemistry` | `hemo.circ.ext.kChem` → `hemo.circ.kRv` | + · factor | UNTAGGED | — | — | kChem. |
| `circulation.kRv.hypoxia` | `circ.kHyp` (Hypoxic myocardial depression) → `hemo.circ.kRv` | + · factor | UNTAGGED | — | — | kHyp. |
| `circulation.kHyp` | `hemo.circ.cor.hyp` → `circ.kHyp` (Hypoxic myocardial depression) | − · factor | FIT | `K_HYP_MIN` = 0.02 | saturates at `K_HYP_MIN` | kHyp = max(K_HYP_MIN, 1 − cor.hyp). |
| `circulation.coronary.ischaemia` | `hemo.circOut.pAo` (Aortic pressure), `hemo.circOut.pRa` (RAP) → `hemo.circ.cor.kIsch` | + · state | UNTAGGED | `G_ISCH` = 1.5, `P_ZF` = 15, `TAU_ISCH_DOWN_S` = 20, `TAU_ISCH_UP_S` = 60 | — | Coronary supply from the relaxation-phase perfusion pressure against demand; the contractility loss kIsch = 1 − G_ISCH·δ follows with its two time constants. |
| `circulation.coronary.hypoxia` | `hemo.circ.chemo.sao2` → `hemo.circ.cor.hyp` | − · state | FIT | `SAO2_REF` = 0.97, `TAU_HYP_S` = 235 | — | Hypoxic myocardial depression from SaO2 below SAO2_REF. |
| `circulation.rr.baro` | `circ.baro.hrF` (Baroreflex sympathetic HR factor) → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | − · factor | UNTAGGED | — | — | RR = 60/(hrRest·b.hrF·…): a higher HR factor shortens RR. |
| `circulation.rr.vagal` | `circ.baro.rrMs` (Baroreflex vagal RR increment) → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | + · term | UNTAGGED | — | — | + b.rrMs/1000, additive at the SA node. |
| `circulation.rr.drug` | `pk.fx.hr` → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | − · factor | UNTAGGED | — | — | de.hr (esmolol lowers it). |
| `circulation.rr.drugVagal` | `pk.fx.vagalMs` → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | + · term | UNTAGGED | — | — | + de.vagalMs/1000 (opioids, neostigmine), already × (1 − muscarinic occupancy). |
| `circulation.rr.chemo` | `circ.chemo.hrF` (Chemoreflex HR factor) → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | − · factor | UNTAGGED | — | — | ch.hrF. |
| `circulation.rr.endocrine` | `hemo.circ.ext.endoHrF` → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | − · factor | UNTAGGED | — | blocked by `pk.betaBlockAdd` | betaBlunt(endoHrF, betaBlockAdd). |
| `circulation.rr.hypoxia` | `hemo.circ.cor.hyp` → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | + · factor | FIT | `G_SA` = 1.5 | — | Hypoxic SA-node depression hypF = max(0.05, 1 − G_SA·hyp − kSa). |
| `circulation.rr.potassium` | `hemo.circ.ext.kEcg` → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | + · threshold | FIT | `G_SA_K` = 0.12 | — | SA-node slowing G_SA_K per mmol/L of membrane-effective K above 7 (inline), inside hypF. |
| `circulation.hrModel` | `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) → `hemo.circ.hrModel` | − · state | UNTAGGED | — | — | hrModel = min(hrMax, max(30, 60/RR)). |
| `circulation.tensionPtxAlias` | `trigger.condition.tensionPtx` (Tension pneumothorax (circulation condition, an alias)) → `resp.lung.lp.pPtx` | + · state | FIT | `LUNG_CONDITIONS.ptxTension` | — | The circulation's tensionPtx is routed to the lung condition ptxTension (side R): the lungs' pleural pressure is the one source. |
| `circulation.absent.baroAfferent` | `hemo.circOut.pRad` (Radial pressure) → `absent.autonomic.baroAfferent` (Sigmoid arterial baroreceptor afferent) | + · state | ABSENT (research/44 L2-03) | — | — | A sigmoid baroreceptor afferent (Kent/Ursino form) whose operating point gives the activation/withdrawal asymmetry, in place of linear gains with fixed asymmetry multipliers. |
| `circulation.absent.baroToHub` | `absent.autonomic.baroAfferent` (Sigmoid arterial baroreceptor afferent) → `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) | − · factor | ABSENT (research/44 L2-03) | — | — | The baroreceptor afferent inhibiting one central sympathetic efferent state. |
| `circulation.absent.chemoAfferent` | `resp.o2.pao2` (PaO₂), `resp.co2.pf` (PaCO₂) → `absent.autonomic.chemoAfferent` (Carotid and central chemoreceptor afferent) | ± · state | ABSENT (research/44 L2-04) | — | — | Carotid and central chemoreceptor firing from PaO2 and PaCO2. |
| `circulation.absent.chemoToHub` | `absent.autonomic.chemoAfferent` (Carotid and central chemoreceptor afferent) → `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) | + · factor | ABSENT (research/44 L2-04) | — | — | The chemoreceptor afferent feeding the same sympathetic state (today: three parallel paths, chemoFactors, the endocrine hypercapnia term and the adrenal drives). |
| `circulation.absent.chemoVagal` | `absent.autonomic.chemoAfferent` (Carotid and central chemoreceptor afferent), `resp.spont.vt` (VT) → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | ± · factor | ABSENT (research/44 L2-04) | — | — | Primary hypoxic bradycardia against the secondary tachycardia of lung inflation, in place of the age-band switch. |
| `circulation.absent.hubToSaNode` | `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) → `circ.rr` (Model RR interval (the HR set the rhythm clock is asked for)) | − · factor | ABSENT (research/44 L2-02) | — | — | The SA node reads the one sympathetic state. |
| `circulation.absent.hubToVessels` | `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) → `hemo.circ.p.rSys` (SVR (model)) | + · factor | ABSENT (research/44 L2-02) | — | — | Vasomotor tone reads the one sympathetic state. |
| `circulation.absent.hubToHeart` | `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) → `hemo.circ.kLv` | + · factor | ABSENT (research/44 L2-02) | — | — | Contractility reads the one sympathetic state. |
| `circulation.absent.hubToVeins` | `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) → `hemo.circ.p.v0Sv` (Vu) | − · term | ABSENT (research/44 L2-02) | — | — | Venous tone reads the one sympathetic state. |
| `circulation.absent.epSubstrate` | `blood.out.kEcg`, `hemo.circ.cor.kIsch`, `resp.temp.tc` (Tcore) → `absent.ecg.epSubstrate` (Myocardial electrophysiological substrate (membrane potential, conduction, refractoriness)) | ± · state | ABSENT (research/44 L2-05) | — | — | Resting membrane potential from K, conduction and refractoriness by temperature, ischaemic depolarisation from the coronary model. |
| `circulation.absent.epToRhythm` | `absent.ecg.epSubstrate` (Myocardial electrophysiological substrate (membrane potential, conduction, refractoriness)) → `rhythm.id` | ± · threshold | ABSENT (research/44 L2-05) | — | — | VF, asystole and ROSC out of that substrate, in place of hazard timers on K, temperature and catecholamines. |

## State

### `BaroState` ([`l2/circ/baroreflex.ts`](../../packages/engine-core/src/l2/circ/baroreflex.ts))

| Field | Type | Meaning |
|---|---|---|
| `set` | `number` | — |
| `q` | `number[]` | delay line of e at 10 Hz (plain data) |
| `ev` | `number` | vagal filtered error |
| `es` | `number` | sympathetic filtered error |
| `offT` | `number` | time the MAP has been > 5 % off the set point |
| `mapLp` | `number` | LPF 1 s of the input MAP |
| `cpSet` | `number` | Transmural RA set point, mmHg (NaN = limb off) |
| `cpLp` | `number` | LPF of the transmural RA pressure |

### `CoronaryState` ([`l2/circ/coronary.ts`](../../packages/engine-core/src/l2/circ/coronary.ts))

| Field | Type | Meaning |
|---|---|---|
| `ref` | `Stabilised['ref']` | — |
| `dtf0` | `number` | — |
| `ratio` | `number` | — |
| `delta` | `number` | — |
| `kIsch` | `number` | — |
| `ischT` | `number` | seconds with δ > 0.1 |
| `stMv` | `number` | — |
| `eesF` | `number` | current contractility multiplier seen by the demand term (set by the caller) |
| `hyp` | `number` | The hypoxic share of the deficit, filtered as kIsch (0–1; MODELED only, 0 in MANUAL) |
| `cpp` | `number` | The CPP the last step used (last beat's aortic diastolic − LVEDP, or the continuous no-beat value) |
| `kIschRv` | `number` | The RV's flow-share contractility factor (MODELED; 1 in MANUAL) and its resting reference (captured once). |
| `rv0` | `{ perf: number; rvsp: number; edv?: number } \| null` | — |

### `IabpState` ([`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts))

| Field | Type | Meaning |
|---|---|---|
| `kind` | `'iabp'` | — |
| `ratio` | `1 \| 2 \| 3` | — |
| `volumeMl` | `number` | — |
| `inflateOffsetMs` | `number` | − = early (inflation in systole), + = late |
| `deflateOffsetMs` | `number` | − = early (U-shaped dip), + = late (LV ejects against the balloon) |
| `beatN` | `number` | — |
| `inflateAt` | `number` | — |
| `deflateAt` | `number` | — |
| `prevInflateAt` | `number` | The previous cycle, while its deflation is still owed (−1 = none). |
| `prevDeflateAt` | `number` | — |

### `LvadState` ([`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts))

| Field | Type | Meaning |
|---|---|---|
| `kind` | `'lvad'` | — |
| `rpm` | `number` | — |
| `suction` | `boolean` | — |
| `suctionSeen` | `boolean` | A suction event since the last console read (the 1 Hz numerics), not only at the read's instant. |
| `qMin` | `number` | — |
| `qMax` | `number` | — |
| `qSum` | `number` | — |
| `n` | `number` | — |

### `CircModelState` ([`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts))

| Field | Type | Meaning |
|---|---|---|
| `prof` | `ResolvedProfile` | — |
| `weightKg` | `number` | — |
| `base` | `CircParams` | stabilised profile parameters |
| `p` | `CircParams` | effective parameters (base × reflex × drugs × conditions) |
| `s` | `number[]` | — |
| `t` | `number` | time of s |
| `vent` | `Activation[]` | — |
| `atria` | `Activation[]` | — |
| `kLv` | `number` | — |
| `kRv` | `number` | — |
| `baro` | `BaroState` | — |
| `boluses` | `Bolus[]` | — |
| `vol` | `VolumeEvent[]` | — |
| `hrModel` | `number` | bpm the reflex/drugs ask the rhythm engine for (MODELED) |
| `skinTone` | `number` | The cutaneous vasomotor tone (1 at rest, < 1 dilated, > 1 constricted) the finger pleth reads — the systemic vasomotor factors (baroreflex incl. its tonic share, the drugs' vascular PD, chemoreflex, endocrine and humoral, Cushing) WITHOUT the MANUAL tracker or blood viscosity, which are not tone. MODELED only (1 in MANUAL). [FIT: skin shares the systemic vasomotor factor (stand-in for thermoregulatory skin flow); the skin is assumed to share the systemic vasomotor factor; a skin-specific (thermoregulatory) share is not modelled.; brief research/44 L2-16] |
| `vagalStim` | `{ t0: number; ms: number } \| null` | The stimulus-driven vagal event (engine observer → `circVagalStimulus`); absent until a site is seen. |
| `hrSet` | `RampState \| null` | The rate the instructor or the rhythm set (rate-rule.ts); null = the reflex owns a sinus-family rate. |
| `ctlNext` | `number` | — |
| `mapSum` | `number` | — |
| `mapN` | `number` | — |
| `raTmSum` | `number` | Transmural RA pressure accumulator for the cardiopulmonary limb |
| `acc` | `BeatAcc \| null` | — |
| `beats` | `CircBeat[]` | last 16 |
| `opens` | `{ t: number; sv: number }[]` | Aortic-valve openings since the pipeline last looked: time, EDV and the stroke volume they will eject (estimate). |
| `cprComp` | `{ t: number; sv: number } \| null` | The chest compression in progress: its start and the forward aortic-valve volume so far, mL (E126; optional, so a snapshot from before E126 restores). |
| `cprSv` | `number` | The last completed compression's forward aortic-valve volume, mL (E126). |
| `cprEj` | `{ t: number; sv: number }[]` | Compression starts since the pipeline last looked, with the volume they will eject — the last compression's, as `opens` estimates a beat's: the pleth's compression pulses (E126). |
| `lastEjT` | `number` | — |
| `qFwd` | `number` | LPF (τ CO_TAU_S) of the forward aortic-valve + LVAD flow, mL/s: CO for beats AND compressions |
| `mapSetPinned` | `boolean` | — |
| `man` | `{ eesF: number; rSys: number \| null; dV0: number; eesRvF:…` | MANUAL tracker outputs (neutral in MODELED): LV Emax ×, systemic R (null = base), venous V0 +, RV Emax ×, PVR (null = base); kIschRef = the coronary kIsch the tracker's LV Emax was set against (1 = none). |
| `lastVentT` | `number` | Last ventricular depolarisation (perfused or not) |
| `rrRef` | `number` | Running normal RR, s |
| `pespNext` | `number` | Emax boost for the next beat |
| `ref` | `Stabilised['ref']` | the stabilised resting reference (coronary demand, pulsatile sensing) |
| `svRest` | `number` | SV₀ of the pleth's PI × SVᵢ/SV₀: the patient's own settled resting stroke volume as the running engine reaches it (engine.ts REST_AVG_S), mL. Absent (a bare model, or the resting run itself) → the stand-alone `ref.sv`. |
| `cor` | `CoronaryState` | Coronary supply/demand (stepped at 1 Hz by the pipeline) |
| `cppAcc` | `{ sum: number; n: number }` | Sum and count of the relaxation-phase aortic − RA pressure since the coronary step last read it (2 ms). |
| `mapNow` | `number` | Mean radial pressure, low-passed (τ 2 s) at the 10 Hz control step in both modes — beats or none. |
| `arrest` | `{ cause: string; t: number; from: string; roscS: number; …` | The arrest this model declared (cause, time, the organised rhythm it came from), null while beating. rate0/rateNow drive the PEA decay; cppLp, the CoPP trend |
| `noFlowS` | `number` | Seconds the continuous MAP has been below arrest.ts MAP_NO_FLOW |
| `saF` | `number` | The sinus-node factor of the last control step (MODELED; 1 in MANUAL) — the escape foci follow it |
| `chemo` | `{ sao2: number; paco2: number }` | chemoreflex inputs (written at 1 Hz by the pipeline from L1 truths) |
| `ext` | `{ kLv: number; kRv: number; pvr: number; vFluid: number; …` | Extra multipliers owned by other modules (coronary ischaemia, conditions, lungs): applied at the next control step. pvrLung × both beds, pvrLungL/R × one bed (HPV, one-lung ventilation, unilateral disease); default 1. |

## Parameters

### [`l2/body-size.ts`](../../packages/engine-core/src/l2/body-size.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SIZE_REF_KG` | `70` | kg | Surg 2006; tables §1.3 | ONE continuous body-size rule for the adult circulation, shared so the blood model and any later module size the same patient the same way. Pure, deterministic, plain data.  Lemmens' indexed blood volume (Lemmens HJM, Bernstein DP, Brodsky JB. Obes Surg 2006;16:773–6: BV = 70/√(BMI/22) mL/kg of actual weight, the tables' §1.3 rule) makes blood volume proportional to height × √weight. The circulation is sized on the weight at which the band's own per-kg blood volume gives that volume ("size weight"), so blood volume AND resting cardiac output (the isometric §2.2 scaling runs on the size weight) follow one continuous, monotonic curve in weight — no BMI step, with or without a stated height. ANCHOR: the band's default patient (70 kg at the band's default height) is exactly itself, so the default 70 kg adult keeps 4,900 mL (M) / 4,550 mL (F) and every rig that gives no height and 70 kg is bit-identical. 127 kg / 175 cm: size 94.3 kg → BV 6.6 L, CO × 1.35 (tables §1.3). The reference weight of the anchor (the engine's default adult, kg). |

### [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `K_ISCH_ARREST` | `0.1` | — | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05] | Contractility (flow share) at which the ischaemic heart no longer ejects: ≤ 10 % of rest — the HYP_ARREST analogue [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05]. |
| `MAP_NO_FLOW` | `25` | — | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); P_ZF + 10; brief research/44 L2-05] | No flow: a continuous MAP below this for NO_FLOW_S declares the arrest whatever the myocardial state says — the diastolic pressure is then below the coronary zero-flow pressure P_ZF 15 (coronary.ts) [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); P_ZF + 10; brief research/44 L2-05]. |
| `NO_FLOW_S` | `60` | s | — | — |
| `M_ROSC` | `0.4` | — | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05] | Myocardial state kIsch·(1 − hyp) a resuscitated heart needs before an organised rhythm regains a pulse [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05]. |
| `CPP_ROSC` | `15` | — | Paradis 1990; [P] | Paradis 1990 (JAMA 263:1106): no ROSC below a CPR coronary perfusion pressure of 15 mmHg [P]. |
| `ROSC_HOLD_S` | `60` | s | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05] | How long the ROSC conditions must hold [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05]. |
| `K_HAZARD` | `8.5` | — | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); Q5; brief research/44 L2-05] | Hyperkalaemic arrest hazard above this membrane-effective K, per mmol/L above it: 1/K_HAZARD_S per second [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); Q5; brief research/44 L2-05]. |
| `K_HAZARD_S` | `120` | s | — | — |
| `T_HAZARD` | `28` | — | ERC 2021; research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05] | Hypothermic VF hazard below this core temperature, per °C below it: 1/T_HAZARD_S per second (ERC 2021: VF risk < 28 °C) [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05]. |
| `T_HAZARD_S` | `600` | s | — | — |
| `T_HOT` | `42` | — | Miller; research/44 L2; [TXT]; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); Q6; brief research/44 L2-05] | Hyperthermic VF hazard above this core temperature, per °C above it: 1/T_HOT_S per second (untreated MH: VF with hyperkalaemia and hyperthermia — Miller, MH chapter [TXT]) [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); Q6; brief research/44 L2-05]. |
| `T_HOT_S` | `300` | s | — | — |
| `VF_CAT` | `2` | — | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05] | VF share multipliers at an arrest's onset: per unit catecholamine inotropy, per mmol/L K above 6, per °C below 32 [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05]. |
| `VF_K` | `0.5` | — | — | — |
| `VF_T` | `0.25` | — | — | — |
| `VF_MAX` | `0.6` | — | — | — |
| `PEA_RATE_M_FULL` | `0.4` | — | JAMA 2002; DJ et al. 1995; ERC 2021; research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05] | An untreated organised PEA DECAYS. The course: the rate follows the myocardial energy state `kIsch·(1 − hyp)` (the ROSC variable), then below `PEA_IDIO_M` the rhythm is requested as a slow wide idioventricular/agonal one, and from there asystole arrives as a hazard with a mean of `PEA_ASYSTOLE_MEAN_S` untreated. An effective CPP (≥ `CPP_ROSC`) suspends the whole decay, which is what makes good CPR worth doing. Sources: the three-phase model of cardiac arrest (Weisfeldt ML & Becker LB, JAMA 2002;288:3035–3038); the asphyxial PEA → asystole course (DeBehnke DJ et al. 1995; Varvarousi G et al. 2011/2015); ERC 2021 ALS (untreated PEA deteriorates to asystole). Thresholds and the hazard mean are [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); brief research/44 L2-05]. myocardial state at or above which the PEA keeps its onset rate |
| `PEA_RATE_MIN` | `18` | — | — | slowest organised rate the decay drives the PEA to before the idioventricular phase |
| `PEA_IDIO_M` | `0.04` | — | — | myocardial state below which the rhythm becomes a slow wide idioventricular one (BELOW |
| `PEA_IDIO_RATE` | `24` | — | — | K_ISCH_ARREST 0.1, so the PEA has a rate-decay phase of its own before the idioventricular one) |
| `PEA_ASYSTOLE_MEAN_S` | `420` | s | research/44 L2; [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); 5–10 min; brief research/44 L2-05] | mean time from the idioventricular phase to asystole, untreated [FIT: arrest/ROSC rule size (hazard, hold or threshold standing in for an electrophysiological substrate); 5–10 min; brief research/44 L2-05] |

### [`l2/circ/baroreflex.ts`](../../packages/engine-core/src/l2/circ/baroreflex.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BARO_DT` | `0.1` | — | B §4.9; tables §1.1; Pulse engine; Pulse; research/44 L2; [FIT: baroreflex resetting rule (Pulse engine, N-P16); -Pulse, N-P16; brief research/44 L2-03] | Arterial baroreflex (B §4.9 MODELED summary; tables §1.1 G_v, g_hs/g_R/g_V/g_c; resetting, venous compliance effector). Stepped at 10 Hz from the mean arterial pressure (never from a drug — reflex responses to a pressor are emergent). Error e = MAP_set − MAP (positive = hypotension). vagal: RR_v = G_v·(−e_v) ms, e_v = LPF τ 1 s of delay(0.3 s)(e) fast limb, both directions sympathetic: e_s = LPF τ 10 s of delay(2.5 s)(e), saturating at ±SYMP_SAT (fraction): HR ×(1 + g_hs·e_s), SVR ×(1 + g_R·e_s), Emax ×(1 + g_c·e_s), venous V0 −g_V·e_s mL, cSv ×(1 − g_C·e_s) resetting: \|MAP − set\|/set > 5 % held 420 s → set += 0.35·(MAP − set) [FIT: baroreflex resetting rule (Pulse engine, N-P16); -Pulse, N-P16; brief research/44 L2-03] |
| `VAGAL_DELAY_S` | `0.3` | s | — | — |
| `VAGAL_TAU_S` | `1.0` | s | — | — |
| `SYMP_DELAY_S` | `2.5` | s | — | — |
| `SYMP_TAU_S` | `10` | s | — | — |
| `G_HS` | `0.04` | /mmHg | B §4.9; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; within 0.01–0.02; brief research/44 L2-03] | /mmHg HR (B §4.9 "HR ×(1+g_hs·e_s)") [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; within 0.01–0.02; brief research/44 L2-03] |
| `SYMP_WITHDRAW` | `0.3` | — | research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; prototype: phenylephrine HR −5–15 with class II HR 100–120; brief research/44 L2-03] | Sympathetic WITHDRAWAL (hypertension side) is weaker than activation (sigmoid baroreflex curve, operating point near the lower plateau) → gains × 0.3 when e_s < 0 [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; prototype: phenylephrine HR −5–15 with class II HR 100–120; brief research/44 L2-03]. |
| `SYMP_WITHDRAW_HR` | `0.1` | — | B §4.9; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] | The chronotropic withdrawal is weaker still — reflex bradycardia to a pressor is mainly vagal (B §4.9 sanity 1, HR −5–15 at MAP +15–25) once g_hs rises to 0.04 for the class II/III tachycardia [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03]. |
| `G_R` | `0.02` | /mmHg | B §4.9; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; above B §4.9 0.01–0.02 — needed for class II "SBP near normal" in the prototype; brief research/44 L2-03] | /mmHg SVR [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; above B §4.9 0.01–0.02 — needed for class II "SBP near normal" in the prototype; brief research/44 L2-03] |
| `G_C` | `0.008` | /mmHg | research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] | /mmHg contractility [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] |
| `G_V` | `20` | mL/mmHg | B §4.9 | mL/mmHg venous unstressed volume (B §4.9 10–20; upper end, prototype haemorrhage), × W/70 |
| `G_CSV` | `0.004` | /mmHg | — | /mmHg venous compliance (A6: up to 30 %) |
| `SYMP_SAT` | `0.6` | — | B §4.9 | saturation of each sympathetic factor (B §4.9 ±40–60 %) |
| `VAGAL_MAX_MS` | `600` | ms | — | RR lengthening cap (vagal activation) |
| `VAGAL_WITHDRAW_MS` | `200` | ms | research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] | Vagal WITHDRAWAL saturates once resting vagal tone is gone (HR → intrinsic ≈ 95 at 40 y) [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03]. |
| `VAGAL_STEADY` | `0.2` | — | B §4.9; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; prototype; brief research/44 L2-03] | Sequence-method BRS (tables G_v 15 ms/mmHg) overstates the steady-state reflex RR change: phenylephrine gives HR −5–15 for MAP +15–25 (B §4.9 sanity 1) ≈ 6 ms/mmHg at HR 75. The vagal limb uses G_v × 0.4 [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; prototype; brief research/44 L2-03]. |
| `MAP_TAU_S` | `1` | s | B §4.9 | e = MAP_set − LPF_1s(MAP) (B §4.9) |
| `RESET_FRAC` | `0.05` | — | — | — |
| `RESET_HOLD_S` | `420` | s | — | — |
| `RESET_GAIN` | `0.35` | — | — | — |
| `CP_TAU_S` | `3` | s | tables §1; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; magnitudes, calibration pass; brief research/44 L2-03] | Cardiopulmonary (low-pressure) limb: atrial stretch receptors sense the TRANSMURAL right-atrial pressure; unloading (mild hypovolaemia, PEEP) causes vasoconstriction and venoconstriction before the arterial pressure falls, with little HR change — which is why class I–II haemorrhage narrows PP while SBP holds (ATLS; tables §1/§7). e_cp = RA_tm,set − LPF_τ(RA_tm); SVR ×(1 + G_CP_R·e_cp); venous unstressed volume −G_CP_V·e_cp (stressed-volume recruitment from the splanchnic reservoir) [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; magnitudes, calibration pass; brief research/44 L2-03]. |
| `G_CP_R` | `0.06` | /mmHg | — | /mmHg of transmural RA pressure |
| `G_CP_V` | `200` | mL/mmHg | — | mL/mmHg (× W/70) |
| `CP_CLAMP` | `10` | mmHg | — | mmHg of e_cp that the limb can use |
| `V0_RECRUIT_MAX_ML_KG` | `12` | mL/kg | Guyton; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] | Most unstressed volume the reflexes can recruit (arterial + cardiopulmonary limbs together): ≈ 1 L in an adult (Guyton; Magder) → 12 mL/kg [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03]. Once it is spent (class III), venous return — and pressure — fall. |
| `K_PP` | `0.3` | — | Chapleau & Abboud 1987; research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] | Carotid/aortic receptors fire with pulsatility as well as mean pressure (Chapleau & Abboud 1987): at the same mean, a narrower pulse pressure unloads them. The reflex senses MAP + K_PP·(PP − PP_set) [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03]. |
| `CBF_REFLEX_FULL` | `0.6` | — | Paradis 1990; research/44 L2; Stroke 1981; [FIT: brainstem ischaemic gate threshold; thresholds; brief research/44 L2-12]; [P] | Brainstem perfusion of the vasomotor centre. The neural arm is intact while cerebral flow is at or above `CBF_REFLEX_FULL` of normal and gone once it falls to `CBF_REFLEX_ZERO`; between them it fails linearly. During an arrest the reflex therefore withdraws instead of holding SVR at its ceiling for the whole resuscitation, and the relaxation-phase aortic pressure is set by intrinsic tone plus circulating catecholamines (Paradis 1990's CPP band). Same signal as the respiratory gate (the brain's `brain.cbfRel`), which closes at 0.2 [FIT: brainstem ischaemic gate threshold; thresholds; brief research/44 L2-12]. FULL is 0.6, not 0.9. At 0.9 any CBF fall that is NOT ischaemia withdrew the reflex — hypocapnia (PaCO2 30: CBF ≈ 0.7), the autoregulated hypotension of warm sepsis, raised ICP — measured: warm-sepsis HR 131 → 98 and MAP 56 → 45, the Cushing HR ratio 0.82 (band ≤ 0.8). The vasomotor centre fails on the way from the electrical-failure threshold (≈ 15–25 mL/100 g/min, 0.3–0.5 of normal) to membrane failure (≈ 10, 0.2): Astrup J, Siesjö BK, Symon L, Stroke 1981;12:723–725 [P]. CPR at 70 s (CBF 0.43): CoPP 24.7, RA relaxation 16.4 — still in Paradis 15–25 (0.9 gave 23.3 / 15.8). |
| `CBF_REFLEX_ZERO` | `0.2` | — | — | — |
| `TONIC_EES_SHARE` | `0.5` | — | research/44 L2; [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03] | The contractility share of the tonic sympathetic support, relative to the SVR share [FIT: baroreflex gain or shape fitted to the prototype's haemorrhage/phenylephrine targets; brief research/44 L2-03]. |

### [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `V_EMPTY_ML` | `5` | mL | West zone 1; [ENG: numerics; V0_LV, the smallest volume a chamber can still eject from] | A compartment cannot give blood it does not hold. A flow OUT of a compartment is scaled by min(1, V / vEmpty) of that compartment's volume (chambers: absolute volume; pulmonary arteries/veins: stressed volume — below it the vessels collapse, West zone 1); the systemic veins and the atria collapse instead of holding a negative transmural pressure (floors in `evaluate`). Without it the passive pressures bottom out (EDPVR → −A, linear atria/pulmonary compliances) while the downstream pressure keeps falling, and a ≈ 3 mL/s forward leak ran the RV, LV and pulmonary bed to NEGATIVE volumes after an exsanguination arrest (VRV −273, VLV −62, VPA −1, VPV −6 mL; CVP −1 to −3.5 on the monitor). `vEmpty` is SIZE-SCALED (profile: 5 mL × W/70, i.e. 0.25 mL in a 3.5 kg neonate): an absolute 5 mL throttled small hearts (neonate CO 0.31 → 0.165 L/min) [ENG: numerics; V0_LV, the smallest volume a chamber can still eject from]. |
| `N_STATE` | `11` | — | — | — |

### [`l2/circ/conditions.ts`](../../packages/engine-core/src/l2/circ/conditions.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TAMPONADE_ML` | `250` | mL | — | — |
| `TAMPONADE_MAX_ML` | `500` | mL | [ENG: scenario; beyond Q29's acute 150–250 mL] | The most pericardial fluid the accumulation integrates to [ENG: scenario; beyond Q29's acute 150–250 mL]. |
| `PE_MAX_FRAC` | `0.8` | — | — | — |
| `PE_VASO` | `1.0` | — | — | — |
| `PTX_MMHG` | `20` | mmHg | — | — |
| `RV_INFARCT_RM` | `0.65` | — | Maughan & Sagawa 1983; Dell'Italia 1985; Dell'Italia 1984; [ENG: conversion; the canine slope read as size-free]; [FIT: RVEF 30 ± 8 % before volume loading, the engine reads 31 %; src Dell'Italia 1985 Circulation 72:1327; brief 94] | Infarcted fraction of the RV myocardium at severity 1. Sunagawa, Maughan & Sagawa 1983 (Circ Res 52:170): regional ischaemia shifts the ESPVR rightward in parallel, ΔV0 = 50.7·Rm − 0.6 mL in the canine LV (slope unchanged in the physiological range); global ischaemia lowers the slope instead (the RV Emax × 0.35 this condition used until brief 94 was that global form, and it shrank the heart instead of dilating it). The engine takes ΔV0 = Rm × the resting EDV of the chamber (the ischaemic segment keeps its share of the cavity; the canine 50.7 mL is that LV's operating volume) [ENG: conversion; the canine slope read as size-free]. Rm 0.65, the tables-H8 65 % [FIT: RVEF 30 ± 8 % before volume loading, the engine reads 31 %; src Dell'Italia 1985 Circulation 72:1327; brief 94] (n 10, PCWP < 18; RVEF 27 ± 7 % in Dell'Italia 1984 JACC 4:931). |
| `LV_INFARCT_RM` | `5 / 17` | — | Cerqueira 2002; Dell'Italia 1984; [ENG: scenario; a transmural infarct of the whole territory, as in Dell'Italia 1984's inferior transmural series] | The inferior LV wall the same right-coronary occlusion infarcts: the RCA territory of the AHA 17-segment model is segments 3, 4, 9, 10 and 15, 5/17 of the LV (Cerqueira 2002 Circulation 105:539), taken whole [ENG: scenario; a transmural infarct of the whole territory, as in Dell'Italia 1984's inferior transmural series]. Same Sunagawa shift. |
| `BJ_VAGAL_MS` | `420` | ms | Mark 1983; Adgey & Pantridge 1972; Dell'Italia 1985; [FIT: HR ≈ 66 bpm = CI 1.9 / SVI 29 mL/m², the engine reads 65; src Dell'Italia 1985 Circulation 72:1327; brief 94] | Bezold–Jarisch reflex of the inferior wall: the inferoposterior LV is the principal site of the inhibitory vagal afferents, and their stimulation gives bradycardia and hypotension (Mark 1983 JACC 1:90); 55 % of patients seen within 30 min of an infarct had excessive vagal activity (Webb, Adgey & Pantridge 1972 BMJ 3:89). Additive vagal RR increment at the SA node, × (1 − muscarinic occupancy) like every vagal term (atropine reverses it), held while the infarct is present [FIT: HR ≈ 66 bpm = CI 1.9 / SVI 29 mL/m², the engine reads 65; src Dell'Italia 1985 Circulation 72:1327; brief 94]. The reflex's sympathetic inhibition (Mark 1983) is not modelled. |

### [`l2/circ/coronary.ts`](../../packages/engine-core/src/l2/circ/coronary.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `P_ZF` | `15` | mmHg | tables §3 | mmHg (tables §3 pZf; Q31) |
| `G_ISCH` | `1.5` | — | — | (Q32) |
| `TAU_ISCH_DOWN_S` | `20` | s | — | (Q32) |
| `TAU_ISCH_UP_S` | `60` | s | — | (Q32) |
| `ST_LAG_S` | `45` | s | tables §3 | 30–60 s (tables §3 stLag) |
| `ST_DEFICIT_MIN` | `0.1` | — | — | ST depression appears once the filtered flow deficit exceeds this (the old instantaneous δ > 0.1 rule). |
| `COR_WIN_BEATS_S` | `2` | s | [ENG: numerics] | The MODELED coronary supply averages the beats that ended in this many seconds [ENG: numerics]. |
| `IVR_S` | `0.06` | s | research/44 L2; [FIT: unsourced circulation parameter; brief research/44 L2-29] | isovolumic relaxation after aortic closure [FIT: unsourced circulation parameter; brief research/44 L2-29] |
| `SAO2_REF` | `0.97` | — | — | The resting arterial saturation the O2-content ratio is taken against (the chemoreflex's resting 0.97). |
| `TAU_HYP_S` | `235` | s | Varvarousi 2011; DeBehnke 1995; research/44 L2; [FIT: the asphyxial arrest window: loss of aortic pulsations 9.5 ± 1.4 min (swine, Varvarousi 2011) and 11.4 ± 2.4 min (dogs, DeBehnke 1995) after the airway is occluded on room air; brief research/44 L2-05] | Time constant of the hypoxic myocardial depression while the O2 supply deficit stands [FIT: the asphyxial arrest window: loss of aortic pulsations 9.5 ± 1.4 min (swine, Varvarousi 2011) and 11.4 ± 2.4 min (dogs, DeBehnke 1995) after the airway is occluded on room air; brief research/44 L2-05]. Plateau over BOTH tests the constant moves (this file, rig 24 min, and the clinical suite's S8 tension PTX, PEA ≤ 10 min), with the coronary supply read beat by beat: 175–257 s (220–250 s without the outflow limiter; the asphyxia file fails from 260: no arrest). 235 s, the middle of the range that holds with and without the limiter → asphyxial PEA at +11.2 min after SaO2 < 60 % (margins 6.2 / 2.8 min to the 5–14 band), S8 at +9.75 min. From the same start as the sources (the airway occlusion, 2.0 min before SaO2 < 60 %): ≈ 13.2 min — inside DeBehnke's 11.4 ± 2.4 min, above Varvarousi's 9.5 ± 1.4. No arrest at SaO2 ≈ 0 for τ ≥ 260 s; S8's margin is thin. |
| `K_ISCH_MIN` | `0` | — | Tennant & Wiggers 1935; [P] | Floor of the ischaemic contractility factor in MODELED. A floor of 0.2 keeps a no-flow heart beating at a fifth of its contractility for ever (MAP 13, SV 2 mL for 15 min); a myocardium without coronary flow stops contracting within about a minute (Tennant & Wiggers 1935 [P]) — so there is no floor. |
| `K_ISCH_MIN_MANUAL` | `0.2` | — | — | MANUAL keeps the original balance (floor 0.2, transmural CPP, pressure-work demand). Its set-and-hold tracker can hold an instructor pair with an ischaemic ventricle (the check-18 rig at 90/52 parks at kIsch 0.2 with LVEDP 46 — CPP ≈ 0 while the displayed MAP is 65), so a floorless spiral there would arrest a picture the instructor set; MANUAL arrests by NO FLOW instead (arrest.ts MAP_NO_FLOW). |
| `TAU_ISCH_ARREST_S` | `120` | s | Weisfeldt & Becker 2002; research/44 L2; [P]; [FIT: hypoxic/ischaemic myocardial time course; τ 120 s puts kIsch at 0.13 after 4 min of no flow, below the arrest threshold — a shock then gives PEA, the circulatory phase; brief research/44 L2-05] | Time constant of the contractile loss while the heart is NOT beating (pulseless rhythm or no ejection): the no-flow myocardium keeps its capacity to resume through the "electrical phase" of VF, ≈ 4 min (Weisfeldt & Becker 2002, three-phase model [P]), so the loss is slower than the beating ischaemic heart's τ_down 20 s [FIT: hypoxic/ischaemic myocardial time course; τ 120 s puts kIsch at 0.13 after 4 min of no flow, below the arrest threshold — a shock then gives PEA, the circulatory phase; brief research/44 L2-05]. |
| `D_BASAL` | `0.15` | — | Suga 1990; Gibbs 1978; research/44 L2; [P ranges]; [FIT: basal/excitation–contraction split of MVO2; brief research/44 L2-29] | Myocardial O2 demand has a basal share (the arrested, non-beating heart: ≈ 15 % of the working MVO2) and an excitation–contraction share paid per beat whatever the load (the unloaded-contraction MVO2 of the PVA–MVO2 relation: Suga 1990, Physiol Rev 70:247; Gibbs 1978) [P ranges] [FIT: basal/excitation–contraction split of MVO2; brief research/44 L2-29]; only the rest scales with pressure work. Without them a heart at HR 186 and LVSP 25 needed 40 % of its resting O2 and never became ischaemic. |
| `D_EC` | `0.2` | — | — | — |
| `DEMAND_VF` | `0.75` | — | Suga 1990; Gibbs 1978; research/44 L2; [FIT: hypoxic/ischaemic myocardial time course; size; VF MVO2 reported at roughly half to all of the beating heart's: Suga 1990's PVA–MVO2 relation, the unloaded fibrillating preparations of Gibbs 1978; brief research/44 L2-05] | FIBRILLATING myocardium is not an arrested one — every myofibril contracts continuously and asynchronously, so its MVO2 stays near the working heart's rather than at the basal + E–C share. Measured: with `DEMAND_ARREST` for VF too, CPR at CPP 22–29 repaid the whole debt and `kIsch` recovered 0.84 → 1.00 within 4 min, so a shock after 10 min of VF found a pristine myocardium and the three-phase rationale did not hold [FIT: hypoxic/ischaemic myocardial time course; size; VF MVO2 reported at roughly half to all of the beating heart's: Suga 1990's PVA–MVO2 relation, the unloaded fibrillating preparations of Gibbs 1978; brief research/44 L2-05]. |

### [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `IABP_VOLUME_ML` | `40` | mL | tables §8.1 | --- IABP (tables §8.1: 40 mL, trigger ECG/pressure, 1:1–1:3, timing errors) --- |
| `IABP_INFLATE_S` | `0.08` | s | tables §8.1 | — |
| `IABP_DEFLATE_S` | `0.06` | s | tables §8.1 | — |
| `IABP_DEFLATE_LEAD_S` | `0.04` | s | [ENG: device] | Default deflation lead before the next R (so the balloon is empty at aortic opening) [ENG: device]. |
| `LVAD_RPM` | `5400` | — | tables §8.2 | --- LVAD (tables §8.2: HeartMate-3-like continuous flow, 5400 rpm, 4–6 L/min; suction when the LV empties) --- |
| `LVAD_KH` | `0.45` | mL/s | [ENG: device; HQ slope] | mL/s per mmHg of (P_ao − P_LV) [ENG: device; HQ slope] |
| `LVAD_SUCTION_ML` | `40` | mL | tables §8.2; [ENG: device] | LV volume below which the inflow cannula sucks (tables §8.2) [ENG: device] |
| `LVAD_REF_EDV_ML` | `120` | mL | research/20; [ENG: device; anchor, margin] | The inflow depends on filling (research/20, gap V9). The tables' 40 mL is the collapse volume of a normal adult LV (resting EDV ≈ LVAD_REF_EDV_ML); a dilated LV collapses onto the cannula at a larger volume, so the collapse volume scales with the LV's own resting EDV. Above it the inflow falls smoothly over LVAD_INFLOW_MARGIN of the collapse volume (the LV wall approaching the inlet), to LVAD_SUCTION_FLOW at and below it (the old suction factor). Before, a 1.5 L bleed in the HFrEF rig (resting EDV 197 mL) lowered the pump flow only 4.04 → 3.70 L/min and never sucked: the LV emptied to 73 mL, far above an absolute 40 mL [ENG: device; anchor, margin]. |
| `LVAD_INFLOW_MARGIN` | `0.25` | — | tables §8.2 | — |
| `LVAD_SUCTION_FLOW` | `0.3` | — | tables §8.2 | — |
| `LVAD_SUCTION_PVC_P` | `0.2` | — | research/44 L2; [FIT: suction-induced PVC probability; brief research/44 L2-15] | The chance of a PVC per supraventricular beat while suction stands (suction-induced ectopy) [FIT: suction-induced PVC probability; brief research/44 L2-15]. |

### [`l2/circ/ectopy.ts`](../../packages/engine-core/src/l2/circ/ectopy.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `K_ECT` | `6.5` | — | West J Emerg Med 2017; research/44 L2; [FIT: ectopy hazard size (directions cited); weight; brief research/44 L2-15] | Hyperkalaemic ectopy starts at severe hyperkalaemia, K ≥ 6.5 mmol/L (the severe band of Durfey N et al., West J Emerg Med 2017;18:963–971: 188 patients with K ≥ 6.5 (mean 7.1), adverse events within 6 h in 15 %, mostly symptomatic bradycardia (22), VT in 2) and is full at the arrest hazard K_HAZARD. Hyperkalaemia is mainly a conduction and bradyarrhythmic disorder, so its ectopic weight is the same as every other input's, never larger [FIT: ectopy hazard size (directions cited); weight; brief research/44 L2-15]. |
| `T_ECT_HOT` | `40` | — | Miller 10e Box 31.1; Anesthesiology 1994; Chest 1993; research/44 L2; [FIT: ectopy hazard size (directions cited); weight; brief research/44 L2-15] | Hyperthermic ectopy from 40 °C core (the heat-stroke threshold; MH: arrhythmias are an early sign — Miller 10e Box 31.1; VT/VF score in the MH clinical grading scale, Larach MG et al., Anesthesiology 1994;80:771–779), full at T_HOT 42. Heat stroke without MH shows conduction and ischaemic changes rather than ectopy (Akhtar MJ et al., Chest 1993;104:411–414: 46 patients, QT prolongation 61 %, conduction defects 22 %) [FIT: ectopy hazard size (directions cited); weight; brief research/44 L2-15]. |
| `T_ECT_COLD` | `32` | — | Med 2002; research/44 L2; [FIT: ectopy hazard size (directions cited); weight; brief research/44 L2-15] | Hypothermic ectopy below 32 °C (ventricular dysrhythmias of moderate hypothermia: Mattu A et al., Am J Emerg Med 2002;20:314–326), full at T_HAZARD 28 [FIT: ectopy hazard size (directions cited); weight; brief research/44 L2-15]. |
| `PH_ECT` | `7.2` | — | Care 2011; Res 1994; research/44 L2; [FIT: ectopy hazard size (directions cited); thresholds; brief research/44 L2-15] | Acidaemic ectopy below pH 7.20 (severe acidaemia: Jung B et al., Crit Care 2011;15:R238), full at pH 7.00. Acidosis provokes early and delayed afterdepolarisations and triggered activity (Orchard CH & Cingolani HE, Cardiovasc Res 1994;28:1312–1319) [FIT: ectopy hazard size (directions cited); thresholds; brief research/44 L2-15]. |
| `PH_FULL` | `7.0` | — | — | — |
| `G_CAT` | `1` | — | research/44 L2; Orchard & Cingolani 1994; Circulation 1995; [FIT: ectopy hazard size (directions cited); brief research/44 L2-15] | Catecholamines multiply the substrate: catecholamine inotropy +1 (riskOf `cat`: endogenous surge + drugs) doubles it [FIT: ectopy hazard size (directions cited); brief research/44 L2-15]. Mechanism: β-adrenergic calcium loading of the acidotic or ischaemic cell (Orchard & Cingolani 1994). MH-susceptible pigs have far higher plasma catecholamines and more severe ventricular arrhythmias than controls under succinylcholine (Jönsson L et al., Zentralbl Veterinarmed A 1989;36:772–782); adrenaline during CPR raised the number of shocks to ROSC 10 ± 8 vs 1.8 ± 0.4 with phenylephrine (rats, Tang W et al., Circulation 1995;92:3089–3093). |
| `CAT_ALONE` | `1` | — | research/44 L2; Pract 2015; [FIT: ectopy hazard size (directions cited); brief research/44 L2-15] | On their own catecholamines are ectopic only at exogenous-overdose levels: from inotropy +1 (above every endogenous surge the model makes: MH to its arrest +0.73–0.87) to full at +2 [FIT: ectopy hazard size (directions cited); brief research/44 L2-15]. IV-bolus adrenaline in anaphylaxis: CV adverse events (arrhythmia among them) with 3 of 30 IV-bolus doses vs 4 of 316 IM (Campbell RL et al., J Allergy Clin Immunol Pract 2015;3:76–80). |
| `CAT_FULL` | `2` | — | — | — |
| `LAMBDA_1` | `6` | — | research/44 L2; Lown & Wolf 1971; [FIT: ectopy hazard size (directions cited); brief research/44 L2-15] | Ectopic events per minute at drive 1 (one input at its arrest threshold) [FIT: ectopy hazard size (directions cited); brief research/44 L2-15]. For scale: Lown's "frequent" PVCs are > 30/h (Lown & Wolf 1971); 6/min is a strip that shows them in every 10-s window. |
| `LAMBDA_MAX` | `30` | — | research/44 L2; [FIT: ectopy hazard size (directions cited); brief research/44 L2-15] | Ceiling on the event rate, per minute [FIT: ectopy hazard size (directions cited); brief research/44 L2-15]. |
| `P_COUPLET_PER_D` | `0.15` | — | research/44 L2; [FIT: ectopy hazard size (directions cited); the Lown grading's progression single → couplet → run with the severity of the substrate; brief research/44 L2-15] | The share of events that are couplets / runs rises with the drive, per unit, up to its maximum [FIT: ectopy hazard size (directions cited); the Lown grading's progression single → couplet → run with the severity of the substrate; brief research/44 L2-15]. |
| `P_COUPLET_MAX` | `0.3` | — | — | — |
| `P_RUN_PER_D` | `0.08` | — | — | — |
| `P_RUN_MAX` | `0.2` | — | — | — |
| `RUN_EXTRA_MEAN` | `2` | — | Cardiol 2012; research/44 L2; [FIT: ectopy hazard size (directions cited); lengths; brief research/44 L2-15] | Non-sustained VT: ≥ 3 consecutive ventricular beats at > 100/min lasting < 30 s (Katritsis DG et al., J Am Coll Cardiol 2012;60:1993–2004); drawn as 3 + a geometric excess of mean RUN_EXTRA_MEAN beats, at most RUN_MAX (30 beats at the planner's 160/min ≈ 11 s) [FIT: ectopy hazard size (directions cited); lengths; brief research/44 L2-15]. |
| `RUN_MAX` | `30` | — | — | — |

### [`l2/circ/hypoxic-arrest.ts`](../../packages/engine-core/src/l2/circ/hypoxic-arrest.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HYP_ARREST` | `0.9` | — | research/44 L2; [FIT: hypoxic arrest rule size; brief research/44 L2-05] | The hypoxic myocardial depression (cor.hyp) at which the heart no longer ejects and the arrest is declared: contractility ≤ 10 % of rest (kHyp = 1 − hyp) — electromechanical dissociation [FIT: hypoxic arrest rule size; brief research/44 L2-05]. The timing is TAU_HYP_S's fit. |
| `P_VF_ONSET` | `0.1` | — | Varvarousi 2015; Tokyo 2017; research/44 L2; [P]; [FIT: hypoxic arrest rule size; the swine onset rate is for a VF-prone species, the human rate is minutes after the onset; brief research/44 L2-05]; [P, swine] | Rhythm at the onset of an asphyxial arrest. Swine (Varvarousi 2015, n = 30): PEA 21, VF 7, asystole 2 [P]; humans with airway-obstruction arrest (Tokyo 2017–2019, n = 1,352): 1.7 % shockable at EMS contact [P]. VF 0.1 lies between the two [FIT: hypoxic arrest rule size; the swine onset rate is for a VF-prone species, the human rate is minutes after the onset; brief research/44 L2-05]; asystole 2/30 [P, swine]; the rest is a bradycardic PEA (the organised rhythm continues, pulseless). |
| `P_ASYSTOLE_ONSET` | `2 / 30` | — | — | — |

### [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CTL_DT` | `0.1` | — | tables §2.1 | control layer at 10 Hz (tables §2.1 step 6) |
| `CO_TAU_S` | `4` | s | research 03 §8.3; JAHA 2015; research/44 L2; [FIT: magnitude, fitted to the band +8–15 mmHg post-PVC SBP; brief research/44 L2-29]; [ENG: numerics] | Post-extrasystolic potentiation is a contractility (calcium) effect, not only Frank–Starling (research 03 §8.3, JAHA 2015): the beat after a premature one (RR < PESP_PREMATURE × the running normal RR, perfused or not) gets its Emax raised by up to PESP_MAX for that one beat, scaled by prematurity [FIT: magnitude, fitted to the band +8–15 mmHg post-PVC SBP; brief research/44 L2-29]. Cardiac-output averaging time constant (CO follows compressions and beats alike) [ENG: numerics]. |
| `PESP_MAX` | `0.5` | — | — | — |
| `PESP_PREMATURE` | `0.8` | — | — | — |
| `REST_ERP_S` | `0.2` | s | research 03 §8.2; Med 1988; research/44 L2; [FIT: sizes; fit: AF 150/min non-ejecting beats 10–20 %; brief research/44 L2-29] | MECHANICAL RESTITUTION — a beat's contractility recovers exponentially with the interval since the previous activation (the force–interval relation; research 03 §8.2/§8.3, AF "per-beat SV depends on preceding RR; pulse deficit for RR < ~350 ms", Annu Rev Med 1988, PubMed 3285783), so a beat that arrives EARLIER than the running normal RR is weaker as well as under-filled. Applied to supraventricular beats only (ventricular beats already carry the rhythm engine's k_rhythm) and only below the running normal RR, so every steady rhythm is unchanged. Recovery 1 − exp(−(RR − REST_ERP_S)/REST_TAU_S), normalised to the running RR [FIT: sizes; fit: AF 150/min non-ejecting beats 10–20 %; brief research/44 L2-29]. |
| `REST_TAU_S` | `0.06` | s | — | — |
| `G_SA` | `1.5` | — | research/44 L2; [FIT: ted: HR < 40 held within 6 min of SaO2 < 60 %, before the arrest; brief research/44 L2-05] | Sinus-rate loss per unit of the hypoxic myocardial deficit `cor.hyp` [FIT: ted: HR < 40 held within 6 min of SaO2 < 60 %, before the arrest; brief research/44 L2-05]. |
| `K_HYP_MIN` | `0.02` | — | research/44 L2; [FIT: hypoxic/hyperkalaemic arrest-side sinus and contractility rule; brief research/44 L2-05] | Floor of the hypoxic contractility factor 1 − cor.hyp (anoxic myocardium stops ejecting) [FIT: hypoxic/hyperkalaemic arrest-side sinus and contractility rule; brief research/44 L2-05]. |
| `MAP_NOW_TAU_S` | `2` | s | [ENG: numerics] | The continuous MAP's averaging time constant (the organ and endocrine models and the arrest's no-flow rule read it) [ENG: numerics]. |
| `K_BRADY` | `0.5` | — | research/44 L2; [FIT: hypoxic/hyperkalaemic arrest-side sinus and contractility rule; HR at the arrest ≤ 60 % of its shock peak; brief research/44 L2-05] | The ischaemic SA node slows once the LV flow share falls below K_BRADY (pre-arrest, "terminal" bradycardia of decompensating shock) by G_SA_ISCH per unit of kIsch below it [FIT: hypoxic/hyperkalaemic arrest-side sinus and contractility rule; HR at the arrest ≤ 60 % of its shock peak; brief research/44 L2-05]. |
| `G_SA_ISCH` | `1.2` | — | — | — |
| `G_SA_K` | `0.12` | — | research/44 L2; [FIT: hypoxic/hyperkalaemic arrest-side sinus and contractility rule; brief research/44 L2-05] | Sinus-rate depression per mmol/L of the membrane-effective K above 7 (hyperkalaemic sinus bradycardia) [FIT: hypoxic/hyperkalaemic arrest-side sinus and contractility rule; brief research/44 L2-05]. |
| `VAGAL_STIM_FATIGUE_S` | `120` | s | research/44 L2; [FIT: vagal reflex size (direction sourced); brief research/44 L2-29] | the reflex fades on sustained traction [FIT: vagal reflex size (direction sourced); brief research/44 L2-29] |

### [`l2/circ/params.ts`](../../packages/engine-core/src/l2/circ/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DH_A1` | `0.303` | — | tables §2.2; Meister & Westerhof 1996; Pulse CFG 494–498; [FIT: target; brief id]; [ENG: kind] | Circulation constants (tables §2.2 adult 70 kg). Every number cites its source, or carries `[FIT: target; brief id]` when the circulation prototype fitted it to a physiological target, or `[ENG: kind]` when it is not physiology. Volumes and compliances scale by W/70, resistances by 70/W, elastances by 70/W (profile.ts does the scaling). --- double-Hill activation (Stergiopulos, Meister & Westerhof 1996, Am J Physiol 270:H2050; Pulse CFG 494–498) --- |
| `DH_A2` | `0.508` | — | Meister & Westerhof 1996; Pulse CFG 494–498 | — |
| `DH_N1` | `1.32` | — | Meister & Westerhof 1996; Pulse CFG 494–498 | — |
| `DH_N2` | `21.9` | — | Meister & Westerhof 1996; Pulse CFG 494–498 | — |
| `T_ACT_PER_SYSTOLE` | `2.1` | — | research/44 V; [FIT: emergent aortic-valve open time within ±15 ms of Weissler LVET at HR 60–120; brief research/44 V-01] | Activation period T as a multiple of Weissler (PEP + LVET)(HR) (systolic duration from the LVET–HR regression, not ∝ RR). With 1.25 the emergent aortic-valve open time sits within ±15 ms of Weissler LVET at HR 60–120 (prototype) [FIT: emergent aortic-valve open time within ±15 ms of Weissler LVET at HR 60–120; brief research/44 V-01]. |
| `EMD_S` | `0.0` | s | research/44 V; [FIT: electromechanical delay (EMD 0); brief research/44 V-01] | Electromechanical delay: ventricular activation starts this long after the beat record's R time [FIT: electromechanical delay (EMD 0); brief research/44 V-01]. |
| `ATRIAL_DELAY_S` | `0.0` | s | B §4.2; research/44 L2; [FIT: unsourced circulation parameter; brief research/44 L2-29] | Atrial activation: starts ATRIAL_DELAY_S after P onset, period ATRIAL_T_S (a wave 80–100 ms after P, B §4.2) [FIT: unsourced circulation parameter; brief research/44 L2-29]. |
| `ATRIAL_T_S` | `0.22` | s | Meister & Westerhof 1996; Pulse CFG 494–498 | — |
| `DYSSYNC` | `0.85` | — | B §4.8; brief §4.8 | Ventricular-origin and paced beats contract dyssynchronously: Emax × 0.85 (B §4.8 k_rhythm for VT/PVC) (brief §4.8 k_rhythm). |
| `EES_LV` | `2.3` | mmHg/mL | tables §2.2; Smith 2004; Pulse 2 | --- chambers (tables §2.2; Smith 2004 unless stated) --- mmHg/mL, Emax LV (Q24: 2.3 kept; Pulse 2.49) |
| `V0_LV` | `5` | mL | tables §2.2; Smith 2004 | mL (Q24) |
| `BETA_LV` | `0.02` | — | Zile 2004; research/44 L2; [FIT: unnamed; brief research/44 L2-29] | LV EDPVR P = A·(e^{β(V−V0)} − 1). Q24 evidence default: normal-human β 0.01–0.02 /mL (Zile 2004, HFpEF-PV) — β 0.02 is taken (upper end, nearest Smith's 0.033), and A is refitted so LVEDP ≈ 8 at EDV ≈ 120 mL [FIT: unnamed; brief research/44 L2-29]. |
| `A_LV` | `0.9` | — | tables §2.2; Smith 2004 | — |
| `EES_RV` | `0.585` | mmHg/mL | Smith 2004 | mmHg/mL (Smith 2004) |
| `V0_RV` | `5` | mL | research/44 L2; [FIT: unsourced circulation parameter; brief research/44 L2-29] | mL [FIT: unsourced circulation parameter; brief research/44 L2-29] |
| `BETA_RV` | `0.023` | /mL | Smith 2004 | /mL (Smith 2004) |
| `A_RV` | `0.216` | mmHg | Smith 2004 | mmHg (Smith 2004) |
| `EMIN_RA` | `0.3` | — | research/44 L2; [FIT: unsourced circulation parameter; active; brief research/44 L2-29] | Atria: linear passive elastance + active increment (tables: eRa 0.3, cLa 4 → 0.25) [FIT: unsourced circulation parameter; active; brief research/44 L2-29]. |
| `EMAX_RA` | `0.55` | — | tables §2.2; Smith 2004 | — |
| `V0_RA` | `10` | — | tables §2.2; Smith 2004 | — |
| `EMIN_LA` | `0.25` | — | tables §2.2; Smith 2004 | — |
| `EMAX_LA` | `0.55` | — | tables §2.2; Smith 2004 | — |
| `V0_LA` | `10` | — | tables §2.2; Smith 2004 | — |
| `R_TV` | `0.024` | mmHg·s/mL | tables §2.2; Smith 2004; ASE 2017 | --- valves (tables §2.2 Smith 2004 open resistances; Gorlin; ASE 2017 EROA) --- mmHg·s/mL |
| `R_PV` | `0.006` | — | tables §2.2; Smith 2004; ASE 2017 | — |
| `R_MV` | `0.016` | — | tables §2.2; Smith 2004; ASE 2017 | — |
| `R_AV` | `0.018` | — | tables §2.2; Smith 2004; ASE 2017 | — |
| `GORLIN_AV` | `44.3` | — | tables §2.2; Smith 2004; ASE 2017 | Gorlin constants: aortic/pulmonary 44.3, mitral/tricuspid 37.7 (discharge 0.85) → Q (mL/s) = K·A·√ΔP. |
| `GORLIN_MV` | `37.7` | — | tables §2.2; Smith 2004; ASE 2017 | — |
| `AVA_REF` | `3.0` | — | tables §2.2; Smith 2004; ASE 2017 | Reference (normal) areas: the stenotic term counts only the EXCESS over a normal orifice (ASE normal ranges). cm² |
| `MVA_REF` | `4.5` | — | tables §2.2; Smith 2004; ASE 2017 | cm² |
| `REGURG_K` | `44.3` | — | [ENG: numerics; ε] | Regurgitant orifice: Q = 44.3·EROA·ΔP/√(\|ΔP\| + ε) — smooth at ΔP = 0 so the solver never chatters [ENG: numerics; ε]. |
| `REGURG_EPS` | `1` | mmHg | tables §2.2; Smith 2004; ASE 2017 | mmHg |
| `ZC_AO` | `0.035` | — | research/44 L2; [FIT: PP ∝ SV (class II PPV 7 %), a value inside the sourced WK_ZC range; brief research/44 L2-21] | --- vessels --- Aortic characteristic impedance for the elastance heart: 0.035 mmHg·s/mL, inside the haemodynamic WK_ZC range 0.03–0.06. With WK_ZC's 0.05 the Zc·Q_peak term dominated the pulse pressure of an ejecting elastance ventricle, the stabiliser had to raise arterial compliance to 3.5 mL/mmHg (C 1.4 ± 0.7) and PP stopped following stroke volume (class II PPV 7 %). At 0.035 the tuned compliance is ≈ 2.1 mL/mmHg and PP ∝ SV again [FIT: PP ∝ SV (class II PPV 7 %), a value inside the sourced WK_ZC range; brief research/44 L2-21]. |
| `C_SV` | `110` | — | — | Systemic veins: compliance 110 mL/mmHg (tables cSv), unstressed volume set by stabilisation. |
| `R_VR` | `0.06` | — | research/44 L2; [FIT: unnamed; brief research/44 L2-29] | Veins → RA resistance. Lumped-venous equivalent of R_vr 1.4 mmHg·min/L once P_sv ≈ Pmsf − 1 [FIT: unnamed; brief research/44 L2-29]. |
| `R_VR_BACK` | `5` | — | [ENG: numerics] | × for retrograde flow (jugular/caval valves; CPR thoracic pump) [ENG: numerics] |
| `C_PA` | `4` | mL/mmHg | — | mL/mmHg (PA_C) |
| `Z_PA` | `0.02` | mmHg·s/mL | — | mmHg·s/mL (PA_ZC) |
| `PVR` | `0.1` | mmHg·s/mL | — | mmHg·s/mL total (tables pvr = PA_R0) |
| `RIGHT_LUNG_FLOW` | `0.55` | — | [TXT] | share of pulmonary flow to the right lung (ICRP-style [TXT]) |
| `C_PV` | `10` | mL/mmHg | — | mL/mmHg pulmonary veins (tables cPv) |
| `R_PVLA` | `0.01` | — | research/44 L2; [FIT: unsourced circulation parameter; brief research/44 L2-29] | pulmonary veins → LA [FIT: unsourced circulation parameter; brief research/44 L2-29] |
| `PERI_A` | `0.5` | mmHg | tables §2.2 | --- pericardium and thorax (tables §2.2) --- mmHg (Smith) |
| `PERI_LAMBDA` | `0.03` | /mL | tables §2.2 | /mL (Smith) |
| `PERI_RESERVE` | `1.0` | — | research/44 L2; [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; flagged; brief research/44 L2-20] | v0Peri = 1.0 × (baseline LVEDV + RVEDV) + 0, set by stabilisation. Tables (Q29) propose 1.15 × … + 20; with that reserve 200 mL of fluid raised CVP by only 1.2 mmHg in the prototype, so the reserve is removed [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; flagged; brief research/44 L2-20]. |
| `PERI_EXTRA_ML` | `0` | mL | tables §2.2 | — |
| `P_PL0` | `-4` | mmHg | Smith 2004 | mmHg supine resting pleural (Smith 2004 P_th) |
| `T_IT` | `0.65` | — | tables §2.2 | Fraction of alveolar pressure reaching the pleura. Tables tIt 0.4 (Q28 default; range 0.2–0.7). Raised to 0.65 toward the evidence value 0.5–0.7 so class II haemorrhage gives PPV > 13 % on the ventilator (0.4 gave 5 % → 7 %) while normovolaemic PPV stays < 10 % [calibration pass]. |
| `CMH2O_TO_MMHG` | `0.7356` | mmHg | tables §2.2 | — |
| `SPONT_SWING_CMH2O` | `4` | cmH2O | tables §2.2 | Spontaneous inspiratory pleural swing, cmH2O (SPONT_PPL_CMH2O). |
| `K_PVR_CO2` | `0.015` | — | Balanos 2003 | Hypercapnic pulmonary vasoconstriction — PVR × (1 + K·(PaCO2 − 40)₊), K 0.015/mmHg (Balanos 2003 J Physiol; k ≈ 0.01–0.02 per mmHg) (a point inside the sourced range; inside the sourced range); PaCO2 from the circulation's 1 Hz chemo input. |
| `BV_ML_KG_M` | `70` | — | tables §1.1; Lemmens 2006 | --- blood volume (tables §1.1; Lemmens 2006) --- |
| `BV_ML_KG_F` | `65` | — | tables §1.1; Lemmens 2006 | — |
| `V0_ART` | `600` | — | [ENG: numerics] | Unstressed arterial volume (not in any state; bookkeeping only) [ENG: numerics]. |
| `CPR_CARDIAC_MMHG` | `24` | mmHg | B §4.2; research/44 L2; [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; plan 60 (not prototyped) → 35 in the engine: 60 gave SBP 95 / DBP 40 / CO 3.5 L/min at quality 0.8; 35/35 gives 73/16 and CO 2.1 (quality 1: 91/21, 2.5); brief research/44 L2-20] | --- CPR (B §4.2) --- Direct cardiac compression: chamber pressure added per unit quality, mmHg [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; plan 60 (not prototyped) → 35 in the engine: 60 gave SBP 95 / DBP 40 / CO 3.5 L/min at quality 0.8; 35/35 gives 73/16 and CO 2.1 (quality 1: 91/21, 2.5); brief research/44 L2-20]. Re-fitted with the volume factor, the release residual and the brainstem withdrawal |
| `CPR_THORACIC_MMHG` | `24` | mmHg | research/44 L2; [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; plan 30 → 35; brief research/44 L2-20] | Thoracic-pump pressure on every intrathoracic compartment and the aortic root per unit quality [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; plan 30 → 35; brief research/44 L2-20]. Re-fitted with the volume factor and the release residual |
| `V_CPR_REF_FRAC` | `0.08` | — | research/44 L2; [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; brief research/44 L2-20] | A compression DISPLACES blood — it is not a pressure source. The pressure it generates scales with the intrathoracic stressed volume it has to displace, so an empty thorax generates none (the exsanguinated heart gets no CPP from compressions alone). Reference stressed intrathoracic volume ≈ 8 % of blood volume (measured resting: adult 382 mL / BV 4 900, woman 370 / 3 900, 4 y child 89 / 1 152) [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; brief research/44 L2-20]. |
| `CPR_RELEASE_RESIDUAL` | `0.65` | — | Paradis 1990; research/44 L2; [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; fit to Paradis's RA relaxation band; brief research/44 L2-20] | The chest does not fully recoil between compressions — a residual intrathoracic pressure stays on the collapsible venous side (RA and the pulmonary compartments) through the decompression phase, which is why Paradis 1990 measured RA relaxation pressures of 15–25 mmHg rather than the ≈ 2 mmHg a full release gives. Fraction of the thoracic-pump amplitude retained during release [FIT: CPR pressure or pericardial reserve fitted to the prototype/Paradis bands; fit to Paradis's RA relaxation band; brief research/44 L2-20]. |
| `HIST_SVR` | `0.22` | — | M10 ch. 22; research/44 X; [FIT: fast morphine 10 mg lowers SVR 10–20 % (M10 ch. 22) and MAP 8–25 % (T6.3), with the reflex tachycardia EMERGING from the pressure fall (HR +3 to +25); brief research/44 X-10] | --- histamine release (morphine, atracurium, mivacurium) --- × (1 − HIST_SVR·histamine) on SVR and + HIST_V0·histamine on the venous unstressed fraction, histamine 0–1 from the drug model's `bus.airway.histamine` [FIT: fast morphine 10 mg lowers SVR 10–20 % (M10 ch. 22) and MAP 8–25 % (T6.3), with the reflex tachycardia EMERGING from the pressure fall (HR +3 to +25); brief research/44 X-10]. |
| `HIST_V0` | `0.04` | — | — | — |
| `H_S` | `0.002` | s | — | --- integration --- RK4 step |

### [`l2/circ/profile.ts`](../../packages/engine-core/src/l2/circ/profile.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TONIC_ADULT` | `0.2` | — | Wallin 1978; Grassi 1998 | Tonic sympathetic share of resting SVR by profile (MSNA: Sundlöf & Wallin 1978, Grassi 1998; MSNA: Sundlöf & Wallin 1978, Grassi 1998). |
| `TONIC_ELDERLY` | `0.3` | — | — | — |
| `TONIC_HTN` | `0.1` | — | — | — |
| `TONIC_HFREF` | `0.25` | — | — | — |
| `TARGET_MAP_ABOVE_SET` | `10 / 3` | — | research/44 L2; [FIT: disease-profile size; kept so no adult row moves; brief research/44 L2-30] | The stabiliser's resting MAP (radial) sits this far above the reflex set point — the adult default 120/80 (MAP 93.3) against 90 [FIT: disease-profile size; kept so no adult row moves; brief research/44 L2-30]. |

### [`l2/circ/rate-rule.ts`](../../packages/engine-core/src/l2/circ/rate-rule.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AV_MOD_MAX` | `0.1` | — | research/44 L2; [FIT: AF ventricular-response rule (calibrated); calibrated; brief research/44 L2-14] | Largest fractional change of the AF ventricular response the reflex can cause [FIT: AF ventricular-response rule (calibrated); calibrated; brief research/44 L2-14]. |
| `AV_GAIN` | `0.25` | — | research/44 L2; [FIT: AF ventricular-response rule (calibrated); calibrated; brief research/44 L2-14] | AV-nodal share of the sinus node's autonomic rate change (the node's conduction is less tone-sensitive than the sinus node's automaticity) [FIT: AF ventricular-response rule (calibrated); calibrated; brief research/44 L2-14]. |

### [`l2/circ/stabilise.ts`](../../packages/engine-core/src/l2/circ/stabilise.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `STAB_WINDOW_S` | `2` | s | — | — |
| `STAB_MAX_WINDOWS` | `60` | — | — | — |
| `STAB_PR_S` | `0.16` | s | — | — |
| `STAB_LVEDP_TOL` | `2` | — | [ENG: numerics] | LVEDP tolerance for profiles whose conditions set an LVEDP (AS, HFrEF, HFpEF): ±2 mmHg = the tables' 15–20 / 16–20 bands [ENG: numerics]. |

### Circulation conditions (`packages/engine-core/src/l2/circ/conditions.ts`)

| Id |
|---|
| `tamponade` |
| `pe` |
| `tensionPtx` |
| `rvInfarct` |

## Functions

| Function | File | Doc |
|---|---|---|
| `sizeWeightKg` | [`l2/body-size.ts`](../../packages/engine-core/src/l2/body-size.ts) | The weight (kg) the adult circulation is sized on: |
| `doubleHill` | [`l2/circ/activation.ts`](../../packages/engine-core/src/l2/circ/activation.ts) | Normalised activation a(u) ∈ [0, 1] at u = (t − t0)/T; |
| `activationPeriodS` | [`l2/circ/activation.ts`](../../packages/engine-core/src/l2/circ/activation.ts) | Ventricular activation period for a beat at heart rate hr (bpm). |
| `activationAt` | [`l2/circ/activation.ts`](../../packages/engine-core/src/l2/circ/activation.ts) | Activation level at time t: |
| `pruneActivations` | [`l2/circ/activation.ts`](../../packages/engine-core/src/l2/circ/activation.ts) | Drop activations that ended before t. |
| `obstructiveAlias` | [`l2/circ/aliases.ts`](../../packages/engine-core/src/l2/circ/aliases.ts) | The pair an event expands to, or null when it is not an aliased obstructive-shock event. |
| `riskOf` | [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | — |
| `vfShare` | [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | — |
| `onsetRhythm` | [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | The onset rhythm: |
| `arrestStep` | [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | One step of dt seconds (1 Hz): |
| `peaDecayStep` | [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | One 1 Hz step of the decay of an engine-declared organised PEA. |
| `roscStep` | [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | ROSC of an engine-declared organised arrest (PEA): |
| `brainstemOutF` | [`l2/circ/baroreflex.ts`](../../packages/engine-core/src/l2/circ/baroreflex.ts) | × on the delivered sympathetic output from brainstem perfusion (1 when the organ model is absent). |
| `createBaro` | [`l2/circ/baroreflex.ts`](../../packages/engine-core/src/l2/circ/baroreflex.ts) | — |
| `stepBaro` | [`l2/circ/baroreflex.ts`](../../packages/engine-core/src/l2/circ/baroreflex.ts) | One 10 Hz step with the current mean arterial pressure; |
| `createOut` | [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts) | — |
| `evaluate` | [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts) | Evaluate every pressure and flow of state s at time t into o. |
| `stepCirc` | [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts) | Advance s in place from t to t + h (classical RK4). |
| `arterialVolume` | [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts) | Stressed arterial volume ∫₀^PC C(p) dp for C(P) = WK_C·clamp(e^{−k(P−P0)}, 0.5, 3), × cArt. |
| `totalVolume` | [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts) | Total blood volume represented by state s (mL): |
| `applyCircCondition` | [`l2/circ/conditions.ts`](../../packages/engine-core/src/l2/circ/conditions.ts) | — |
| `createCoronary` | [`l2/circ/coronary.ts`](../../packages/engine-core/src/l2/circ/coronary.ts) | — |
| `stepCoronary` | [`l2/circ/coronary.ts`](../../packages/engine-core/src/l2/circ/coronary.ts) | — |
| `stPatchOf` | [`l2/circ/coronary.ts`](../../packages/engine-core/src/l2/circ/coronary.ts) | The ST modifier patch for the ECG (null when below the 0.05 mV floor of Modifiers.ischaemicDepressionMv). |
| `createIabp` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | — |
| `iabpOnBeat` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | A beat starting at beatT (R) with RR rr and the previous beat's aortic closure at avCloseS after its onset: |
| `iabpSchedule` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | Schedule the next balloon cycle at `now`, when a beat has completed (research/20, the tables' §8.1 pressure trigger). |
| `iabpFlow` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | Balloon dV/dt (mL/s): |
| `iabpStop` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | Stop at time t: |
| `createLvad` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | — |
| `lvadFlow` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | Pump flow LV → aorta (mL/s) at LV pressure pLv, aortic pressure pAo, LV volume vLv (mL) and the LV's resting EDV lvSizeMl (the collapse volume scales with it; |
| `lvadNumerics` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | Console numerics over the interval since the last call (flow L/min, PI, power W), then reset the window. |
| `bypassFlow` | [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | — |
| `bolusScale` | [`l2/circ/drugs.ts`](../../packages/engine-core/src/l2/circ/drugs.ts) | — |
| `drugEffect` | [`l2/circ/drugs.ts`](../../packages/engine-core/src/l2/circ/drugs.ts) | Combined multipliers of every bolus at time t (β-mediated parts × (1 − betaBlock)). |
| `pruneBoluses` | [`l2/circ/drugs.ts`](../../packages/engine-core/src/l2/circ/drugs.ts) | Drop boluses whose effect is below 0.1 % (t > 7 τoff). |
| `ectopyDrive` | [`l2/circ/ectopy.ts`](../../packages/engine-core/src/l2/circ/ectopy.ts) | The ectopic drive D and its terms (0 at rest). |
| `ectopyRate` | [`l2/circ/ectopy.ts`](../../packages/engine-core/src/l2/circ/ectopy.ts) | Ectopic events per minute. |
| `ectopyStep` | [`l2/circ/ectopy.ts`](../../packages/engine-core/src/l2/circ/ectopy.ts) | One step of dt seconds: |
| `hypoxicArrestRequest` | [`l2/circ/hypoxic-arrest.ts`](../../packages/engine-core/src/l2/circ/hypoxic-arrest.ts) | The rhythm the circulation asks for at this 1 Hz step, or null. |
| `createCircModel` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | — |
| `circOnBeat` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | A mechanical beat at time t (the rhythm engine's R time). |
| `circOnAtrial` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | An atrial depolarisation (P onset): |
| `circGiveDrug` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | — |
| `circVolume` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | Bleed (negative) or infuse (positive) `ml` over `overS` seconds from now. |
| `chemoFactors` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | Chemoreflex → circulation (B §4.9; |
| `circVagalStimulus` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | The engine's stimulus observer (the endocrine model consumes the event; |
| `stepCircModel` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | Advance the model to time tEnd in 2 ms RK4 steps; |
| `circCardiacOutput` | [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | Cardiac output (L/min): |
| `obstructedSwingMmHg` | [`l2/circ/pleural.ts`](../../packages/engine-core/src/l2/circ/pleural.ts) | The pleural pressure (mmHg, ≥ 0, subtracted) of an effort against an obstructed upper airway — the muscle pressure spent there (Mueller manoeuvre: |
| `pleuralPressureMmHg` | [`l2/circ/pleural.ts`](../../packages/engine-core/src/l2/circ/pleural.ts) | — |
| `ageBand` | [`l2/circ/profile.ts`](../../packages/engine-core/src/l2/circ/profile.ts) | — |
| `resolveProfile` | [`l2/circ/profile.ts`](../../packages/engine-core/src/l2/circ/profile.ts) | — |
| `heldRate` | [`l2/circ/rate-rule.ts`](../../packages/engine-core/src/l2/circ/rate-rule.ts) | The rate to hold for a rhythm just set: |
| `modeledHrRequest` | [`l2/circ/rate-rule.ts`](../../packages/engine-core/src/l2/circ/rate-rule.ts) | The rate MODELED mode asks the rhythm engine for at time t, or null when the rhythm's own rate stands. |
| `initialState` | [`l2/circ/stabilise.ts`](../../packages/engine-core/src/l2/circ/stabilise.ts) | Analytic starting state: |
| `stabilise` | [`l2/circ/stabilise.ts`](../../packages/engine-core/src/l2/circ/stabilise.ts) | Stabilise a resolved profile (cached). |
| `stenosisK` | [`l2/circ/valves.ts`](../../packages/engine-core/src/l2/circ/valves.ts) | Quadratic stenosis coefficient for area a (cm²), Gorlin constant kG, reference area aRef. |
| `valveFlow` | [`l2/circ/valves.ts`](../../packages/engine-core/src/l2/circ/valves.ts) | Flow (mL/s, positive = forward) for pressure difference dp = P_upstream − P_downstream. |
| `betaVenousUnits` | [`l2/circ/venous.ts`](../../packages/engine-core/src/l2/circ/venous.ts) | β venous potency units Σ Ce/EC50 over the listed agents on the drug bus. |
| `betaDV0Ml` | [`l2/circ/venous.ts`](../../packages/engine-core/src/l2/circ/venous.ts) | Volume (mL) moved from the unstressed to the stressed venous pool at potency u and β occupancy occ. |

## Source files

| File | Header |
|---|---|
| [`l2/body-size.ts`](../../packages/engine-core/src/l2/body-size.ts) | ONE continuous body-size rule for the adult circulation, shared so the blood model and any later module size the same patient the same way. |
| [`l2/circ/activation.ts`](../../packages/engine-core/src/l2/circ/activation.ts) | Time-varying-elastance activation: the double-Hill shape of Stergiopulos, Meister & Westerhof 1996, normalised to a peak of exactly 1, with its period T taken from the Weissler PEP + LVET at the current heart rate rather |
| [`l2/circ/aliases.ts`](../../packages/engine-core/src/l2/circ/aliases.ts) | One disease, one command. |
| [`l2/circ/arrest.ts`](../../packages/engine-core/src/l2/circ/arrest.ts) | The emergent arrest state machine (MODELED and MANUAL alike). |
| [`l2/circ/baroreflex.ts`](../../packages/engine-core/src/l2/circ/baroreflex.ts) | Arterial baroreflex (B §4.9 MODELED summary; tables §1.1 G_v, g_hs/g_R/g_V/g_c; resetting, venous compliance effector). |
| [`l2/circ/circuit.ts`](../../packages/engine-core/src/l2/circ/circuit.ts) | The circulation's circuit (tables §2.1): four time-varying-elastance chambers, four valves, the systemic 4-element Windkessel (+ its aorta→radial resonator), systemic veins, a pulmonary arterial compartment with characte |
| [`l2/circ/conditions.ts`](../../packages/engine-core/src/l2/circ/conditions.ts) | Circulatory conditions (tables §2.2 rows pPtx, vFluid, peFrac, peVaso; §7 checks 12–15; B §4.9 conditions): each writes the CircModel's `ext` multipliers, which the 10 Hz control layer applies. |
| [`l2/circ/coronary.ts`](../../packages/engine-core/src/l2/circ/coronary.ts) | Coronary supply/demand and ischaemia (tables §3). |
| [`l2/circ/devices.ts`](../../packages/engine-core/src/l2/circ/devices.ts) | Mechanical support devices as circuit elements (tables §8.1–§8.2). |
| [`l2/circ/drugs.ts`](../../packages/engine-core/src/l2/circ/drugs.ts) | Bolus drug effect curves for the drugs the demo offers in the circulation (tables §6.2–§6.3; B §4.9 "Drug effect"). |
| [`l2/circ/ectopy.ts`](../../packages/engine-core/src/l2/circ/ectopy.ts) | Ventricular ectopy from the physiology (E133): PVCs, couplets and non-sustained runs of VT drawn as a hazard from the SAME risk inputs the arrest model reads (arrest.ts `riskOf`: the membrane-effective K, core temperatur |
| [`l2/circ/hypoxic-arrest.ts`](../../packages/engine-core/src/l2/circ/hypoxic-arrest.ts) | Asphyxial (hypoxaemic) arrest in MODELED mode. |
| [`l2/circ/model.ts`](../../packages/engine-core/src/l2/circ/model.ts) | CircModel: the L1-owned "haemodynamic integrator" — the circuit state, its resolved parameters, the activations scheduled from the rhythm engine's beat/atrial records, the 10 Hz control layer (baroreflex, drugs, volume e |
| [`l2/circ/params.ts`](../../packages/engine-core/src/l2/circ/params.ts) | Circulation constants (tables §2.2 adult 70 kg). |
| [`l2/circ/pleural.ts`](../../packages/engine-core/src/l2/circ/pleural.ts) | Pleural (intrathoracic) pressure as a continuous input to the heart (tables §2.1 thorax line): positive-pressure breath: pIt = P_PL0 + T_IT·Palv(t)·0.7356, Palv = PEEP + ΔV(t)/C (breath driver volume) or the external dri |
| [`l2/circ/profile.ts`](../../packages/engine-core/src/l2/circ/profile.ts) | Minimal circulation profile layer (tables §1.1–§1.5; evidence defaults): age band, sex and weight set blood volume, chamber and vessel scaling, arterial stiffness, baroreflex gain, MAP set point and resting HR; condition |
| [`l2/circ/rate-rule.ts`](../../packages/engine-core/src/l2/circ/rate-rule.ts) | Who owns the ventricular rate in MODELED mode. |
| [`l2/circ/stabilise.ts`](../../packages/engine-core/src/l2/circ/stabilise.ts) | Profile stabilisation (audit borrow #3 / amendment A19; Pulse CardiovascularModel TuneCircuit, procedure only — NOTICES N-P06): start from an analytic guess (volumes at typical pressures, stressed volume from the profile |
| [`l2/circ/valves.ts`](../../packages/engine-core/src/l2/circ/valves.ts) | Valves as one-way conductances (tables §2.2): forward flow through an open resistance in series with a stenotic Gorlin term, backward flow through a regurgitant orifice. |
| [`l2/circ/venous.ts`](../../packages/engine-core/src/l2/circ/venous.ts) | β-adrenergic mobilisation of unstressed venous volume. |
| [`types-circ.ts`](../../packages/engine-core/src/types-circ.ts) | The circulation's public types (circulation, profile conditions, devices), kept in their own file so parallel modules do not collide in types.ts. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| VF without CPR: EtCO2 < 5 mmHg already at +30 s | 9.3 | research 03 §4.4 | MIS-SPECIFIED ([audit row 17](../../docs/validation/target-audit/30-target-audit.md#row-17)) | drop the 30-s point or set it to 7-15 mmHg; keep <= 6 at +60 s and <= 5 at +120 s (the passing arrest-etco2:44) | [`arrest-etco2.test.ts`](../../packages/engine-core/test/engine/arrest-etco2.test.ts) |
| term neonate 3.5 kg: cardiac output ≥ 150 mL/kg/min | 0.31 L/min = 89 mL/kg/min | PALS ≈ 200 | RIGHT ([audit row 48](../../docs/validation/target-audit/30-target-audit.md#row-48)) | keep >= 150 mL/kg/min (cite Popat & Kluckow 2012 instead of PALS) | [`circ-body-size.test.ts`](../../packages/engine-core/test/engine/circ-body-size.test.ts) |
| healthy 40 y, AF 150/min: kIsch ≥ 0.9 throughout | 0.89 | research/19 quiet band | UNSUPPORTED ([audit row 30](../../docs/validation/target-audit/30-target-audit.md#row-30)) | mean kIsch >= 0.95 over the 20 min and min >= 0.85, no arrest [ENG] | [`circ-coronary-supply.test.ts`](../../packages/engine-core/test/engine/circ-coronary-supply.test.ts) |
| a PEA onset still shows organised electrical activity 6–10 min after the arrest | 0 beats | — | RIGHT ([audit row 19](../../docs/validation/target-audit/30-target-audit.md#row-19)) | keep | [`circ-hypoxic-arrest.test.ts`](../../packages/engine-core/test/engine/circ-hypoxic-arrest.test.ts) |
| the monitor shows the bradycardia before the arrest: monitor HR < 45 in the minute before | min 58 | — | RIGHT ([audit row 20](../../docs/validation/target-audit/30-target-audit.md#row-20)) | keep (but see escape-reset rows: with a 40/min junctional escape the expected monitor HR is 40-48, so < 45 can fail on a correct escape rhythm; consider < 50) | [`circ-hypoxic-arrest.test.ts`](../../packages/engine-core/test/engine/circ-hypoxic-arrest.test.ts) |
| ROSC rig: the continuous CPR CoPP stays inside Paradis 15–25 throughout (≥ 15 was asserted; ≤ 25 added by F1) | −0.4–36.6 | — | MIS-SPECIFIED ([audit row 21](../../docs/validation/target-audit/30-target-audit.md#row-21)) | max CoPP before ROSC >= 15; CoPP <= 41 (Paradis ROSC-group max mean + 2 SD) once the volume is in; no floor during the fill phase | [`circ-lowflow-arrest.test.ts`](../../packages/engine-core/test/engine/circ-lowflow-arrest.test.ts) |
| 1.5 L bleed over 5 min: pump flow ≤ 3.0 L/min and a suction event | min 3.68 L/min, no suction | research/20 DV-17 | UNSUPPORTED ([audit row 187](../../docs/validation/target-audit/30-target-audit.md#row-187)) | direction band: pump flow falls ≥ 10-25 % and PI falls (no transient rise) after 1.5 L; suction required only at 2 L (passing row) or when LV EDV < the collapse volume | [`circ-lvad-filling.test.ts`](../../packages/engine-core/test/engine/circ-lvad-filling.test.ts) |
| pulsatility index 3–5 at rest | 6.8 | HeartMate 3; research/20 DV-16d | TOO NARROW ([audit row 188](../../docs/validation/target-audit/30-target-audit.md#row-188)) | PI 1-10 at rest; to pin the patient: PI 5-8 when the aortic valve opens with PP ≥ 15, PI 2-4 when it stays closed | [`circ-lvad-filling.test.ts`](../../packages/engine-core/test/engine/circ-lvad-filling.test.ts) |
| CVP 6 ventilated from t = 0, PEEP 15 reads 1.63–4.63 mmHg above PEEP 5 | 4.82 | Sun 2021 | TOO NARROW ([audit row 39](../../docs/validation/target-audit/30-target-audit.md#row-39)) | dCVP 2.0-4.6 mmHg for PEEP 5 -> 15 (0.27-0.63 of the step); keep tIt 0.4 as the centre | [`circ-manual-cvp-peep.test.ts`](../../packages/engine-core/test/engine/circ-manual-cvp-peep.test.ts) |
| the validation-harness soak patient (CVP 6, PEEP 5) stays under the philips-like 10 mmHg limit with its ventilatory ripple: max < 9.5 and no CVP_M_HIGH in 120 s | max 10.17 | — | RIGHT ([audit row 178](../../docs/validation/target-audit/30-target-audit.md#row-178)) | keep (< 9.5 and no raise); equivalently assert the PEEP 5 -> 15 step at 2.2-3.7 mmHg (the it.fails at :50) | [`circ-manual-cvp-peep.test.ts`](../../packages/engine-core/test/engine/circ-manual-cvp-peep.test.ts) |
| 90/52 in the 75 y HTN profile under GA: no ischaemic spiral (kIsch > 0.9) and LVEDP back under the congestion threshold (18) in the last 2 min | kIsch 0.200, LVEDP 46.1 | — | RIGHT ([audit row 22](../../docs/validation/target-audit/30-target-audit.md#row-22)) | keep kIsch > 0.9; state the LVEDP side as "<= baseline LVEDP (20) and < 25" or re-base the profile's resting LVEDP | [`circ-manual-ischaemia.test.ts`](../../packages/engine-core/test/engine/circ-manual-ischaemia.test.ts) |
| severe tamponade: pulsus paradoxus ≥ 10 mmHg | 3.1 | Spodick 2003 | RIGHT ([audit row 40](../../docs/validation/target-audit/30-target-audit.md#row-40)) | keep (>= 10 mmHg) | [`circ-pulsus.test.ts`](../../packages/engine-core/test/engine/circ-pulsus.test.ts) |
| class II haemorrhage: HR 100–125 | 95.4 | ATLS | not audited | — | [`circ-sanity-1.test.ts`](../../packages/engine-core/test/engine/circ-sanity-1.test.ts) |
| β-blocked 35 % haemorrhage, awake, breathing: HR 75–95 (tables §7 17b; prototype 79) | 66.3 | tables §7 17b | not audited | — | [`circ-sanity-1.test.ts`](../../packages/engine-core/test/engine/circ-sanity-1.test.ts) |
| AS + CAD propofol → hypotension → ischaemia (kIsch falls, ST ↓) → phenylephrine reverses it | — | — | MIS-SPECIFIED ([audit row 23](../../docs/validation/target-audit/30-target-audit.md#row-23)) | condition the assertion on the insult: kIsch < 0.85 within 2 min WHEN CPP <= 30 (or DBP <= 45) in the CFR 1.4 profile, with the rig deepened to get there (propofol 2 mg/kg or a MAP target); keep the phenylephrine half | [`circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) |
| the same run rescued with ephedrine 10 mg keeps the deficit longer (kIsch still < 0.95 at +3 min) | — | — | UNSUPPORTED ([audit row 24](../../docs/validation/target-audit/30-target-audit.md#row-24)) | an ordering, not a level: after the same insult, phenylephrine restores S/D and kIsch faster than ephedrine, and ephedrine raises HR >= 10/min | [`circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) |
| RV infarct, presenting state: CVP 9–13 | — | Dell'Italia 1985 | not audited | — | [`circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) |
| untreated HTN 60 y falls at least 5 points more than the healthy 40 y | 4.42 points | — | not audited | — | [`circ-sympathetic-tone.test.ts`](../../packages/engine-core/test/engine/circ-sympathetic-tone.test.ts) |
| VF + CPR q 1: CBF ≤ 0.40 of normal | 0.45 | Niemann & Steen 2007 | MIS-SPECIFIED ([audit row 31](../../docs/validation/target-audit/30-target-audit.md#row-31)) | 0.20-0.40 at q 1 (ceiling 0.40); cite Kern 2007, not Meaney 2013 | [`cpr-cerebral-flow.test.ts`](../../packages/engine-core/test/engine/cpr-cerebral-flow.test.ts) |
| quality map at 10 breaths/min: 0.5 → 12 (8–15), default 0.8 → 20 (17–23), 1.0 → 25 (22–28), 1.2 mechanical-grade → 29 (26–32) | 20.5 / 25.2 / 26.6 / 26.6 at the circulation's CPR flow | — | UNSUPPORTED ([audit row 28](../../docs/validation/target-audit/30-target-audit.md#row-28)) | 0.8 -> 15-26; 1.0 -> 20-30; monotone, with q 1.0 at least 3 mmHg above q 0.5; q 0.5 -> 10-20; q 1.2 -> 22-35 (Berve 29 +/- 17, research/09) | [`cpr-etco2.test.ts`](../../packages/engine-core/test/engine/cpr-etco2.test.ts) |
| ventilation: +10 breaths/min lowers EtCO2 by 8.7–17.4 % at the learner default | −19 % | Sheak 2015; Murphy 2016 | MIS-SPECIFIED ([audit row 29](../../docs/validation/target-audit/30-target-audit.md#row-29)) | relative: -10 % to -25 % per +10 breaths/min | [`cpr-etco2.test.ts`](../../packages/engine-core/test/engine/cpr-etco2.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/arrest-etco2.test.ts`](../../packages/engine-core/test/engine/arrest-etco2.test.ts) | 1 | 0 |
| [`engine/circ-arrest-state.test.ts`](../../packages/engine-core/test/engine/circ-arrest-state.test.ts) | 0 | 0 |
| [`engine/circ-arrest.test.ts`](../../packages/engine-core/test/engine/circ-arrest.test.ts) | 0 | 0 |
| [`engine/circ-beats.test.ts`](../../packages/engine-core/test/engine/circ-beats.test.ts) | 0 | 0 |
| [`engine/circ-body-size.test.ts`](../../packages/engine-core/test/engine/circ-body-size.test.ts) | 1 | 0 |
| [`engine/circ-coronary-supply.test.ts`](../../packages/engine-core/test/engine/circ-coronary-supply.test.ts) | 1 | 0 |
| [`engine/circ-ectopy-coupling.test.ts`](../../packages/engine-core/test/engine/circ-ectopy-coupling.test.ts) | 0 | 0 |
| [`engine/circ-events.test.ts`](../../packages/engine-core/test/engine/circ-events.test.ts) | 0 | 0 |
| [`engine/circ-hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/circ-hemo-acceptance.test.ts) | 0 | 0 |
| [`engine/circ-hypoxic-arrest.test.ts`](../../packages/engine-core/test/engine/circ-hypoxic-arrest.test.ts) | 2 | 0 |
| [`engine/circ-iabp.test.ts`](../../packages/engine-core/test/engine/circ-iabp.test.ts) | 0 | 0 |
| [`engine/circ-longrun.test.ts`](../../packages/engine-core/test/engine/circ-longrun.test.ts) | 0 | 0 |
| [`engine/circ-lowflow-arrest.test.ts`](../../packages/engine-core/test/engine/circ-lowflow-arrest.test.ts) | 1 | 0 |
| [`engine/circ-lvad-filling.test.ts`](../../packages/engine-core/test/engine/circ-lvad-filling.test.ts) | 2 | 0 |
| [`engine/circ-manual-contractility.test.ts`](../../packages/engine-core/test/engine/circ-manual-contractility.test.ts) | 0 | 0 |
| [`engine/circ-manual-cvp-peep.test.ts`](../../packages/engine-core/test/engine/circ-manual-cvp-peep.test.ts) | 2 | 0 |
| [`engine/circ-manual-ischaemia.test.ts`](../../packages/engine-core/test/engine/circ-manual-ischaemia.test.ts) | 1 | 0 |
| [`engine/circ-manual-rosc-ramp.test.ts`](../../packages/engine-core/test/engine/circ-manual-rosc-ramp.test.ts) | 0 | 0 |
| [`engine/circ-manual.test.ts`](../../packages/engine-core/test/engine/circ-manual.test.ts) | 0 | 0 |
| [`engine/circ-modeled.test.ts`](../../packages/engine-core/test/engine/circ-modeled.test.ts) | 0 | 0 |
| [`engine/circ-negative-volume.test.ts`](../../packages/engine-core/test/engine/circ-negative-volume.test.ts) | 0 | 0 |
| [`engine/circ-pea-resuscitation.test.ts`](../../packages/engine-core/test/engine/circ-pea-resuscitation.test.ts) | 0 | 0 |
| [`engine/circ-pipeline.test.ts`](../../packages/engine-core/test/engine/circ-pipeline.test.ts) | 0 | 0 |
| [`engine/circ-pulm-hypertension-grade.test.ts`](../../packages/engine-core/test/engine/circ-pulm-hypertension-grade.test.ts) | 0 | 0 |
| [`engine/circ-pulseless-arrest.test.ts`](../../packages/engine-core/test/engine/circ-pulseless-arrest.test.ts) | 0 | 0 |
| [`engine/circ-pulsus.test.ts`](../../packages/engine-core/test/engine/circ-pulsus.test.ts) | 1 | 0 |
| [`engine/circ-rate-rule.test.ts`](../../packages/engine-core/test/engine/circ-rate-rule.test.ts) | 0 | 0 |
| [`engine/circ-sanity-1.test.ts`](../../packages/engine-core/test/engine/circ-sanity-1.test.ts) | 2 | 0 |
| [`engine/circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) | 3 | 0 |
| [`engine/circ-sympathetic-tone.test.ts`](../../packages/engine-core/test/engine/circ-sympathetic-tone.test.ts) | 1 | 0 |
| [`engine/circ-tamponade-drainage.test.ts`](../../packages/engine-core/test/engine/circ-tamponade-drainage.test.ts) | 0 | 0 |
| [`engine/circ-teaching.test.ts`](../../packages/engine-core/test/engine/circ-teaching.test.ts) | 0 | 0 |
| [`engine/cpr-beating-coronary.test.ts`](../../packages/engine-core/test/engine/cpr-beating-coronary.test.ts) | 0 | 0 |
| [`engine/cpr-cerebral-flow.test.ts`](../../packages/engine-core/test/engine/cpr-cerebral-flow.test.ts) | 1 | 0 |
| [`engine/cpr-ecg-artefact.test.ts`](../../packages/engine-core/test/engine/cpr-ecg-artefact.test.ts) | 0 | 0 |
| [`engine/cpr-etco2-circulation.test.ts`](../../packages/engine-core/test/engine/cpr-etco2-circulation.test.ts) | 0 | 0 |
| [`engine/cpr-etco2.test.ts`](../../packages/engine-core/test/engine/cpr-etco2.test.ts) | 2 | 0 |
| [`engine/spo2-cpr-e126.test.ts`](../../packages/engine-core/test/engine/spo2-cpr-e126.test.ts) | 0 | 0 |
| [`engine/tension-ptx.test.ts`](../../packages/engine-core/test/engine/tension-ptx.test.ts) | 0 | 0 |
| [`engine/vagal-events.test.ts`](../../packages/engine-core/test/engine/vagal-events.test.ts) | 0 | 0 |
| [`l2/circ/activation.test.ts`](../../packages/engine-core/test/l2/circ/activation.test.ts) | 0 | 0 |
| [`l2/circ/arrest.test.ts`](../../packages/engine-core/test/l2/circ/arrest.test.ts) | 0 | 0 |
| [`l2/circ/baroreflex.test.ts`](../../packages/engine-core/test/l2/circ/baroreflex.test.ts) | 0 | 0 |
| [`l2/circ/chemo.test.ts`](../../packages/engine-core/test/l2/circ/chemo.test.ts) | 0 | 0 |
| [`l2/circ/circuit.test.ts`](../../packages/engine-core/test/l2/circ/circuit.test.ts) | 0 | 0 |
| [`l2/circ/conditions.test.ts`](../../packages/engine-core/test/l2/circ/conditions.test.ts) | 0 | 0 |
| [`l2/circ/coronary-arrest.test.ts`](../../packages/engine-core/test/l2/circ/coronary-arrest.test.ts) | 0 | 0 |
| [`l2/circ/coronary.test.ts`](../../packages/engine-core/test/l2/circ/coronary.test.ts) | 0 | 0 |
| [`l2/circ/drugs.test.ts`](../../packages/engine-core/test/l2/circ/drugs.test.ts) | 0 | 0 |
| [`l2/circ/ectopy.test.ts`](../../packages/engine-core/test/l2/circ/ectopy.test.ts) | 0 | 0 |
| [`l2/circ/hypoxic-arrest.test.ts`](../../packages/engine-core/test/l2/circ/hypoxic-arrest.test.ts) | 0 | 0 |
| [`l2/circ/iabp-volume.test.ts`](../../packages/engine-core/test/l2/circ/iabp-volume.test.ts) | 0 | 0 |
| [`l2/circ/iabp.test.ts`](../../packages/engine-core/test/l2/circ/iabp.test.ts) | 0 | 0 |
| [`l2/circ/lvad.test.ts`](../../packages/engine-core/test/l2/circ/lvad.test.ts) | 0 | 1 |
| [`l2/circ/manual-ischaemia.test.ts`](../../packages/engine-core/test/l2/circ/manual-ischaemia.test.ts) | 0 | 0 |
| [`l2/circ/model-sanity.test.ts`](../../packages/engine-core/test/l2/circ/model-sanity.test.ts) | 0 | 0 |
| [`l2/circ/pleural.test.ts`](../../packages/engine-core/test/l2/circ/pleural.test.ts) | 0 | 0 |
| [`l2/circ/r46-seams.test.ts`](../../packages/engine-core/test/l2/circ/r46-seams.test.ts) | 0 | 0 |
| [`l2/circ/r48-r49-seams.test.ts`](../../packages/engine-core/test/l2/circ/r48-r49-seams.test.ts) | 0 | 0 |
| [`l2/circ/rate-rule.test.ts`](../../packages/engine-core/test/l2/circ/rate-rule.test.ts) | 0 | 0 |
| [`l2/circ/rv-coronary.test.ts`](../../packages/engine-core/test/l2/circ/rv-coronary.test.ts) | 0 | 0 |
| [`l2/circ/stabilise.test.ts`](../../packages/engine-core/test/l2/circ/stabilise.test.ts) | 0 | 0 |
| [`l2/circ/sympathetic-output.test.ts`](../../packages/engine-core/test/l2/circ/sympathetic-output.test.ts) | 0 | 0 |
| [`l2/circ/tamponade-dynamics.test.ts`](../../packages/engine-core/test/l2/circ/tamponade-dynamics.test.ts) | 0 | 0 |
| [`l2/circ/valves.test.ts`](../../packages/engine-core/test/l2/circ/valves.test.ts) | 0 | 0 |
| [`l2/circ/venous.test.ts`](../../packages/engine-core/test/l2/circ/venous.test.ts) | 0 | 0 |
| [`types-circ.test.ts`](../../packages/engine-core/test/types-circ.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
