# Control: commands, transports, scenarios

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#control)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The controller package: how an instructor drives the simulation — the hidden same-screen panel, a phone or tablet
remote, a second-screen viewer, the scenario runner and the relay that joins devices in a classroom. One device, the
host, owns the engine; the others send commands and receive events and low-rate state, never raw waveform samples. A
clinician-educator can see what the panel and scenarios can do; an embedding developer gets the wire protocol and the
transports (`src/protocol.ts`).
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Host authority: commands in → dispatch → acknowledgement; engine events out, batched per frame; a `state` event at
  1 Hz; a snapshot for every peer that says hello (`src/session/host-session.ts`, `src/protocol.ts`).
- No samples on the wire: the message types have no field that can hold one, and the guard refuses binary data, long
  numeric runs, waveform keys and oversized or deeply nested messages (`src/guard.ts`).
- A viewer runs its own engine from the host's snapshot, mirrors each applied command at the host's tick and follows the
  host's 1 Hz anchors a fixed wall-time delay behind; the deterministic engine makes it sample-identical on the same
  build, and it resyncs by saying hello again (`src/session/viewer-sync.ts`).
- The scenario runner is a pure state machine: timers accumulate sim time while the scenario is not paused, each vital
  condition has its own "continuously true for" counter, and the interval is credited with the values held before the
  call, so the result does not depend on how often it is called (`src/scenario/runner.ts`; research 01 §2.3).
- Transitions are tried in document order and the first that holds fires, at most one per call; a probability is one
  draw on the `scenario` random stream (`src/scenario/runner.ts`). The same seed and log reproduce every state entry
  and draw (`src/scenario/replay.ts`).
- Staged commands are sent with one stage group and applied by the host on one tick (`src/panel/staging.ts`;
  research 01 §4).
- The relay keeps rooms keyed by a 6-character session code, routes by host authority, caches a snapshot for late
  joiners, keeps a heartbeat and expires rooms (`relay/server.ts`).
- Reconnect delay = min(max, base·2^attempt) × (1 ± jitter), by default 250 ms, 8 s and 20 % (`src/transport/backoff.ts`
  [ENG]).
- The panel and remote generate their controls from the engine's vocabulary of bounds, normals and enums
  (`src/vocabulary.ts`; research 04 §5).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`concentration.ts:1`](../../packages/controller/src/scenario/concentration.ts#L1) | DC1 (docs/plans/scenario-builder.md §13, BQ11 = B; shared with docs/plans/pump-rack-tci.md E2): a drug's plasma and |
| [`types.ts:108`](../../packages/controller/src/scenario/types.ts#L108) | is not judged again) (ROSC within N s of pulse loss = `{ after: 'pulseLoss', event: 'rosc' }`). `occurred` / `never`. |
| [`preparations.ts:135`](../../packages/controller/src/session/preparations.ts#L135) | `prep deliver` → one bolus `applyEvent drug` per drug in the preparation, each dose = volume × that drug's concentration |

## State

### `RunnerState` ([`scenario/runner.ts`](../../packages/controller/src/scenario/runner.ts))

| Field | Type | Meaning |
|---|---|---|
| `schema` | `'pme-scenario-runner/1'` | — |
| `docId` | `string` | — |
| `started` | `boolean` | — |
| `stateId` | `string` | — |
| `lastT` | `number` | — |
| `stateT` | `number` | — |
| `scenarioT` | `number` | — |
| `paused` | `boolean` | — |
| `rng` | `Sfc32State` | — |
| `seq` | `number` | — |
| `batch` | `number` | — |
| `latched` | `Array<{ seq: number; event: ClinicalEvent }>` | — |
| `pressed` | `string[]` | — |
| `trueFor` | `Record<string, number>` | — |
| `values` | `Record<string, { v: number; rank: number; t: number }>` | — |
| `sensors` | `Record<string, string>` | — |
| `rhythm` | `string` | The rhythm the engine last reported (absent until its first `state` event). |
| `enteredT` | `number` | — |
| `history` | `Array<{ t: number; stateId: string; transitionId?: string }>` | — |

### `PhaseRunnerState` ([`scenario/types-v2.ts`](../../packages/controller/src/scenario/types-v2.ts))

| Field | Type | Meaning |
|---|---|---|
| `schema` | `'pme-scenario-runner/2'` | The state's format. |
| `docId` | `string` | The card's id: a state restores only into a runner of the same card. |
| `started` | `boolean` | start() has run. |
| `stateId` | `string` | The current phase's id. |
| `lastT` | `number` | The sim time of the last call. |
| `stateT` | `number` | Sim seconds in the current phase, pauses excluded. |
| `scenarioT` | `number` | Sim seconds on the scenario clock (a script entry's `atScenarioS`), pauses excluded. |
| `paused` | `boolean` | The scenario is paused: no time is credited and no rule is evaluated. |
| `batch` | `number` | Command batches sent (the start's setup and the script's entries); `driver.position()` reads it. |
| `enteredT` | `number` | The sim time the current phase was entered. |
| `truth` | `Record<string, { v: number; t: number }>` | Engine truth (rank 3) by name, which every phase, outcome and anchor rule reads (Q22). |
| `display` | `Record<string, { v: number; t: number }>` | The displayed numerics (rank 2) by name, which only a `display` window anchor reads (§7). |
| `rhythm` | `string \| null` | The rhythm id the engine draws; null until one arrives. |
| `pulse` | `boolean \| null` | The pulse (F4's `signals.pulse`); null until one arrives. |
| `pulseLost` | `boolean` | The pulse has been lost at some point of the course (`rosc` is a pulse after a loss). |
| `trueFor` | `Record<string, number>` | Sim seconds each value leaf with `forS` has held, by leaf key (`<rule name>`, then `.i` per level). |
| `rings` | `Record<string, Array<[number, number]>>` | The slope rings: 1 Hz samples `[t, v]` of each variable a slope or unchanged leaf reads, as long as its window. |
| `ruleNow` | `Record<string, boolean>` | Each named rule's value at the last evaluation: the state its next edge is read against. |
| `history` | `Array<{ t: number; stateId: string; transitionId?: string }>` | The /1 shape of the phase entries, for the readers of `history` (at most 200, as /1's). |
| `phases` | `PhaseEntry[]` | The phase timeline (at most 500 entries, the oldest dropped). |
| `admin` | `Administration[]` | The administration record: every clinical act, accepted or refused (the driver fills it through record(), F3). |
| `edges` | `RuleEdge[]` | The true/false edges of every named rule (at most PhaseRunner.EDGES_PER_RULE per rule; its first edge is kept). |
| `fired` | `string[]` | The script entries fired (ids): each fires once. |
| `firedT` | `Record<string, number>` | The sim time each script entry fired, by id (B6's log); absent until the first, so an older state is the same. |
| `holdFor` | `Record<string, number>` | Seconds each phase's entry rule has held without a break (its `holdS`), by phase id. |
| `latched` | `Record<string, true>` | A phase whose running hold an `unchanged` leaf's break latched (the team's change answered the rise: the hold runs on to its end whatever the rule reads), by phase id; cleared at every phase entry. |
| `phaseRef` | `Record<string, number>` | The value of each `since: 'phaseStart'` variable at the current phase's entry (the first value after it). |
| `takings` | `Record<string, number>` | How many times each action has been taken (an `action:<id>#<n>` script anchor). |
| `preps` | `StagedPrep[]` | The preparations staged on the course (plan learner-action-remote.md §6), one per device and id; absent until the first, so a state written before L5, or by a run that stages nothing, is the same. |

### `ScenarioState` ([`scenario/types.ts`](../../packages/controller/src/scenario/types.ts))

| Field | Type | Meaning |
|---|---|---|
| `id` | `string` | — |
| `label` | `string` | The schema requires it in every document — the clinical name the panel, the remote and the transition text print; in-code objects built by hosts and tests may still omit it (the view falls back to the id). |
| `notes` | `string` | — |
| `onEnter` | `DocCommand[]` | — |
| `onExit` | `DocCommand[]` | — |
| `transitions` | `Transition[]` | Priority order: the first transition whose condition holds fires; at most one per tick. |

## Parameters

### [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CARD_MAX_BYTES` | `512 * 1024` | — | November 2026; [ENG: scenario; BQ13] | The largest card file the store takes: the owner's limit for a card document (BQ13, 9 November 2026: "a card document ≤ 512 KB, text only"), here 512 KiB of UTF-8. The largest library card today is under 40 kB. [ENG: scenario; BQ13] |
| `DEBRIEF_MAX_BYTES` | `16 * 1024 * 1024` | — | [ENG: network] | The largest debrief file: a debrief carries the whole run record, about 10 kB of UTF-8 per simulated minute (archive.ts, N39), so 16 MiB is about 26 simulated hours, far above any teaching run; it bounds what one request may put on the laptop's disk. [ENG: network] |
| `NAME_MAX` | `64` | — | [ENG: scenario] | The longest name: the card id's own limit (`^[A-Za-z][A-Za-z0-9_.-]{0,63}$`, 64 characters). [ENG: scenario] |

### [`formulary/load.ts`](../../packages/controller/src/formulary/load.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `MAX_STATEMENT` | `200` | — | [ENG: test; keeps an entry a paraphrase, never a copied monograph] | A statement is a paraphrase in our words, never a copied monograph (rule 6) [ENG: test; keeps an entry a paraphrase, never a copied monograph]. |

### [`pump-devices.ts`](../../packages/controller/src/pump-devices.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `MAX_DEVICE_TEXT` | `200` | — | [ENG: test; as the formulary's MAX_STATEMENT] | A string in a profile is our words or a few printed ones, never a copied catalogue passage [ENG: test; as the formulary's MAX_STATEMENT]. |

### [`scenario/briefing.ts`](../../packages/controller/src/scenario/briefing.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BRIEFING_DEFAULT_S` | `60` | s | — | How long a briefing shows when the card does not say, s. |

### [`scenario/driver.ts`](../../packages/controller/src/scenario/driver.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HOP_MAX_S` | `2` | s | [ENG: scenario] | A hop (answer 2): a state whose only exit is `afterS` ≤ HOP_MAX_S — it folds into the stage it leads to [ENG: scenario]. |

### [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `EPS` | `1e-6` | — | [ENG: scenario] | Comparison slack for clocks and windows (sim seconds), as the /1 runner's [ENG: scenario]. |

### [`scenario/validate.ts`](../../packages/controller/src/scenario/validate.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HANDOUT_QUESTION_MAX` | `92` | — | November 2026 | One readable line per ajv error: `<json path>: <what is wrong>`. The longest card question the learner handout prints on one line (D16): measured, not chosen. In print media at the 182 mm content width, in the bundled print font (Inter Print 13.33 px), after its "mm:ss" label (10.3 mm), the handout's question line (177.0 mm) held 92 to 100 characters of the drafted questions' own text, Chromium and WebKit alike (6 November 2026, the D16 e2e probe on the MH card); the limit is the shortest of those, 92. A question that wraps adds 4.7 mm, and the MH handout without questions is 266.9 mm of its 267 mm page (with two wrapped questions: 276.4 mm). The e2e page fit stays the truth; this tells an author at validation time. The two scenario schemas carry the same number (`maxLength`), a test keeps them equal. |

### [`session/controller-session.ts`](../../packages/controller/src/session/controller-session.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `COMMAND_RESEND_MS` | `2000` | ms | [ENG: network] | FX-2: an unanswered command goes again this often while the link is open; the host de-duplicates by id [ENG: network]. |
| `COMMAND_ANSWER_TIMEOUT_MS` | `15000` | ms | [ENG: network; a restore under load takes ≤ 2 s] | FX-2: …and is refused ("no answer from the host") after this long open with no answer [ENG: network; a restore under load takes ≤ 2 s]. |

### [`session/drug-lock.ts`](../../packages/controller/src/session/drug-lock.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SAME_DRUG_LOCK_S` | `10` | s | — | How long a drug given as a bolus stays locked, s of simulated time: the owner's clinical choice (ruled 2026-11-05). |

### [`session/host-session.ts`](../../packages/controller/src/session/host-session.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DENIAL_WINDOW_MS` | `60000` | ms | — | The span `instructorDenials()` counts over, ms (the Room page: "3 wrong PINs in the last minute"). |
| `DENIAL_RECORD_MAX` | `100` | — | [ENG: network] | The most wrong PINs the host remembers; the oldest go first. A second wall behind the relay's limit (20 hello attempts per address per 60 s): a hello flood cannot grow host memory, and the Room page needs a count, not every try — above 100 in a minute it says the same thing (review G1) [ENG: network]. |
| `STAGE_LEAD_TICKS` | `3` | — | [ENG: network] | Commands that share a stageGroup land on one tick this many ticks after the first arrives (60 ms) [ENG: network]. |
| `BATCH_HOLD_MS` | `500` | ms | [ENG: network] | R15: how long the host holds the items of a staged delivery (`batch`, n items) that have arrived while it waits for the rest. The items leave the controller in one synchronous loop (StageBuffer.commit), so they arrive back to back; one still missing after this is lost in transit (the controller resends it on its own), and the ones held are applied without it rather than held longer. It bounds a delay only; no tick depends on it [ENG: network]. |
| `MESSAGE_BUDGET_BYTES` | `128 * 1024` | — | [ENG: network; half the budget] | A hidden-tab catch-up arrives as ONE batch, and the app's 1 Hz truth events are up to 27 KB each (200 events reached 379 KB) — every wire message holds at most this much JSON and this many events, so it passes the receivers' 256 KB budget (guard.ts) [ENG: network; half the budget]. |
| `EVENTS_PER_MESSAGE` | `200` | — | — | — |
| `COCKPIT_EVENT_MS` | `1000` | ms | [ENG: network] | While the Ventilator view drives the patient, a `cockpit` event goes to the network at most this often [ENG: network]. |
| `FF_STEP_TICKS` | `25` | — | [ENG: network] | A fast-forward runs in steps of this many ticks (0.5 s of sim); the host's scenario is polled after each and its commands land before the next — finer than the app's own 100 ms wall poll at ×8 (0.8 s of sim) [ENG: network]. |
| `FF_MAX_S` | `600` | s | [ENG: network] | The longest fast-forward the host accepts, s (the owner asked for 5 min) [ENG: network]. |
| `FF_PHASE_MAX_S` | `1800` | s | [ENG: ui] | The longest "To the next phase" (`fastForwardToNextPhase`), s: the plan's 30 min (scenario-builder.md §6) [ENG: ui]. |

### [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PREP_TEMP_C` | `25` | — | [ENG: scenario; the case is set in an air-conditioned theatre at controlled room temperature, and 25 °C is the condition the formulary's room-temperature rows were measured at (USP <659>, 20–25 °C)] | The temperature the room keeps a preparation at, °C: which of the source's stability rows applies (remaining.ts matches the row's temperature exactly) [ENG: scenario; the case is set in an air-conditioned theatre at controlled room temperature, and 25 °C is the condition the formulary's room-temperature rows were measured at (USP <659>, 20–25 °C)]. |
| `PREPS_PER_DEVICE` | `32` | — | [ENG: network; a bound on the host's memory against a looping device: a tray of 4 (§4 D2) eight times over] | The most preparations one remote keeps at a time; one more is refused until it discards one [ENG: network; a bound on the host's memory against a looping device: a tray of 4 (§4 D2) eight times over]. |

### [`session/sign-in-book.ts`](../../packages/controller/src/session/sign-in-book.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CHAINS_MAX` | `248` | — | [ENG: network; four times the relay's 60 peers and 2 instructor places] | The most chains a book keeps; the oldest go first [ENG: network; four times the relay's 60 peers and 2 instructor places]. |

## Functions

| Function | File | Doc |
|---|---|---|
| `isInside` | [`packages/controller/relay/http.ts`](../../packages/controller/relay/http.ts) | `file` lies inside the folder `root` (both real paths). |
| `lanAddresses` | [`packages/controller/relay/http.ts`](../../packages/controller/relay/http.ts) | This machine's IPv4 addresses another device can reach, best first (no loopback, no link-local 169.254/16). |
| `isLocalAddress` | [`packages/controller/relay/http.ts`](../../packages/controller/relay/http.ts) | A socket from this machine itself (loopback, or one of its own interface addresses): |
| `httpHandler` | [`packages/controller/relay/http.ts`](../../packages/controller/relay/http.ts) | `store`: the kit store's paths (store.ts `storeRoutes`), answered first: |
| `writeHidden` | [`packages/controller/relay/server.ts`](../../packages/controller/relay/server.ts) | `text` written whole to `file` (a hidden temporary file, then a rename) and the file hidden. |
| `readLastRoom` | [`packages/controller/relay/server.ts`](../../packages/controller/relay/server.ts) | The last room's code kept in `dir` (in `file`: |
| `startRelay` | [`packages/controller/relay/server.ts`](../../packages/controller/relay/server.ts) | — |
| `safeName` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | `s` as a file name the store may use, or null: |
| `parseVersionFile` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | A version file's number and time, or null when the name is not one. |
| `writeRefusal` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | Why the folder cannot be written, in words for the page, or null when it can. |
| `fromThisComputer` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | A request from this computer's own browser to this computer: |
| `listCards` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | Every card the folder holds (a folder with a safe name and at least one version file), by id. |
| `keepCard` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | A new version of card `id`, `text` its card file. |
| `listDebriefs` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | Every debrief file the folder holds (`debriefs/<id>.json`, a safe id), by id. |
| `readDebrief` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | One debrief's file, or null. |
| `keepDebrief` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | The archive's entry `text` written as `debriefs/<id>.json` (whole: |
| `setAsideDebrief` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | What "Clear the archive" does to a debrief's file. |
| `readCard` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | One version's card file, or null. |
| `storeRoutes` | [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | The store's HTTP side: |
| `findings` | [`formulary/findings.ts`](../../packages/controller/src/formulary/findings.ts) | Every finding for these drugs (each with a file in `formulary`) in this diluent (null: |
| `checkFormulary` | [`formulary/load.ts`](../../packages/controller/src/formulary/load.ts) | §5's six rules over the layer's files (path relative to the formulary folder → parsed JSON): |
| `loadFormulary` | [`formulary/load.ts`](../../packages/controller/src/formulary/load.ts) | The typed layer, when every rule holds; |
| `prepare` | [`formulary/prepare.ts`](../../packages/controller/src/formulary/prepare.ts) | The preparation made from `components` in `diluent` (none: |
| `covers` | [`formulary/remaining.ts`](../../packages/controller/src/formulary/remaining.ts) | True when `perMl` (`unit` per mL, as prepare gives it) is the row's stated concentration, or inside its stated range. |
| `stabilityRows` | [`formulary/remaining.ts`](../../packages/controller/src/formulary/remaining.ts) | Indexes of `entry`'s stability rows for `diluent` and `container` (any temperature) that state `concentration` or state none; |
| `whyNoRow` | [`formulary/remaining.ts`](../../packages/controller/src/formulary/remaining.ts) | Why no stability row describes the preparation (N61: |
| `remaining` | [`formulary/remaining.ts`](../../packages/controller/src/formulary/remaining.ts) | r at `ageS` seconds for `entry` in `diluent`, `container`, `tempC` (exact match). |
| `findSampleLeak` | [`guard.ts`](../../packages/controller/src/guard.ts) | Returns a description of the first sample-like payload in `m`, or null when the message is clean. |
| `wireBudgetError` | [`guard.ts`](../../packages/controller/src/guard.ts) | The sample guard plus the size, depth and value budgets (every receiving transport applies it). |
| `assertWireSafe` | [`guard.ts`](../../packages/controller/src/guard.ts) | Throws WireSafetyError when `m` carries samples. |
| `parseWireMessage` | [`guard.ts`](../../packages/controller/src/guard.ts) | Parses and validates untrusted input (a JSON string or a structured-clone object). |
| `clamp` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `rampFrom` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | A ramp from panel inputs; |
| `targetCommand` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `pinCommand` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `releaseCommand` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `rhythmCommand` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `modifierPatch` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | Builds the nested Partial<Modifiers> for a dotted path, e.g. |
| `modifierCommand` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | kind 'number' → the number; |
| `deviceCommand` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `flagView` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | — |
| `readout` | [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | "target / truth / displayed" for one variable (truth is target-derived until the engine reports it, E1). |
| `isTyping` | [`panel/keys.ts`](../../packages/controller/src/panel/keys.ts) | True when a key press belongs to a text field (its target or the focused element), or to an IME composition. |
| `mountInstructorPanel` | [`panel/panel.ts`](../../packages/controller/src/panel/panel.ts) | — |
| `renderControls` | [`panel/render-controls.ts`](../../packages/controller/src/panel/render-controls.ts) | — |
| `attachReveal` | [`panel/reveal.ts`](../../packages/controller/src/panel/reveal.ts) | Wire a RevealGesture to a window. |
| `mountScenarioTab` | [`panel/scenario-tab.ts`](../../packages/controller/src/panel/scenario-tab.ts) | — |
| `injectStyles` | [`panel/styles.ts`](../../packages/controller/src/panel/styles.ts) | — |
| `commandShape` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | The census key of a command (its `type`, plus its `action` when that is a word, plus `event.kind` for applyEvent). |
| `instructorMay` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Null when a granted instructor may send `c`, else the reason its ack carries (plan §2). |
| `learnerDefibMay` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Null when a `defib` peer may send `c` (one of LEARNER_DEFIB_COMMANDS, its own fields only), else the reason it is refused (R5c). |
| `defibShape` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | The table's key of a command: |
| `learnerDefibM2May` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Null when an ADMITTED `defib` peer may send `c` (a shape of LEARNER_DEFIB_M2, its own fields only), else the reason. |
| `learnerMay` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Null when a granted `learner` peer may send `c` (one of LEARNER_COMMANDS, with its own fields only), else the reason it is refused (§4 D2). |
| `pumpMay` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Null when a granted `pump` peer may send `c` (one of PUMP_COMMANDS on a channel, with its own fields only), else the reason it is refused (§4 D2). |
| `newSessionCode` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | A random 6-character session code (31^6 ≈ 8.9e8 codes). |
| `normalizeSessionCode` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Upper-cases and strips spaces/dashes; |
| `newPeerId` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | A random peer id (per page load; |
| `createStamper` | [`protocol.ts`](../../packages/controller/src/protocol.ts) | Adds {v, session, from, seq, sentAt}. |
| `sp5TciMaxRateMlH` | [`pump-devices.ts`](../../packages/controller/src/pump-devices.ts) | The SP5 TCI's highest TCI rate (mL/h) with a syringe of `ml` mL loaded, or undefined: |
| `checkPumpDevices` | [`pump-devices.ts`](../../packages/controller/src/pump-devices.ts) | The profiles' source rules: |
| `loadPumpDevices` | [`pump-devices.ts`](../../packages/controller/src/pump-devices.ts) | The typed profiles, when every rule holds; |
| `mountRemote` | [`remote/remote-app.ts`](../../packages/controller/src/remote/remote-app.ts) | — |
| `briefingOf` | [`scenario/briefing.ts`](../../packages/controller/src/scenario/briefing.ts) | The card's briefing with its defaults (60 s, English), or null when it has none. |
| `concentrationVar` | [`scenario/concentration.ts`](../../packages/controller/src/scenario/concentration.ts) | A rule variable as a concentration: |
| `ruleConcentrations` | [`scenario/concentration.ts`](../../packages/controller/src/scenario/concentration.ts) | The concentration variables a card's rules read, once each, in the order first met: |
| `describeWhen` | [`scenario/describe.ts`](../../packages/controller/src/scenario/describe.ts) | — |
| `describeTransition` | [`scenario/describe.ts`](../../packages/controller/src/scenario/describe.ts) | — |
| `manualLabel` | [`scenario/describe.ts`](../../packages/controller/src/scenario/describe.ts) | The manual label of a transition, or null when it has no manual trigger. |
| `isHop` | [`scenario/driver.ts`](../../packages/controller/src/scenario/driver.ts) | — |
| `ruleWords` | [`scenario/grade.ts`](../../packages/controller/src/scenario/grade.ts) | A rule in words ("k > 5.5", "etco2 > 45 for 20 s"). |
| `grade` | [`scenario/grade.ts`](../../packages/controller/src/scenario/grade.ts) | Grade the run at sim time `t`: |
| `engineOptionsOf` | [`scenario/patient.ts`](../../packages/controller/src/scenario/patient.ts) | EngineOptions for `doc` (engine seed `seed`); |
| `runLog` | [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | A /1 runner's log, to replay. |
| `runLog` | [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | A /2 phase runner's log, to replay. |
| `runLog` | [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | The runner's log (its seed, inputs and decisions), to replay. |
| `replayRunLog` | [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | Re-run a log; |
| `replayRunLog` | [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | Re-run a /2 log: |
| `replayRunLog` | [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | Re-run a log of either format. |
| `namedRules` | [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | Every rule named anywhere in the card (Q17), in a fixed order: |
| `walkLeaves` | [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | Visit every leaf with its key: |
| `windowOf` | [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | The samples of the last `overS` seconds (up to the newest sample), and how much of the window the ring spans. |
| `slopePerMin` | [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | Least-squares slope of the samples, per minute (undefined below two samples). |
| `spreadPct` | [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | The largest distance of a sample from the newest, in % of the newest (undefined without samples). |
| `holds` | [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | Does the rule hold now? `rank` is the store its value leaves read (3 truth, 2 displayed). |
| `compare` | [`scenario/runner.ts`](../../packages/controller/src/scenario/runner.ts) | — |
| `matches` | [`scenario/runner.ts`](../../packages/controller/src/scenario/runner.ts) | Does a clinical event satisfy an `event` trigger? kind equal, min* filters as lower bounds, the rest exact. |
| `hasManual` | [`scenario/runner.ts`](../../packages/controller/src/scenario/runner.ts) | — |
| `resolveRhythm` | [`scenario/standins.ts`](../../packages/controller/src/scenario/standins.ts) | The rhythm to send for `id` on an engine that knows `known`: |
| `eventRefusal` | [`scenario/validate.ts`](../../packages/controller/src/scenario/validate.ts) | The engine's reason for refusing a card's event of one of ENGINE_CHECKED_KINDS, in its own words; |
| `formatAjvError` | [`scenario/validate.ts`](../../packages/controller/src/scenario/validate.ts) | — |
| `validateScenario` | [`scenario/validate.ts`](../../packages/controller/src/scenario/validate.ts) | Validate an unknown value as a scenario document: |
| `describe` | [`session/controller-session.ts`](../../packages/controller/src/session/controller-session.ts) | One-line human description of a command, for logs. |
| `bolusDrugOf` | [`session/drug-lock.ts`](../../packages/controller/src/session/drug-lock.ts) | The drug a command gives as a bolus, else null. |
| `givenByOf` | [`session/drug-lock.ts`](../../packages/controller/src/session/drug-lock.ts) | `issuedBy` as a device, read as the scenario driver reads it (driver.ts `administrationOf`). |
| `lockReason` | [`session/drug-lock.ts`](../../packages/controller/src/session/drug-lock.ts) | The refused ack's words: |
| `samePin` | [`session/host-session.ts`](../../packages/controller/src/session/host-session.ts) | The PIN comparison: |
| `stagePrep` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | Make the preparation a remote asked for (`prep stage`), or say why not. |
| `remainingOf` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | r for one drug of a preparation at sim time `simT` (§7.1): |
| `notUsable` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | Why a preparation cannot be used now (not ready, or LQ8 C), else null (a give, an infusion, a pump's load: |
| `deliverPrep` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | `prep deliver` → one bolus `applyEvent drug` per drug in the preparation, each dose = volume × that drug's concentration × its r at `simT`, through the instructor's own path (the drug lock, staged del |
| `infusePrep` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | `prep infuse` → one `applyEvent infusion` per drug at the pump's mL/h, with that drug's concentration × its r at the start (§7.1: |
| `setInfusion` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | `infusion set` (LQ4, option B): |
| `prepRecord` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | The scenario driver's record of a preparation for one of its drugs at its last give (types-v2.ts PrepRecord), or undefined. |
| `stagedOf` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | The preparation as staged, for the scenario driver's record (driver.ts recordPreparation): |
| `learnerView` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | What the remote that staged it is told (§4 D7): |
| `instructorView` | [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | What the instructor's screens are told (§4 D7): |
| `sameConc` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | Two concentrations of one amount per mL (to 1 part in 10⁶), whatever their units. |
| `rateMlH` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | mL/h of a rate as entered, with the PROGRAMMED concentration and the typed weight (as a real pump converts a dose rate, plan D2 item 3; |
| `doseMl` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | mL of a bolus dose with the PROGRAMMED concentration (and the typed weight). |
| `translatePump` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | A pump's command → the engine's `pump` event with the host's metadata (`meta`: |
| `rateRefusal` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | The device range a rate must fall in (D2 item 3, D12), in the profile's own figures, or null when it does. |
| `mismatched` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | A channel's contents and programme differ (§8): |
| `noteApplied` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | An APPLIED `pump` event (accepted by the engine) into the host's table, by `by` (a device key, or the sender's drug-lock.ts GivenBy) at sim time `t`. |
| `channelsRunning` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | The channels on which `drugId` runs now (its contents are that drug and it is started), by channel number (D9). |
| `onPumpsWords` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | D9's refusal: |
| `rackRefusal` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | Why Room setup's rack `next` cannot replace the present one: |
| `routedToChannel` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | D9: a remote's or the Drug sheet's rate for a drug that runs on exactly one channel (and no channel-less infusion), as that channel's `pump rate` (or `pump stop` at 0), checked against its device. |
| `pumpWire` | [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | The command a translated pump action becomes (the instructor's own `applyEvent`, through command()). |
| `backoffDelay` | [`transport/backoff.ts`](../../packages/controller/src/transport/backoff.ts) | Delay before reconnect attempt `attempt` (0-based): |
| `createBroadcastChannelTransport` | [`transport/broadcast-channel.ts`](../../packages/controller/src/transport/broadcast-channel.ts) | — |
| `createInProcessHub` | [`transport/in-process.ts`](../../packages/controller/src/transport/in-process.ts) | — |
| `createPostMessageTransport` | [`transport/post-message.ts`](../../packages/controller/src/transport/post-message.ts) | — |
| `windowEndpoint` | [`transport/post-message.ts`](../../packages/controller/src/transport/post-message.ts) | Endpoint for talking to another window (an iframe's contentWindow, or window.parent from inside the iframe). |
| `isRelayFrame` | [`transport/relay-frames.ts`](../../packages/controller/src/transport/relay-frames.ts) | — |
| `createRelaySignaling` | [`transport/webrtc.ts`](../../packages/controller/src/transport/webrtc.ts) | Signalling over the relay's /signal endpoint (url is the relay base, e.g. |
| `createWebRtcTransport` | [`transport/webrtc.ts`](../../packages/controller/src/transport/webrtc.ts) | Initiator (controller/viewer) side, or a responder for one already-received offer (used by acceptWebRtcPeers). |
| `acceptWebRtcPeers` | [`transport/webrtc.ts`](../../packages/controller/src/transport/webrtc.ts) | Host side: answer every incoming offer with a new responder transport. |
| `createWebSocketTransport` | [`transport/websocket.ts`](../../packages/controller/src/transport/websocket.ts) | — |
| `stage1Vocabulary` | [`vocabulary.ts`](../../packages/controller/src/vocabulary.ts) | What the base engine accepts (engine.ts validate()). |
| `vocabularyOf` | [`vocabulary.ts`](../../packages/controller/src/vocabulary.ts) | The engine's own vocabulary when it has one, else the base-engine description. |

## Source files

| File | Header |
|---|---|
| [`packages/controller/relay/bin.ts`](../../packages/controller/relay/bin.ts) | — |
| [`packages/controller/relay/http.ts`](../../packages/controller/relay/http.ts) | Stage 12 (the classroom): the relay's HTTP side on the WebSocket's own port. |
| [`packages/controller/relay/server.ts`](../../packages/controller/relay/server.ts) | @pme/controller relay (brief §3.7): rooms keyed by 6-character session code, host authority, a snapshot cache for late joiners, heartbeat and room expiry. |
| [`packages/controller/relay/store.ts`](../../packages/controller/relay/store.ts) | The kit store (docs/plans/scenario-builder.md §8 layer 2, piece B8; the owner's ruling of 10 November 2026): what the clinicians make in the app is kept as plain files in the kit's own `user-data` folder, beside the brow |
| [`formulary/findings.ts`](../../packages/controller/src/formulary/findings.ts) | Plan learner-action-remote.md L2 (§4 D5, LQ11, LQ12): what the bench finds in a preparation, from the formulary alone. |
| [`formulary/load.ts`](../../packages/controller/src/formulary/load.ts) | Plan learner-action-remote.md §5, L1: the formulary loader and the source check. |
| [`formulary/prepare.ts`](../../packages/controller/src/formulary/prepare.ts) | Plan learner-action-remote.md L2 and §4 D3: the host's pure preparation step. |
| [`formulary/remaining.ts`](../../packages/controller/src/formulary/remaining.ts) | Plan learner-action-remote.md L2 and §7: how much of the drug is still intact at a preparation's age, r(age), read from the source's own stability points for that drug, diluent, container and temperature. |
| [`formulary/types.ts`](../../packages/controller/src/formulary/types.ts) | Plan learner-action-remote.md §5, L1: the formulary layer's types. |
| [`guard.ts`](../../packages/controller/src/guard.ts) | Runtime half of the "raw samples never cross the wire" guarantee (brief §3.7, §7.5), plus envelope validation for untrusted input (relay, postMessage from other frames, WebSocket, DataChannel). |
| [`index.ts`](../../packages/controller/src/index.ts) | @pme/controller public API (brief §7.5; R7). |
| [`panel/controls.ts`](../../packages/controller/src/panel/controls.ts) | Pure command builders for the generated controls (no DOM). |
| [`panel/keys.ts`](../../packages/controller/src/panel/keys.ts) | One test for "the user is typing", shared by every single-key shortcut (the `i` reveal here, the demo app's Shift+S/P/N/B/?). |
| [`panel/panel.ts`](../../packages/controller/src/panel/panel.ts) | The same-screen hidden instructor panel: a drawer over the monitor, revealed by `i`, Ctrl+Shift+I, a 5-tap top-left corner or a three-finger long-press. |
| [`panel/render-controls.ts`](../../packages/controller/src/panel/render-controls.ts) | Generated controls (shared by the same-screen panel and the remote). |
| [`panel/reveal.ts`](../../packages/controller/src/panel/reveal.ts) | How the hidden same-screen panel is revealed: a three-finger long-press, Ctrl+Shift+I, the plain `i` key or a 5-tap top-left corner (for iPads without keyboards). |
| [`panel/scenario-tab.ts`](../../packages/controller/src/panel/scenario-tab.ts) | The instructor panel's Scenario tab: load (built-in list, file, URL), the current state and time in it, the current state's transitions with their conditions and a Press/Force button each, goto, pause/resume, and a timel |
| [`panel/staging.ts`](../../packages/controller/src/panel/staging.ts) | Stage-then-commit (REALITi, research 01 §4 item 6; brief §4.9): staged commands are sent together with one stageGroup, and the host applies them on one tick. |
| [`panel/styles.ts`](../../packages/controller/src/panel/styles.ts) | Panel and remote CSS, injected once per document. |
| [`protocol.ts`](../../packages/controller/src/protocol.ts) | Wire protocol v1 (brief §7.5, §3.7). |
| [`pump-devices.ts`](../../packages/controller/src/pump-devices.ts) | Plan pump-rack-tci.md D12, piece S1: the reference pumps' device profiles (`packages/controller/pump-devices/`), as sourced data. |
| [`remote/remote-app.ts`](../../packages/controller/src/remote/remote-app.ts) | Remote controller (R7): a phone/tablet page that joins a session code, shows the generated controls and a live 1 Hz readout, and never renders waveforms (samples never reach it anyway). |
| [`scenario/briefing.ts`](../../packages/controller/src/scenario/briefing.ts) | A card's Case briefing with its defaults (pme-scenario/1 `briefing`; owner's board Orientation 7b): what the host sends the learners' screens when the card loads. |
| [`scenario/builtins.ts`](../../packages/controller/src/scenario/builtins.ts) | Built-in scenarios (JSON under packages/controller/scenarios/). |
| [`scenario/concentration.ts`](../../packages/controller/src/scenario/concentration.ts) | DC1 (docs/plans/scenario-builder.md §13, BQ11 = B; shared with docs/plans/pump-rack-tci.md E2): a drug's plasma and effect-site concentration in the PATIENT as a pme-scenario/2 phase-rule variable, `cp:<drugId>` and `ce: |
| [`scenario/describe.ts`](../../packages/controller/src/scenario/describe.ts) | Human-readable trigger text for the panel and the remote ("EtCO2 ≥ 20 for 30 s", …). |
| [`scenario/driver.ts`](../../packages/controller/src/scenario/driver.ts) | The host-side glue between a ScenarioRunner and the monitor the host owns (brief §3.7: the host owns the simulation, so the scenario runs there). |
| [`scenario/grade.ts`](../../packages/controller/src/scenario/grade.ts) | The one grading function of a pme-scenario/2 run (docs/plans/scenario-format-v2.md §6–§8.3; plan F3). |
| [`scenario/index.ts`](../../packages/controller/src/scenario/index.ts) | `@pme/controller/scenario`: the scenario runner and everything that needs ajv. |
| [`scenario/patient.ts`](../../packages/controller/src/scenario/patient.ts) | The scenario's patient body → the engine's creation options (brief §7.4). |
| [`scenario/phase-runner.ts`](../../packages/controller/src/scenario/phase-runner.ts) | The pme-scenario/2 phase runner (docs/plans/scenario-format-v2.md §4, §8.1; plan F2). |
| [`scenario/replay.ts`](../../packages/controller/src/scenario/replay.ts) | Scenario replay (brief §3.3: seed + command log reproduce the run). |
| [`scenario/rules.ts`](../../packages/controller/src/scenario/rules.ts) | The leaves of a pme-scenario/2 rule (docs/plans/scenario-format-v2.md §4; plan F2). |
| [`scenario/runner.ts`](../../packages/controller/src/scenario/runner.ts) | The scenario runner (DESIGN-BRIEF §7.4; research 01 §2.3: CAE states + transitions, Laerdal handlers, REALITi steps). |
| [`scenario/standins.ts`](../../packages/controller/src/scenario/standins.ts) | Rhythm stand-ins: scenarios name the brief §5 rhythm ids (vfCoarse, vfFine, pacedVVI, pWaveAsystole …) of the rhythm library. |
| [`scenario/types-v2.ts`](../../packages/controller/src/scenario/types-v2.ts) | `pme-scenario/2` document types (docs/plans/scenario-format-v2.md §3). |
| [`scenario/types.ts`](../../packages/controller/src/scenario/types.ts) | `pme-scenario/1` document types (DESIGN-BRIEF §7.4). |
| [`scenario/validate.ts`](../../packages/controller/src/scenario/validate.ts) | Scenario validation: the JSON Schema (ajv, MIT — NOTICES N-011) for shape, then the cross-references a schema cannot express (unique ids, `to`/`else`/bookmark targets exist). |
| [`scenario/view.ts`](../../packages/controller/src/scenario/view.ts) | What a controller knows about the host's scenario, rebuilt from the wire alone (no ajv, no runner): the doc from the `scenario load` commandApplied (sticky, so late joiners get it), the current state from `scenario` even |
| [`session/controller-session.ts`](../../packages/controller/src/session/controller-session.ts) | The controller end (same-screen panel over in-process, or a remote over BroadcastChannel/WebSocket/WebRTC). |
| [`session/drug-lock.ts`](../../packages/controller/src/session/drug-lock.ts) | The same drug is not given twice within SAME_DRUG_LOCK_S of simulated time, from any device (the owner's ruling of 5 November 2026). |
| [`session/host-session.ts`](../../packages/controller/src/session/host-session.ts) | The host end of every transport (brief §3.7, R7): it owns the engine. |
| [`session/preparations.ts`](../../packages/controller/src/session/preparations.ts) | Plan learner-action-remote.md L4 (§4 D3, D7, D8; §7.1; LQ3, LQ4, LQ7–LQ9): the host's table of the preparations its learner remotes staged, and the translation of a remote's `prep deliver`, `prep infuse` and `infusion se |
| [`session/pump-host.ts`](../../packages/controller/src/session/pump-host.ts) | Plan pump-rack-tci.md C2 (§4 D2, D4, D7, D9, D12; §7, §8): the host's side of the pump tablet. |
| [`session/sign-in-book.ts`](../../packages/controller/src/session/sign-in-book.ts) | The host's book of signed-in devices: a device admitted on a PIN is handed a one-time ticket, and the next time it says hello (a new socket, or this page reloaded) it proves the ticket instead of the PIN and is handed th |
| [`session/sign-in-credential.ts`](../../packages/controller/src/session/sign-in-credential.ts) | What a signing-in device proves in its hello: the PIN typed into its form until the host hands it a ticket (sign-in-book.ts), then that ticket alone. |
| [`session/viewer-sync.ts`](../../packages/controller/src/session/viewer-sync.ts) | Viewer role (brief §3.7): a second monitor that runs its OWN engine and never receives samples. |
| [`transport/backoff.ts`](../../packages/controller/src/transport/backoff.ts) | Reconnect delays: exponential with jitter, capped [ENG: network]. |
| [`transport/base.ts`](../../packages/controller/src/transport/base.ts) | Shared plumbing for every transport: listener sets, status replay on subscribe, send-side sample guard, receive-side validation. |
| [`transport/broadcast-channel.ts`](../../packages/controller/src/transport/broadcast-channel.ts) | BroadcastChannel transport (brief §3.7): same origin, same browser — e.g. |
| [`transport/in-process.ts`](../../packages/controller/src/transport/in-process.ts) | Same-page transport (brief §3.7 `in-process`): a hub that fans each message out to every OTHER endpoint, asynchronously and as a structured clone, so code behaves exactly as it will over a real wire. |
| [`transport/post-message.ts`](../../packages/controller/src/transport/post-message.ts) | postMessage transport (brief §3.7): an iframe, a worker or a MessagePort. |
| [`transport/relay-frames.ts`](../../packages/controller/src/transport/relay-frames.ts) | Control frames the relay sends besides WireMessages (they carry a `relay` key and never a `v` key). |
| [`transport/webrtc.ts`](../../packages/controller/src/transport/webrtc.ts) | WebRTC DataChannel transport (brief §3.7): reliable and ordered (the RTCDataChannel defaults), signalled through the relay's /signal endpoint. |
| [`transport/websocket.ts`](../../packages/controller/src/transport/websocket.ts) | WebSocket client transport (brief §3.7) to the relay in relay/. |
| [`vocabulary.ts`](../../packages/controller/src/vocabulary.ts) | The control vocabulary (brief §7.1 `vocabulary()`: bounds, normals, enums, constraints — Squiggler-style, research 04 §5). |

## Known misses

None recorded.

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`briefing-wire.test.ts`](../../packages/controller/test/briefing-wire.test.ts) | 0 | 0 |
| [`formulary/prepare.test.ts`](../../packages/controller/test/formulary/prepare.test.ts) | 0 | 0 |
| [`formulary/shipped-rows.test.ts`](../../packages/controller/test/formulary/shipped-rows.test.ts) | 0 | 0 |
| [`formulary/sources.test.ts`](../../packages/controller/test/formulary/sources.test.ts) | 0 | 0 |
| [`guard-vent.test.ts`](../../packages/controller/test/guard-vent.test.ts) | 0 | 0 |
| [`guard.test.ts`](../../packages/controller/test/guard.test.ts) | 0 | 0 |
| [`index.test.ts`](../../packages/controller/test/index.test.ts) | 0 | 0 |
| [`learner-defib-m2.test.ts`](../../packages/controller/test/learner-defib-m2.test.ts) | 0 | 0 |
| [`panel/controls-follow-shock.dom.test.ts`](../../packages/controller/test/panel/controls-follow-shock.dom.test.ts) | 0 | 0 |
| [`panel/controls-follow.dom.test.ts`](../../packages/controller/test/panel/controls-follow.dom.test.ts) | 0 | 0 |
| [`panel/controls.test.ts`](../../packages/controller/test/panel/controls.test.ts) | 0 | 0 |
| [`panel/keys.dom.test.ts`](../../packages/controller/test/panel/keys.dom.test.ts) | 0 | 0 |
| [`panel/panel-tabs.dom.test.ts`](../../packages/controller/test/panel/panel-tabs.dom.test.ts) | 0 | 0 |
| [`panel/panel.dom.test.ts`](../../packages/controller/test/panel/panel.dom.test.ts) | 0 | 0 |
| [`panel/reveal.test.ts`](../../packages/controller/test/panel/reveal.test.ts) | 0 | 0 |
| [`panel/scenario-tab-v2.dom.test.ts`](../../packages/controller/test/panel/scenario-tab-v2.dom.test.ts) | 0 | 0 |
| [`panel/scenario-tab.dom.test.ts`](../../packages/controller/test/panel/scenario-tab.dom.test.ts) | 0 | 0 |
| [`panel/staging.test.ts`](../../packages/controller/test/panel/staging.test.ts) | 0 | 0 |
| [`protocol.test.ts`](../../packages/controller/test/protocol.test.ts) | 0 | 0 |
| [`relay/kit-site.test.ts`](../../packages/controller/test/relay/kit-site.test.ts) | 0 | 0 |
| [`relay/kit-store.test.ts`](../../packages/controller/test/relay/kit-store.test.ts) | 0 | 0 |
| [`relay/kit-windows.test.ts`](../../packages/controller/test/relay/kit-windows.test.ts) | 0 | 0 |
| [`relay/peer-identity.test.ts`](../../packages/controller/test/relay/peer-identity.test.ts) | 0 | 0 |
| [`relay/peer-left.test.ts`](../../packages/controller/test/relay/peer-left.test.ts) | 0 | 0 |
| [`relay/relay-classroom.test.ts`](../../packages/controller/test/relay/relay-classroom.test.ts) | 0 | 0 |
| [`relay/relay-defib-m2-host.test.ts`](../../packages/controller/test/relay/relay-defib-m2-host.test.ts) | 0 | 0 |
| [`relay/relay-defib-m2.test.ts`](../../packages/controller/test/relay/relay-defib-m2.test.ts) | 0 | 0 |
| [`relay/relay-defib.test.ts`](../../packages/controller/test/relay/relay-defib.test.ts) | 0 | 0 |
| [`relay/relay-devices.test.ts`](../../packages/controller/test/relay/relay-devices.test.ts) | 0 | 0 |
| [`relay/relay-hostile.test.ts`](../../packages/controller/test/relay/relay-hostile.test.ts) | 0 | 0 |
| [`relay/relay-instructor.test.ts`](../../packages/controller/test/relay/relay-instructor.test.ts) | 0 | 0 |
| [`relay/relay-learner.test.ts`](../../packages/controller/test/relay/relay-learner.test.ts) | 0 | 0 |
| [`relay/relay-pump.test.ts`](../../packages/controller/test/relay/relay-pump.test.ts) | 0 | 0 |
| [`relay/relay-refuses-mirror.test.ts`](../../packages/controller/test/relay/relay-refuses-mirror.test.ts) | 0 | 0 |
| [`relay/relay-state.test.ts`](../../packages/controller/test/relay/relay-state.test.ts) | 0 | 0 |
| [`relay/relay-ticket.test.ts`](../../packages/controller/test/relay/relay-ticket.test.ts) | 0 | 0 |
| [`relay/relay-vent.test.ts`](../../packages/controller/test/relay/relay-vent.test.ts) | 0 | 0 |
| [`relay/relay.test.ts`](../../packages/controller/test/relay/relay.test.ts) | 0 | 0 |
| [`remote/remote-scenario.dom.test.ts`](../../packages/controller/test/remote/remote-scenario.dom.test.ts) | 0 | 0 |
| [`remote/remote.dom.test.ts`](../../packages/controller/test/remote/remote.dom.test.ts) | 0 | 0 |
| [`scenario/arrest-breathing.test.ts`](../../packages/controller/test/scenario/arrest-breathing.test.ts) | 0 | 0 |
| [`scenario/arrest-cortex.test.ts`](../../packages/controller/test/scenario/arrest-cortex.test.ts) | 0 | 0 |
| [`scenario/briefing.test.ts`](../../packages/controller/test/scenario/briefing.test.ts) | 0 | 0 |
| [`scenario/builtins.test.ts`](../../packages/controller/test/scenario/builtins.test.ts) | 0 | 0 |
| [`scenario/clock-step-back.test.ts`](../../packages/controller/test/scenario/clock-step-back.test.ts) | 0 | 0 |
| [`scenario/concentration-vars.test.ts`](../../packages/controller/test/scenario/concentration-vars.test.ts) | 0 | 0 |
| [`scenario/driver.test.ts`](../../packages/controller/test/scenario/driver.test.ts) | 0 | 0 |
| [`scenario/entry-reads.test.ts`](../../packages/controller/test/scenario/entry-reads.test.ts) | 0 | 0 |
| [`scenario/event-kinds.test.ts`](../../packages/controller/test/scenario/event-kinds.test.ts) | 0 | 0 |
| [`scenario/fast-forward-determinism.test.ts`](../../packages/controller/test/scenario/fast-forward-determinism.test.ts) | 0 | 0 |
| [`scenario/grade.test.ts`](../../packages/controller/test/scenario/grade.test.ts) | 0 | 0 |
| [`scenario/host-scenario.test.ts`](../../packages/controller/test/scenario/host-scenario.test.ts) | 0 | 0 |
| [`scenario/labeller.test.ts`](../../packages/controller/test/scenario/labeller.test.ts) | 0 | 0 |
| [`scenario/learner-format.test.ts`](../../packages/controller/test/scenario/learner-format.test.ts) | 0 | 0 |
| [`scenario/neuro-scenarios.test.ts`](../../packages/controller/test/scenario/neuro-scenarios.test.ts) | 0 | 0 |
| [`scenario/phase-runner-mh-trace.test.ts`](../../packages/controller/test/scenario/phase-runner-mh-trace.test.ts) | 0 | 0 |
| [`scenario/phase-runner.test.ts`](../../packages/controller/test/scenario/phase-runner.test.ts) | 0 | 0 |
| [`scenario/probability.test.ts`](../../packages/controller/test/scenario/probability.test.ts) | 0 | 0 |
| [`scenario/profile.test.ts`](../../packages/controller/test/scenario/profile.test.ts) | 0 | 0 |
| [`scenario/pump-format.test.ts`](../../packages/controller/test/scenario/pump-format.test.ts) | 0 | 0 |
| [`scenario/readers-v2.test.ts`](../../packages/controller/test/scenario/readers-v2.test.ts) | 0 | 0 |
| [`scenario/replay.test.ts`](../../packages/controller/test/scenario/replay.test.ts) | 0 | 0 |
| [`scenario/restore-brings-case.test.ts`](../../packages/controller/test/scenario/restore-brings-case.test.ts) | 0 | 0 |
| [`scenario/runner-alternatives.test.ts`](../../packages/controller/test/scenario/runner-alternatives.test.ts) | 0 | 0 |
| [`scenario/runner.test.ts`](../../packages/controller/test/scenario/runner.test.ts) | 0 | 0 |
| [`scenario/schema-basal-insulin.test.ts`](../../packages/controller/test/scenario/schema-basal-insulin.test.ts) | 0 | 0 |
| [`scenario/schema-v2.test.ts`](../../packages/controller/test/scenario/schema-v2.test.ts) | 0 | 0 |
| [`scenario/schema.test.ts`](../../packages/controller/test/scenario/schema.test.ts) | 0 | 0 |
| [`scenario/stage-marks.test.ts`](../../packages/controller/test/scenario/stage-marks.test.ts) | 0 | 0 |
| [`scenario/view-v2.test.ts`](../../packages/controller/test/scenario/view-v2.test.ts) | 0 | 0 |
| [`scenario/view.test.ts`](../../packages/controller/test/scenario/view.test.ts) | 0 | 0 |
| [`session/clinical-commands.test.ts`](../../packages/controller/test/session/clinical-commands.test.ts) | 0 | 0 |
| [`session/cockpit-event.test.ts`](../../packages/controller/test/session/cockpit-event.test.ts) | 0 | 0 |
| [`session/controller-session.test.ts`](../../packages/controller/test/session/controller-session.test.ts) | 0 | 0 |
| [`session/fx2-no-silent-hang.test.ts`](../../packages/controller/test/session/fx2-no-silent-hang.test.ts) | 0 | 0 |
| [`session/host-boundary.test.ts`](../../packages/controller/test/session/host-boundary.test.ts) | 0 | 0 |
| [`session/host-drug-lock.test.ts`](../../packages/controller/test/session/host-drug-lock.test.ts) | 0 | 0 |
| [`session/host-engine-stopped.test.ts`](../../packages/controller/test/session/host-engine-stopped.test.ts) | 0 | 0 |
| [`session/host-failed-target.test.ts`](../../packages/controller/test/session/host-failed-target.test.ts) | 0 | 0 |
| [`session/host-fast-forward.test.ts`](../../packages/controller/test/session/host-fast-forward.test.ts) | 0 | 0 |
| [`session/host-ff-next-phase.test.ts`](../../packages/controller/test/session/host-ff-next-phase.test.ts) | 0 | 0 |
| [`session/host-instructor.test.ts`](../../packages/controller/test/session/host-instructor.test.ts) | 0 | 0 |
| [`session/host-learner-defib.test.ts`](../../packages/controller/test/session/host-learner-defib.test.ts) | 0 | 0 |
| [`session/host-learner-paused.test.ts`](../../packages/controller/test/session/host-learner-paused.test.ts) | 0 | 0 |
| [`session/host-learner.test.ts`](../../packages/controller/test/session/host-learner.test.ts) | 0 | 0 |
| [`session/host-presence.test.ts`](../../packages/controller/test/session/host-presence.test.ts) | 0 | 0 |
| [`session/host-pump-relay.test.ts`](../../packages/controller/test/session/host-pump-relay.test.ts) | 0 | 0 |
| [`session/host-pump.test.ts`](../../packages/controller/test/session/host-pump.test.ts) | 0 | 0 |
| [`session/host-scenario-hook.test.ts`](../../packages/controller/test/session/host-scenario-hook.test.ts) | 0 | 0 |
| [`session/host-session.test.ts`](../../packages/controller/test/session/host-session.test.ts) | 0 | 0 |
| [`session/host-sign-in-order.test.ts`](../../packages/controller/test/session/host-sign-in-order.test.ts) | 0 | 0 |
| [`session/host-sign-in.test.ts`](../../packages/controller/test/session/host-sign-in.test.ts) | 0 | 0 |
| [`session/host-speed-range.test.ts`](../../packages/controller/test/session/host-speed-range.test.ts) | 0 | 0 |
| [`session/host-stage-group.test.ts`](../../packages/controller/test/session/host-stage-group.test.ts) | 0 | 0 |
| [`session/host-time.test.ts`](../../packages/controller/test/session/host-time.test.ts) | 0 | 0 |
| [`session/host-ventilator.test.ts`](../../packages/controller/test/session/host-ventilator.test.ts) | 0 | 0 |
| [`session/learner-baseline.test.ts`](../../packages/controller/test/session/learner-baseline.test.ts) | 0 | 0 |
| [`session/sessions.test.ts`](../../packages/controller/test/session/sessions.test.ts) | 0 | 0 |
| [`session/sign-in-book.test.ts`](../../packages/controller/test/session/sign-in-book.test.ts) | 0 | 0 |
| [`session/timeline-reset.test.ts`](../../packages/controller/test/session/timeline-reset.test.ts) | 0 | 0 |
| [`session/timeline-restore.test.ts`](../../packages/controller/test/session/timeline-restore.test.ts) | 0 | 0 |
| [`session/viewer-chain.test.ts`](../../packages/controller/test/session/viewer-chain.test.ts) | 0 | 0 |
| [`session/viewer-cockpit-resync.test.ts`](../../packages/controller/test/session/viewer-cockpit-resync.test.ts) | 0 | 0 |
| [`session/viewer-mirror.test.ts`](../../packages/controller/test/session/viewer-mirror.test.ts) | 0 | 0 |
| [`session/viewer-resume-anchor.test.ts`](../../packages/controller/test/session/viewer-resume-anchor.test.ts) | 0 | 0 |
| [`session/viewer-stage-group.test.ts`](../../packages/controller/test/session/viewer-stage-group.test.ts) | 0 | 0 |
| [`session/viewer-sync.test.ts`](../../packages/controller/test/session/viewer-sync.test.ts) | 0 | 0 |
| [`transport/broadcast-channel.test.ts`](../../packages/controller/test/transport/broadcast-channel.test.ts) | 0 | 0 |
| [`transport/in-process.test.ts`](../../packages/controller/test/transport/in-process.test.ts) | 0 | 0 |
| [`transport/post-message.test.ts`](../../packages/controller/test/transport/post-message.test.ts) | 0 | 0 |
| [`transport/webrtc.test.ts`](../../packages/controller/test/transport/webrtc.test.ts) | 0 | 0 |
| [`transport/websocket-relay.test.ts`](../../packages/controller/test/transport/websocket-relay.test.ts) | 0 | 0 |
| [`transport/websocket.test.ts`](../../packages/controller/test/transport/websocket.test.ts) | 0 | 0 |
| [`version.test.ts`](../../packages/controller/test/version.test.ts) | 0 | 0 |
| [`vocabulary.test.ts`](../../packages/controller/test/vocabulary.test.ts) | 0 | 0 |
| [`wire-budget.test.ts`](../../packages/controller/test/wire-budget.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
