# Defibrillator and pacer

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#defib-pacer)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The defibrillator, its synchroniser and the transcutaneous pacer as devices: energy selection, charging with a charge
time and tones, ready and auto-disarm, synchronised shocks on the next detected R wave, and the rhythm a shock leaves
behind. The pacer decides the spikes and capture the ECG draws. A clinician-educator can read what decides a shock's
outcome; an embedding developer sees the device commands and state (`l3/defib-pacer/`).
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Charge time comes from the skin's table, interpolated; without one, a LIFEPAK-like 200 J in ≤ 7 s scaled linearly
  (research/05 §2.6 [ENG]); a charged device auto-disarms after its ready timeout (`l3/defib-pacer/defib.ts`).
- Sync mode uses its own low-latency R detector on unfiltered lead II and shocks on the next R within 60 ms
  (`l3/defib-pacer/sync.ts`).
- What is shocked decides the table: VF and polymorphic/pulseless VT, asystole or other pulseless rhythms (a shock
  changes nothing), an organised tachycardia with a pulse, or a perfusing rhythm (`l3/defib-pacer/outcome.ts`).
- VF at the first-shock energy: persists 0.1, ends in asystole/PEA 0.8 (half each), ROSC 0.1 (Schneider 2000, van Alem
  2003, Stiell 2007; research/20). The ROSC share is halved after 4 min of VF and × 0.2 after 10 min, and an energy
  below half the default halves termination [ENG] (`l3/defib-pacer/outcome.ts`).
- The state the shock lands in scales the ROSC share: antiarrhythmic occupancy (ARREST 1999, ALPS 2016), potassium
  above 6 mmol/L, coronary perfusion pressure, arrest duration and core temperature, each [ENG] with a sourced direction
  (`l3/defib-pacer/outcome.ts`).
- Synchronised cardioversion succeeds with p = pMax/(1 + (E50/E)²) per rhythm: AF E50 70 J, flutter and SVT 12 J,
  monomorphic VT 20 J; other organised tachycardias 0.8 (Page 2002, Mittal 2000, ERC 2021, Neumar 2010; research/20;
  `l3/defib-pacer/outcome.ts`).
- An unsynchronised shock within ± 40 ms of the T peak of a perfusing rhythm causes VF with p 0.3 [ENG]
  (`l3/defib-pacer/outcome.ts`).
- A scenario rule or the instructor's pre-selection wins; otherwise the outcome is drawn from the `outcome` random
  stream (`l3/defib-pacer/outcome.ts`).
- Pacing captures when the output current reaches the threshold, with demand inhibition; captured beats are ejected with
  k_rhythm 0.9 (`l3/defib-pacer/pacer.ts`, `l2/ecg/tcp.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`outcome.ts:107`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts#L107) | p = pMax / (1 + (E50/E)^2); the Hill exponent 2 is [FIT: cardioversion curve steepness; brief research/44 X-08] (research/20). |
| [`outcome.ts:111`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts#L111) | did) and E50 puts the curve through 0.68 at 70 J: E50 = 70·√(0.94/0.68 − 1) = 43.3 J. The engine's energy is the |

## State

### `DefibState` ([`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts))

| Field | Type | Meaning |
|---|---|---|
| `energyJ` | `number` | — |
| `state` | `'idle' \| 'charging' \| 'ready'` | — |
| `readyAt` | `number \| null` | — |
| `disarmAt` | `number \| null` | — |
| `sync` | `boolean` | — |
| `syncArmed` | `boolean` | Shock pressed in sync mode, waiting for the next R. |
| `shocks` | `number` | — |
| `seq` | `number` | — |
| `preselect` | `RhythmId \| 'unchanged' \| null` | — |
| `lastShock` | `{ t: number; energyJ: number; sync: boolean; outcome: str…` | — |
| `tones` | `string[]` | Ids of the charge/ready tones still sounding; disarm, shock and recharge cancel them. |

### `PacerState` ([`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts))

| Field | Type | Meaning |
|---|---|---|
| `mode` | `'off' \| 'demand' \| 'fixed'` | — |
| `ratePpm` | `number` | — |
| `mA` | `number` | — |
| `paused` | `boolean` | — |
| `fault` | `'none' \| 'failureToSense' \| 'failureToCapture'` | — |

### `SyncState` ([`l3/defib-pacer/sync.ts`](../../packages/engine-core/src/l3/defib-pacer/sync.ts))

| Field | Type | Meaning |
|---|---|---|
| `n` | `number` | Next absolute ECG sample index to read. |
| `base` | `number` | — |
| `env` | `number` | — |
| `lastR` | `number` | — |
| `arm` | `{ max: number; at: number } \| null` | — |

## Parameters

### [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `INTERNAL_START_J` | `10` | — | — | Internal handles: connecting them sets 10 J [G 14-18]. |
| `INTERNAL_MAX_J` | `50` | — | — | Internal handles: 50 J is the maximum energy selection [G 14-18]. |

### [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CHARGE_S_PER_J` | `7 / 200` | — | research/05 §2.6; [ENG: device] | Charge time when a skin publishes none: LIFEPAK-like 200 J ≤ 7 s scaled linearly (research/05 §2.6) [ENG: device]. |

### [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `OFF_MEMORY_S` | `30` | s | — | Off for less than this keeps every setting; this long or more resets the patient settings (alarm limits, defibrillator energy, …) to their defaults [G 1-23], [G 3-1]; the same 30 s bounds the remembered Manual/AED mode [G 12-2], [G 14-2] and the rescue incident [G 17-1]. |

### [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ASYSTOLE_SHARE` | `0.5` | — | research/44 X; [FIT: asystole share of a non-VF outcome; brief research/44 X-08] | Share of the asystole/PEA outcome that is asystole (the rest organised PEA) [FIT: asystole share of a non-VF outcome; brief research/44 X-08]. |
| `LOW_ENERGY_FRACTION` | `0.5` | — | research/44 X; [FIT: low-energy termination penalty; brief research/44 X-08] | Energy below 50 % of the default halves the termination probability [FIT: low-energy termination penalty; brief research/44 X-08]. |
| `LOW_ENERGY_TERMINATION` | `0.5` | — | — | — |
| `CARDIOVERSION_SINUS` | `0.8` | — | research/44 X; [FIT: cardioversion success; brief research/44 X-08] | Synchronised cardioversion of an organised tachyarrhythmia with a pulse: sinus 0.8 [FIT: cardioversion success; brief research/44 X-08]. |
| `R_ON_T_VF` | `0.3` | — | research/44 X; [FIT: R-on-T VF induction; brief research/44 X-08] | Unsynchronised shock on the T peak ± 40 ms of a perfusing rhythm: VF 0.3 [FIT: R-on-T VF induction; brief research/44 X-08] (teaches sync). |
| `T_PEAK_WINDOW_S` | `0.04` | s | — | — |
| `AA_ROSC_GAIN` | `0.3` | — | research/44 X; ARREST 1999; ALPS 2016; [FIT: ROSC state factor sizes (directions sourced); brief research/44 X-09] | State factors on the ROSC share. Each is [FIT: ROSC state factor sizes (directions sourced); brief research/44 X-09] with its sourced DIRECTION named. ARREST 1999 (survival to admission 44.3 % vs 34.6 %), ALPS 2016 |
| `K_ROSC_PER_MMOL` | `0.25` | mmol | — | above 6 mmol/L (UK Renal Association: treat the K before expecting a shock to work) |
| `K_ROSC_FLOOR` | `0.2` | — | — | — |
| `PH_ROSC_PER_UNIT` | `1.5` | — | — | below pH 7.2 (ALS reversible causes) |
| `PH_ROSC_FLOOR` | `0.3` | — | — | — |
| `CPP_ROSC_REF` | `20` | — | Paradis 1990 | Paradis 1990: no ROSC below CPP 15; mean 25 in ROSC vs 8 without |
| `CPP_ROSC_MIN` | `0.2` | — | — | — |
| `CPP_ROSC_MAX` | `1.3` | — | — | — |
| `CIRCULATORY_PHASE_S` | `240` | s | Weisfeldt & Becker 2002; Cobb 1999; Wik 2003 | CoPP matters only in the circulatory phase — Weisfeldt & Becker 2002 (0–4 min electrical phase: shock at once), Cobb 1999 / Wik 2003 (CPR first helps only beyond 4–5 min). The same 240 s as VF_DURATION_FACTORS. |
| `ARREST_ROSC_FULL_S` | `1800` | s | research/44 X; [FIT: ROSC state factor sizes (directions sourced); brief research/44 X-09] | a non-VF arrest's own decay [FIT: ROSC state factor sizes (directions sourced); brief research/44 X-09] |
| `TEMP_SHOCK_C` | `30` | — | ERC 2021; Danzl & Pozos 1994; Brown 2012; research/44 X; research/20; [FIT: ROSC state factor sizes (directions sourced); magnitude; brief research/44 X-09] | VF below 30 °C is often shock-refractory (ERC 2021 special circumstances; Danzl & Pozos 1994; Brown 2012) — termination × (1 − 0.3 per °C below 30), floor 0.2 [FIT: ROSC state factor sizes (directions sourced); magnitude; brief research/44 X-09] (research/20). |
| `TEMP_TERM_PER_C` | `0.3` | — | — | — |
| `TEMP_TERM_FLOOR` | `0.2` | — | — | — |
| `CARDIOVERSION_HILL` | `2` | — | research/44 X; research/20; Circulation 2000; ERC 2021; Neumar 2010; [FIT: cardioversion curve steepness; brief research/44 X-08]; [VERIFY]; [FIT: cardioversion success curve; brief research/44 X-08] | Synchronised cardioversion success by rhythm and biphasic energy (the FIRST-shock probability at that energy), p = pMax / (1 + (E50/E)^2); the Hill exponent 2 is [FIT: cardioversion curve steepness; brief research/44 X-08] (research/20). AF (and pre-excited AF): Mittal S et al., Circulation 2000;101:1282 (randomised, n = 88 biphasic): RECTILINEAR biphasic shocks escalating 70 → 120 → 150 → 170 J converted 60/88 = 68 % at the first 70 J shock and 83/88 = 94 % cumulatively. pMax is the cumulative 0.94 (the curve's ceiling: no energy converts more than the whole escalation did) and E50 puts the curve through 0.68 at 70 J: E50 = 70·√(0.94/0.68 − 1) = 43.3 J. The engine's energy is the selected biphasic energy, read as Mittal's delivered rectilinear-biphasic joules (the skins model no waveform). Flutter and paroxysmal SVT: ERC 2021 (70–120 J), Neumar 2010 (50–100 J), > 90 %; monomorphic VT with a pulse: Neumar 2010 (100 J, > 90 %) [VERIFY]; their pMax/E50 stay [FIT: cardioversion success curve; brief research/44 X-08]. Any other organised tachycardia, or no rhythm id, keeps the flat CARDIOVERSION_SINUS. |
| `AF_FIRST_SHOCK_70J` | `0.68` | — | Mittal 2000 | Mittal 2000: 68 % at the first 70 J rectilinear-biphasic shock, 94 % cumulative over 70/120/150/170 J. |
| `AF_CUMULATIVE` | `0.94` | — | — | — |

### [`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NO_CAPTURE_MA` | `1e6` | — | — | failureToCapture: a threshold no output reaches. |

### [`l3/defib-pacer/sync.ts`](../../packages/engine-core/src/l3/defib-pacer/sync.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SYNC_RATE` | `500` | — | — | — |

## Functions

| Function | File | Doc |
|---|---|---|
| `therapyOf` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | What the MFC carries, as the device sees it: |
| `shockBlock` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | Why no energy can reach the patient through what is connected, as the device's words, or undefined. |
| `panelShockReason` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | The front panel SHOCK is active only with pads, or with paddles or handles without their own button [G 2-4], [G 14-7], [G 14-19, step 6]. |
| `panelShockRefusal` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | The refusal of a shock from the panel (today `applyEvent defib shock`): |
| `pacingRefusal` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | Paddles and internal handles cannot pace [G 2-10], [G 16-10]. |
| `pacingReachesPatient` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | Whether the pacer's current reaches the patient: |
| `energyCapReason` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | Energy above the internal handles' maximum [G 14-18], or undefined. |
| `applyConnect` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | Apply a `connect` patch (validated by E0: |
| `pressButton` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | A paddle or handle button press or release. |
| `m2Mode` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | The M2's operating mode for its messages: |
| `messagePriority` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | A message's equipment-alarm priority from appendix C, or 'info' for one appendix C does not list as an alarm. |
| `connectionMessages` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | The connection messages showing now, the most important first (appendix C's priorities; |
| `connectionKey` | [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | The connection, held-button and message fields as primitives, for the device layer's change compare (no string or object built: |
| `createDefib` | [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | — |
| `chargeTimeS` | [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | Charge time (s) for an energy: |
| `validateDefib` | [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | `energies`: |
| `applyDefib` | [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | Apply a validated action. |
| `stepDefib` | [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | Timed transitions: |
| `afterShock` | [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | After a delivered shock (brief §6.5: |
| `energyReason` | [`l3/defib-pacer/m2-vocabulary.ts`](../../packages/engine-core/src/l3/defib-pacer/m2-vocabulary.ts) | The refusal for an energy not in a model's list, or undefined. |
| `pacerGridReason` | [`l3/defib-pacer/m2-vocabulary.ts`](../../packages/engine-core/src/l3/defib-pacer/m2-vocabulary.ts) | The refusal for a pacer rate or output off the model's grid, or undefined. |
| `validateM2Command` | [`l3/defib-pacer/m2-vocabulary.ts`](../../packages/engine-core/src/l3/defib-pacer/m2-vocabulary.ts) | Validate one `device defib <action>` other than `model`: |
| `createM2State` | [`l3/defib-pacer/m2-vocabulary.ts`](../../packages/engine-core/src/l3/defib-pacer/m2-vocabulary.ts) | — |
| `m2Status` | [`l3/defib-pacer/m2-vocabulary.ts`](../../packages/engine-core/src/l3/defib-pacer/m2-vocabulary.ts) | The published status: |
| `readyToneSplit` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The AED's ready tones over the ready time-out T: |
| `syncLeadOf` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The lead the sync detector reads: |
| `syncSignal` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | Whether the top trace carries a signal the sync detector can find R waves in. |
| `topLeadFor` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The top trace a mode starts with [G 6-7]: |
| `defaultEnergyJ` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The energy the device selects by itself (at power-up, at a change of patient type): |
| `selectorRefusal` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | A defibrillator event the Mode Selector does not allow, or undefined. |
| `commandRefusal` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The M2 controls that do nothing with the unit off: |
| `turnSelector` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The Mode Selector turned at sim time t [G 2-4]. |
| `setPatientType` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | A change of patient type [G 14-3]: |
| `onEnergySelected` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | An operator's energy selection. |
| `afterShockEscalation` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | After a delivered shock at `shotJ` in Manual Defib, with the escalation on: |
| `pressPanel` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The front panel SHOCK button, pressed and held [G 14-12], [G 14-18]. |
| `m2Key` | [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | E1's fields as primitives, for the device layer's change compare (it runs every tick), so the status goes out at once when one changes. |
| `shockClass` | [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | What is being shocked (vtPoly/torsades count as pulseless VT: |
| `shockStateFactor` | [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | The multiplier on the ROSC share from the state the shock lands in (1 = no information). |
| `temperatureTermination` | [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | The multiplier on the whole TERMINATION (ROSC and asystole/PEA) from core temperature. |
| `cardioversionSinus` | [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | — |
| `outcomeProbabilities` | [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | Outcome probabilities for a shock (they sum to 1). |
| `drawOutcome` | [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | Draw one outcome from the `outcome` stream (one uniform per shock, so replay is exact). |
| `createPacer` | [`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts) | — |
| `validatePacer` | [`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts) | `grid`: the room's model's rate and output steps (plan E0: |
| `applyPacer` | [`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts) | — |
| `tcpSpec` | [`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts) | The TCP modifier for this pacer state. |
| `createSyncState` | [`l3/defib-pacer/sync.ts`](../../packages/engine-core/src/l3/defib-pacer/sync.ts) | — |
| `syncStep` | [`l3/defib-pacer/sync.ts`](../../packages/engine-core/src/l3/defib-pacer/sync.ts) | Feed samples [st.n, end] read from the VCG X/Y/Z channels; |

## Source files

| File | Header |
|---|---|
| [`l3/defib-pacer/connections.ts`](../../packages/engine-core/src/l3/defib-pacer/connections.ts) | The ZOLL M2's patient connections (docs/plans/defibrillator-zoll-m2.md §3.1 C2, piece E2a): what is attached to the device and the patient behind E0's `device defib connect`, and the device's documented consequences: whi |
| [`l3/defib-pacer/defib.ts`](../../packages/engine-core/src/l3/defib-pacer/defib.ts) | Defibrillator (brief §6.5 table; research/05 §2.6): energy select, charge with a charge time and tone, ready, auto-disarm, sync mode. |
| [`l3/defib-pacer/m2-vocabulary.ts`](../../packages/engine-core/src/l3/defib-pacer/m2-vocabulary.ts) | The ZOLL M2 as a defibrillator model (docs/plans/defibrillator-zoll-m2.md, piece E0): the limits its Operator's Guide states, and the frozen command vocabulary and status every later piece fills. |
| [`l3/defib-pacer/m2.ts`](../../packages/engine-core/src/l3/defib-pacer/m2.ts) | The ZOLL M2's Manual and Sync behaviour and its patient type (docs/plans/defibrillator-zoll-m2.md §3.1 C1, piece E1): the Mode Selector and the power-off memory, the patient type and the energies it selects, the automati |
| [`l3/defib-pacer/outcome.ts`](../../packages/engine-core/src/l3/defib-pacer/outcome.ts) | Post-shock rhythm (brief §6.5 "Post-shock rhythm" table; research 03 §1.8–§1.9): a scenario rule or the instructor's pre-selection wins; otherwise the outcome is drawn from the `outcome` PRNG stream. |
| [`l3/defib-pacer/pacer.ts`](../../packages/engine-core/src/l3/defib-pacer/pacer.ts) | Transcutaneous pacer device (brief §6.5 "Pacer (TCP)"; research/05 §2.6): mode, rate, output, pause, and the instructor faults. |
| [`l3/defib-pacer/sync.ts`](../../packages/engine-core/src/l3/defib-pacer/sync.ts) | Defibrillator sync detector (brief §6.5 "Sync": a marker on every detected R; the shock on the next R within ≤ 60 ms). |

## Known misses

None recorded.

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/defib-e1a-paediatric-energy.test.ts`](../../packages/engine-core/test/engine/defib-e1a-paediatric-energy.test.ts) | 0 | 0 |
| [`engine/defib-e7a-alarm-instance.test.ts`](../../packages/engine-core/test/engine/defib-e7a-alarm-instance.test.ts) | 0 | 0 |
| [`engine/defib-engine.test.ts`](../../packages/engine-core/test/engine/defib-engine.test.ts) | 0 | 0 |
| [`engine/defib-m2-connections.test.ts`](../../packages/engine-core/test/engine/defib-m2-connections.test.ts) | 0 | 0 |
| [`engine/defib-m2-manual-sync.test.ts`](../../packages/engine-core/test/engine/defib-m2-manual-sync.test.ts) | 0 | 0 |
| [`engine/defib-m2-vocabulary-completion.test.ts`](../../packages/engine-core/test/engine/defib-m2-vocabulary-completion.test.ts) | 0 | 0 |
| [`engine/defib-m2-vocabulary.test.ts`](../../packages/engine-core/test/engine/defib-m2-vocabulary.test.ts) | 0 | 0 |
| [`engine/defib-model.test.ts`](../../packages/engine-core/test/engine/defib-model.test.ts) | 0 | 0 |
| [`engine/defib-tones.test.ts`](../../packages/engine-core/test/engine/defib-tones.test.ts) | 0 | 0 |
| [`engine/pacer-engine.test.ts`](../../packages/engine-core/test/engine/pacer-engine.test.ts) | 0 | 0 |
| [`engine/pacer-sensing.test.ts`](../../packages/engine-core/test/engine/pacer-sensing.test.ts) | 0 | 0 |
| [`engine/pacer-tcp-pain.test.ts`](../../packages/engine-core/test/engine/pacer-tcp-pain.test.ts) | 0 | 0 |
| [`l3/defib-pacer/defib-pacer-units.test.ts`](../../packages/engine-core/test/l3/defib-pacer/defib-pacer-units.test.ts) | 0 | 0 |
| [`l3/defib-pacer/outcome.test.ts`](../../packages/engine-core/test/l3/defib-pacer/outcome.test.ts) | 0 | 0 |
| [`l3/defib-pacer/sync.test.ts`](../../packages/engine-core/test/l3/defib-pacer/sync.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
