# Endocrine, metabolism and temperature

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#endocrine-thermal)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The endocrine, metabolic and temperature model: stress hormones (sympathetic activity, adrenaline, noradrenaline,
cortisol), glucose and insulin, thyroid state, the system-level conditions (sepsis, anaphylaxis, SIRS, hypermetabolic
states, thyroid storm), whole-body heat balance and malignant hyperthermia. It is stepped at 1 Hz and mostly hands
multipliers to the circulation, the lungs and the gas model rather than values to display. A clinician-educator can read
here why a patient cools under anaesthesia, warms in MH, turns hyperglycaemic after incision or vasoplegic in sepsis; an
embedding developer can see which commands (`stimulus`, `meal`, the thermal and condition commands) reach it.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Heat balance: two compartments, core two thirds and periphery one third of body mass at 3.5 kJ/kg/°C. The core gains
  metabolic heat and warm-fluid heat and loses heat to the periphery and the airway; the periphery gains heat from the
  core and forced air and loses dry, skin-evaporative and sweat heat (`l2/thermal/heat.ts`).
- Metabolic heat is the resting rate, reduced under general anaesthesia in proportion to the thermoregulatory depth
  (capped at 1), plus shivering, MH muscle heat and the thyroid/sepsis multipliers (`l2/thermal/heat.ts`). Heat is
  oxidative (E131): the resting, thyroid/sepsis and shivering heat are multiplied by the share of the oxygen demand the
  circulation delivers (the blood model's achieved ÷ demanded VO2: 1 above the critical delivery, falling to 0 with no
  flow), so a body in cardiac arrest makes no oxidative heat. Anaerobic glycolysis is not counted (about 98 kJ per mol
  lactate; the lactate model has no substrate or pH limit, so counting it would heat a body without flow) — a known
  under-count.
- Core-to-periphery conductance is a logistic function of core temperature around the vasoconstriction threshold,
  between a constricted and a dilated value (`l2/thermal/params.ts`). E131: the part above tissue conduction
  (5.28 W/m²/°C × body surface area, the Gagge 1971 two-node model's core–skin K) is carried by skin blood flow, so it
  is multiplied by a skin-perfusion FLOW fraction: cardiac output ÷ the output at which a normally oxygenated patient's
  delivery becomes critical (about 40 % of resting output; hypoxaemia and anaemia do not shut the skin). With no flow
  only conduction through tissue remains.
- The MH sympathetic surge constricts the skin (2026-10-30, post-demo). Under GA the hypothalamic vasoconstriction
  threshold is about 34.5 °C, so the thermoregulatory tone stays dilated and k_cp is 3 × k0 (48.9 W/°C at 70 kg). In
  an MH crisis the circulating catecholamines reach about 20 × normal (porcine, Gronert 1978) and act on the
  α-adrenergic skin vessels directly: Sessler (Anesthesiology 2008) names the "intense peripheral vasoconstriction"
  they cause as what impairs heat loss in MH, and the European MH Group lists mottled skin among the early signs
  (v2024). k_cp now falls from the thermoregulatory value toward the two-node model's maximally constricted core–skin
  conductance, (5.28 + 1.163 × 0.5) W/m²/°C × body surface area (10.8 W/°C at 70 kg; Gagge 1986: skin blood flow
  0.5–90 L/h/m², neutral 6.3), in proportion to the MH sympathetic drive `mhSympDrive` (the same drive that makes the
  MH tachycardia; linear between the two sourced ends, no fitted value). It never raises a conductance already below
  that floor, and dantrolene's suppression of the surge re-dilates the skin. The periphery therefore stops taking up
  most of the MH heat (at a 2.6 °C gradient ≈ 127 W → 28 W). The thermoregulatory "Vasoconstricted" flag still reads
  the thermoregulatory tone only (`l2/thermal/heat.ts` `kcp`, `l2/thermal/params.ts` `SKBF_MIN_L_H_M2`).
- Sweating and shivering need the hypothalamic efferent (E131): both are multiplied by the vasomotor centre's
  brain-perfusion gate — the baroreflex's own `brainstemOutF(cbfRel)`, 1 at ≥ 0.6 of normal cerebral flow and 0 at
  0.2 (Astrup 1981 thresholds) — so they stop when the brain is unperfused; there is no "dead" flag. Measured
  (`thermal-mh-arrest-heat.test.ts`, 70 kg, 21 °C, ventilated): VF at 38.55 °C, then 37.59 °C one hour later
  (0.96 °C/h; the brief's forensic rule of thumb 0.5–1.5 °C/h; Henssge's nomogram formula would give a plateau of only
  0.15 °C in that first hour — the 2-node model has no plateau). Before E131 the same body fell 3.8 °C in the hour
  because sweating and the dilated core–skin transfer kept running.
- Thresholds: anaesthesia widens the interthreshold range linearly in depth, from awake sweat 37.2 / vasoconstriction
  36.9 / shivering 36.0 °C to GA 38.0 / 34.5 / 33.5 °C, extrapolated beyond depth 1 and clamped at 1.5 (Sessler
  2008/2016; `tables §5c`; `l2/thermal/thresholds.ts`).
- Dry skin loss is radiation plus convection through an insulation layer, with h_r = 4·ε·σ·f_rad·T̄³ and
  h_c = 10.3·v^0.6 (Pulse's forms with consistent units); the insulation is calibrated at creation so the awake patient
  at 21 °C is in balance (`l2/thermal/environment.ts`; NOTICES N-P17).
- Temperature sites follow core with a first-order lag, from oesophageal (τ 45 s) to rectal (τ 40 min); axilla reads
  0.5 °C low (`l2/thermal/heat.ts`).
- MH: muscle activity = severity × an onset ramp (full over 15 min) × the fraction not suppressed by dantrolene; that
  fraction relaxes towards 1 − gain × the drug model's dantrolene effect, so the crisis can recrudesce as the drug
  wanes (`l2/thermal/mh.ts`).
- MH metabolism is ONE rate (E131): the hypermetabolic muscle adds an oxygen demand M_mh = activity ×
  (2.5 − 1) × the resting VO2 (whole-body VO2 × 2.5 at full fulminant activity: tables §5.3 "×2–3"; swine ≈ × 2,
  Gronert & Theye 1976, Gronert 1977/1986), and everything derives from it: the VO2 demand is basal + M_mh; the CO2 is
  the achieved part × the muscle's RQ 0.97 (Cooper 1992) plus 22 mL CO2 per mmol of the MH muscle's anaerobic lactate
  as bicarbonate buffers it (Beaver, Wasserman & Whipp 1986); the heat is the achieved part × the caloric equivalent of
  oxygen at that RQ, 21.1 kJ/L (Weir 1949); the lactate is the unmet demand through the blood model's existing
  delivery-limited pathway; the potassium efflux follows the same activity. "Achieved" is the blood model's delivered
  share of the demand, so with no flow none of it happens. Dantrolene lowers the activity and everything falls
  together. The old three independent factors (heat × 8 basal, VO2 × 2.5, VCO2 × 3) are gone: they made 640 W of heat
  from oxygen worth about 120 W (`l2/thermal/metabolic.ts`, `l2/thermal/heat.ts`, `l2/resp/pipeline.ts`,
  `l2/blood/pipeline.ts`).
- What that means for the course (measured on the MH card, 80 kg, untreated, constant ventilation): EtCO2 95 mmHg at
  +15 min (E129: 72), pH 7.04, lactate rising to 20+; the MH heat is about 140 W. Before the MH skin constriction the
  GA-dilated periphery took up most of it: the core dipped to 36.4 °C and rose about 0.12 °C per 5 min, to 37.3 °C at
  +51 min. With it (the bullet above) the core rises from the first minutes, about 0.25 °C per 5 min: 37.0 °C at
  +15 min, 38.0 at +35, 38.7 at +51 after the sux (`malignant-hyperthermia.slow.test.ts`, printed), so the card's
  "established" 38.5 °C comes at about +46 min instead of +103; with sweating at its cap the ventilated rig is at 40.3 °C
  at +110 min and still rising (`thermal-mh-arrest-heat.test.ts`). There is no hyperthermic VF in either (E129's
  arrest at 42.3 °C came from the 640 W). The "+1 °C per 5–15 min" of tables §7 check 21 needs 270–550 W of net heat
  into 70–80 kg, 2–4 × what the sourced VO2 multiple can make: it is kept as a known miss (now +0.45 °C in minutes
  20 → 30), not tuned.
- MH tachycardia (E117, rc.4). The MH's sympathetic drive is front-loaded: it approaches 2.5 × severity (in units of
  stress activity) with τ 2 min from the trigger, instead of following the 15-min metabolic ramp (the old coupling was
  2 × the metabolic activity), and it falls with dantrolene's suppression on the same 2-min τ while the metabolic
  excess keeps its 10-min τ. So the heart rate is rising before the EtCO2 leaves its baseline: tachycardia is among
  the earliest and most consistent signs of MH (Miller's Anesthesia 10e, malignant hyperthermia chapter; Larach 2010),
  and plasma catecholamines rise many-fold in porcine MH, as a consequence of the hypermetabolism (Gronert, Milde &
  Theye, Anesthesiology 1977); the 2-min τ and the 2.5 are engineered to the owner's target.
- Hypercapnia raises sympathetic activity by 0.03 per mmHg of PaCO2 above 45, up to 0.3 at 55 (the chemoreflex:
  hypercapnia raises muscle sympathetic nerve activity in conscious humans, Somers et al., J Appl Physiol 1989; its
  heart-rate arm and its size under anaesthesia are engineered). It is kept small because the adrenal hypercapnia
  drive and the circulation's chemoreflex pressor term (both above PaCO2 50) already answer the same stimulus — a known
  overlap for the owner — and, being a central chemoreflex, it is scaled by the vasomotor centre's perfusion gate and by the
  anaesthetic's sympatholysis, both the baroreflex's own (propofol suppresses MSNA: Ebert et al., Anesthesiology 1992). The metabolic acidaemia is not a second input (the central chemoreceptors track PaCO2; a carotid
  metabolic-H+ term would move the sepsis, DKA and haemorrhage HR bands).
- The hypermetabolic MH muscle dilates its own vessels (metabolic hyperaemia): SVR × (1 − 0.2 × MH activity), as the
  thyroid storm's hypermetabolism already lowers SVR. Without it the larger sympathetic drive raised the untreated
  MAP at +20 min from 99 to 115 against the FU-7.1 band (≤ 104); with it 101, and the pressure still peaks and falls
  back as the pH does. The MH potassium efflux is 2.35 (was 2.2) so the larger catecholamine surge's β2 uptake keeps
  K 5.5–6.5 at 20 min.
- Measured on the showcase-mh induction at constant ventilation: HR 80 → 94 when the EtCO2 is 3 mmHg above its
  baseline (2.7 min; the same induction without MH: 74), 126 when the EtCO2 passes 55 mmHg (target ≥ 120; it was 99).
  Without MH, hypoventilation to PaCO2 51 adds 2 bpm (limit 10) and to PaCO2 68 adds 16 (the old engine 13; limit
  20). After dantrolene and doubled ventilation the HR falls from a peak of 169 to 114 at +20 min (−32 %), under the
  target audit's ceiling of 123 for an uncooled patient at 40.1 °C (row 133 band (b)). One guard band now misses:
  dantrolene's 10-min EtCO2 effect is −4.6 mmHg against ≤ −5 (−5.5 before; an it.fails in drug-layer-guards). The
  volatile's sympatholysis acts on the baroreflex as before (`l2/thermal/mh.ts` `mhSympDrive`, `l2/endo/core.ts`,
  `l2/endo/params.ts`).
- Glucose: the Bergman minimal model for disposal with Pulse's insulin secretion line, secretion ∝ (5.357·G − 328.56)
  above 80 mg/dL and zero below; endogenous production is scaled by stress, counter-regulation below 70 mg/dL and liver
  function (`l2/endo/glucose.ts`; `tables §5c`; NOTICES N-P18).
- Stress hormones: sympathetic stress activity = noxious input × (1 − antinociception) plus condition drives (onset τ
  25 s, offset τ 3 min); endogenous adrenaline = basal × (1 + 3 × adrenal drive) with t½ ≈ 2 min; noradrenaline =
  basal × (1 + 1.5 × stress activity); cortisol rises towards 400 × (1 + 2.75 × surgical drive) nmol/L with τ 1.5 h
  (`l2/endo/hormones.ts`; `tables §5c`).
- Hormones act as multipliers on the circulation's set points; exogenous adrenaline's haemodynamic effect stays the drug
  model's and is never applied twice (`l2/endo/effects.ts`; Clutter 1980 thresholds).
- Conditions interpolate their multipliers from the table columns by a continuous stage or grade, smoothed with their
  own onset τ (sepsis 600 s by default, anaphylaxis 120 s on the Ring–Messmer grades); adrenaline's β2 effect suppresses
  anaphylactic mediator release (`l2/endo/conditions.ts`; `tables §5e`). Thyroid storm adds HR 110–150, Ees × 1.3,
  SVR × 0.6, VO2 × 1.3–1.8 and core 38.5–41 °C (Klein 2007; `l2/endo/thyroid.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`adapters.ts:161`](../../packages/engine-core/src/l2/endo/adapters.ts#L161) | HR factor = the β-mediated part blunted by drug β-blockade × the temperature term (not a β effect). MODELED: the |
| [`adapters.ts:241`](../../packages/engine-core/src/l2/endo/adapters.ts#L241) | endocrine model's grade = 4 × mediator, relieved by β2 bronchodilation). Re-resolved only when the severity moves by |
| [`effects.ts:40`](../../packages/engine-core/src/l2/endo/effects.ts#L40) | The surge's circulating noradrenaline and adrenaline as drug-model RATE-EQUIVALENTS (µg/kg/min, Css = rate/CL), |
| [`glucose.ts:13`](../../packages/engine-core/src/l2/endo/glucose.ts#L13) | sec(G) = sec0·(5.357·G − 328.56)/(5.357·Gb − 328.56) for G ≥ 80 mg/dL (Pulse), else 0; sec0 = n·VI·Ib |
| [`hormones.ts:13`](../../packages/engine-core/src/l2/endo/hormones.ts#L13) | epi   ENDOGENOUS plasma epinephrine (pg/mL): C_ss = basal × (1 + 3·adrenal drive); first-order with Pulse's |
| [`hormones.ts:16`](../../packages/engine-core/src/l2/endo/hormones.ts#L16) | ne    NE = basal × (1 + 1.5·symp) spillover (readout; its haemodynamic effect is the `symp` path). |
| [`params.ts:138`](../../packages/engine-core/src/l2/endo/params.ts#L138) | (the vasoplegia of glucocorticoid deficiency; Annane 2017). × on SVR = 1 − CORT_SVR_PERMISSIVE · (1 − |
| [`params.ts:163`](../../packages/engine-core/src/l2/endo/params.ts#L163) | Pulse PH/Endocrine 119–134: secretion ∝ (5.357·G − 328.56) for G ≥ 80 mg/dL, normalised to the basal rate. |
| [`params.ts:224`](../../packages/engine-core/src/l2/endo/params.ts#L224) | Saturating (hyperbolic) in unloading: drive = u / (u + EC50), u = the fall of mean pressure below the set point. |
| [`environment.ts:12`](../../packages/engine-core/src/l2/thermal/environment.ts#L12) | q_dry = A_exposed·(Tp − Ta)/(R_ins + 1/(h_r + h_c)),  h_r = 4·ε·σ·f_rad·T̄³,  h_c = 10.3·v^0.6 (Pulse) |
| [`heat.ts:3`](../../packages/engine-core/src/l2/thermal/heat.ts#L3) | Cc·dTc = M − k_cp·(Tc − Tp) − Q_resp + Q_iv |
| [`heat.ts:4`](../../packages/engine-core/src/l2/thermal/heat.ts#L4) | Cp·dTp = k_cp·(Tc − Tp) − Q_dry − Q_skinEvap − Q_sweat + Q_forcedAir |
| [`heat.ts:5`](../../packages/engine-core/src/l2/thermal/heat.ts#L5) | M = [m0·(1 − (1 − GA_M)·min(1, d)) + m0·(extraX − 1) + shivering]·o2Frac + MH muscle heat   (extraX: thyroid/sepsis/…) |
| [`heat.ts:6`](../../packages/engine-core/src/l2/thermal/heat.ts#L6) | MH muscle heat = M_mh·o2Frac·Weir(MH_RQ)   (W = mL/min × J/mL ÷ 60; M_mh the one MH rate, metabolic.ts) |
| [`heat.ts:7`](../../packages/engine-core/src/l2/thermal/heat.ts#L7) | o2Frac = the share of the VO2 demand the circulation delivers (the blood model's VO2/demand, blood/oxygen.ts; 1 |
| [`heat.ts:16`](../../packages/engine-core/src/l2/thermal/heat.ts#L16) | the flow at which a normally oxygenated patient's delivery becomes critical): k = min(k_v, k_t) + max(0, k_v − k_t)· |
| [`heat.ts:235`](../../packages/engine-core/src/l2/thermal/heat.ts#L235) | periphery: k(Tc − Tp) = dry(Tp) + evap + sweat − warm → bisection on Tp in [ta, tc] |
| [`metabolic.ts:4`](../../packages/engine-core/src/l2/thermal/metabolic.ts#L4) | shivering (heat ∝ VO2: shiverW/m0) and THE one MH rate (E131): |
| [`metabolic.ts:5`](../../packages/engine-core/src/l2/thermal/metabolic.ts#L5) | M_mh = a(t)·(MH_VO2_PEAK_X − 1)·VO2rest   (mL O2/min; a = mh.ts activity, dantrolene suppresses it) |
| [`metabolic.ts:6`](../../packages/engine-core/src/l2/thermal/metabolic.ts#L6) | VO2 demand = basal + M_mh; MH CO2 = M_mh achieved·MH_RQ (+ the buffered lactate's CO2, blood/pipeline.ts); |
| [`metabolic.ts:7`](../../packages/engine-core/src/l2/thermal/metabolic.ts#L7) | MH heat = M_mh achieved·Weir(MH_RQ) (heat.ts); lactate from the unmet part (blood/oxygen.ts). "Achieved" = × the |
| [`mh.ts:3`](../../packages/engine-core/src/l2/thermal/mh.ts#L3) | a(t) = severity · r(t) · s,   r = min(1, (t − t0)/MH_ONSET_S)   (the temperature model's ramp) |
| [`params.ts:41`](../../packages/engine-core/src/l2/thermal/params.ts#L41) | k_cp = k0·(VASOCONSTRICT_KCP + (GA_KCP − VASOCONSTRICT_KCP)·f), f = 1/(1 + e^{−(Tc − thrVaso)/w}) (0 constricted, |
| [`params.ts:43`](../../packages/engine-core/src/l2/thermal/params.ts#L43) | heat model's awake conductance): f = (1 − 0.5)/(3 − 0.5) = 0.2 at 36.8 with the awake threshold 36.9 → w = 0.1/ln 4. |
| [`params.ts:131`](../../packages/engine-core/src/l2/thermal/params.ts#L131) | Stolwijk JAJ, Nishi Y, ASHRAE Trans 1971;77(1):247–262: core–skin heat flow = (5.28 + c_bl·SKBF)·(Tcr − Tsk)). The |
| [`params.ts:147`](../../packages/engine-core/src/l2/thermal/params.ts#L147) | k_min = (TISSUE_K_W_M2_C + BLOOD_HEAT_WH_L_C·SKBF_MIN_L_H_M2)·BSA = 5.86 W/m²/°C·BSA (10.8 W/°C at 70 kg, 175 cm) |
| [`params.ts:156`](../../packages/engine-core/src/l2/thermal/params.ts#L156) | ≈ 20 × catecholamines): k = k_v − drive·max(0, k_v − k_min) [FIT: vasomotor core–periphery conductance fit; shape: linear between the two sourced ends; no |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1): 22 rows; SOURCED 2, FIT 11, ENG 0, UNTAGGED 3, ABSENT 6.
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `endocrine-thermal.humoral.drive` | `hemo.circ.mapNow`, `hemo.circ.baro.set` (Baroreflex set point) → `endo.core.hormones.hum` | ± · state | FIT | `HUM_EC50_MMHG` = 30, `HUM_MAX` = 1, `HUM_DEADBAND_MMHG` = 3, `HUM_ON_TAU_S` = 150, `HUM_OFF_TAU_S` = 600 | τ `HUM_ON_TAU_S`; saturates at `HUM_MAX` | Baroreceptor unloading u = set − MAP − deadband; target HUM_MAX·u/(u + EC50), first order, not suppressed by an anaesthetic. |
| `endocrine-thermal.humoral.svr` | `endo.core.hormones.hum` → `hemo.circ.ext.endoHumSvrF` | + · factor | FIT | `HUM_SVR` = 0.32 | — | The humoral share 1 + HUM_SVR·hum, reported apart so the circulation can withdraw it under arrest. |
| `endocrine-thermal.humoral.svrTotal` | `endo.core.hormones.hum` → `hemo.circ.ext.endoSvrF` | + · factor | FIT | `HUM_SVR` = 0.32 | — | The same factor inside endoSvrF (outside the catecholamine-responsiveness scaling). |
| `endocrine-thermal.humoral.venous` | `endo.core.hormones.hum` → `hemo.circ.ext.endoHumDV0Frac` | − · term | FIT | `HUM_V0` = 0.30 | — | −HUM_V0·hum of blood volume held in the shared unstressed reservoir. |
| `endocrine-thermal.adrenal.hypotension` | `hemo.circ.mapNow` → `endo.adrenalDrive` (Adrenal medullary drive) | − · threshold | FIT | `DRIVE_HYPOTENSION_PER_MMHG` = 0.1 | — | Adrenal drive + DRIVE_HYPOTENSION_PER_MMHG per mmHg below MAP 65 (the 65 is inline). |
| `endocrine-thermal.adrenal.hypoxia` | `resp.o2.sa` (SaO₂) → `endo.adrenalDrive` (Adrenal medullary drive) | − · threshold | SOURCED | `DRIVE_HYPOXIA_PER_SAT` = 10 | — | + DRIVE_HYPOXIA_PER_SAT per unit of SaO2 below 0.85 (inline). |
| `endocrine-thermal.adrenal.hypercapnia` | `resp.co2.pf` (PaCO₂) → `endo.adrenalDrive` (Adrenal medullary drive) | + · threshold | SOURCED | `DRIVE_HYPERCAPNIA_PER_MMHG` = 0.05 | — | + DRIVE_HYPERCAPNIA_PER_MMHG per mmHg of PaCO2 above 50 (inline). |
| `endocrine-thermal.adrenal.sympathetic` | `endo.core.hormones.symp` → `endo.adrenalDrive` (Adrenal medullary drive) | + · term | UNTAGGED | — | — | The adrenal drive starts from the sympathetic stress activity itself. |
| `endocrine-thermal.adrenal.epinephrine` | `endo.adrenalDrive` (Adrenal medullary drive) → `endo.core.hormones.epi` | + · state | UNTAGGED | `EPI_ADRENAL_GAIN` = 3 | — | Steady-state epinephrine = basal × (1 + EPI_ADRENAL_GAIN·drive), reached with its clearance time constant. |
| `endocrine-thermal.sympathetic.hypercapnia` | `resp.co2.pf` (PaCO₂), `hemo.circ.ext.cbfRel` → `endo.core.hormones.symp` | + · threshold | FIT | `SYMP_HYPERCAPNIA_FROM_MMHG` = 45, `SYMP_HYPERCAPNIA_PER_MMHG` = 0.03, `SYMP_HYPERCAPNIA_MAX` = 0.3 | τ `SYMP_ON_TAU_S`; saturates at `SYMP_HYPERCAPNIA_MAX` | The central chemoreflex share of the sympathetic stress target, × brainstem perfusion and the drug model's delivered-output factor. |
| `endocrine-thermal.stress.svr` | `endo.core.hormones.symp`, `endo.core.hormones.epi` → `hemo.circ.ext.endoSvrF` | + · factor | FIT | `G_SYMP_SVR` = 0.2, `EPI_BETA2_SVR` = -0.15, `EPI_EC50_BETA2` = 300, `EPI_ALPHA_SVR` = 1.2, `EPI_EC50_ALPHA` = 3000, `CORT_SVR_PERMISSIVE` = 0.25 | — | (1 + G_SYMP_SVR·symp)·(1 + β2 dilation)·(1 + α constriction)·cortisol permissive term. |
| `endocrine-thermal.stress.hr` | `endo.core.hormones.symp`, `endo.core.hormones.epi` → `hemo.circ.ext.endoHrF` | + · factor | FIT | `G_SYMP_HR` = 0.18, `EPI_BETA1_HR` = 0.5, `EPI_EC50_BETA1` = 800 | — | (1 + G_SYMP_HR·symp·kHr)·(1 + EPI_BETA1_HR·β1·kHr), kHr = 1 − profile β-block; pre-blunted for the drug β-block. |
| `endocrine-thermal.stress.ees` | `endo.core.hormones.symp`, `endo.core.hormones.epi` → `hemo.circ.ext.endoEesF` | + · factor | FIT | `G_SYMP_EES` = 0.15, `EPI_BETA1_EES` = 0.5, `EPI_EC50_BETA1` = 800 | — | (1 + G_SYMP_EES·symp·kC)·(1 + EPI_BETA1_EES·β1·kC). |
| `endocrine-thermal.stress.venous` | `endo.core.hormones.symp` → `hemo.circ.ext.endoDV0Frac` | + · term | FIT | `G_SYMP_V0` = 0.03 | — | G_SYMP_V0·symp of blood volume, written as a fraction of the venous unstressed volume. |
| `endocrine-thermal.surge.setPoint` | `endo.core.hormones.surge` (Stimulus surge) → `hemo.circ.ext.surgeF` (Baroreflex set-point shift (surge)) | + · factor | FIT | `SURGE_SET_PER_NOX` = 0.25, `SURGE_SET_MAX` = 0.25 | saturates at `SURGE_SET_MAX` | The nociceptive surge raises the baroreflex set point, 1 + min(SURGE_SET_MAX, SURGE_SET_PER_NOX·surge). |
| `endocrine-thermal.cortisol.responsiveness` | `endo.core.hormones.cort` → `cond.vasoResp` | + · factor | UNTAGGED | `CORT_VASO_RESP` = 0.3 | — | Catecholamine responsiveness (1 − CORT_VASO_RESP) + CORT_VASO_RESP·min(1.5, cortResponse·cort/basal), handed to the drug model. |
| `endocrine-thermal.absent.avp` | `hemo.circ.mapNow`, `blood.out.osm` (Osm) → `absent.endo.avp` (Vasopressin concentration) | ± · state | ABSENT (research/44 L2-01) | — | — | AVP secreted from baroreceptor unloading and osmolality, with its own clearance. |
| `endocrine-thermal.absent.avpVessels` | `absent.endo.avp` (Vasopressin concentration) → `hemo.circ.p.rSys` (SVR (model)) | + · factor | ABSENT (research/44 L2-01) | — | — | V1 receptor dose–response on SVR. |
| `endocrine-thermal.absent.avpVeins` | `absent.endo.avp` (Vasopressin concentration) → `hemo.circ.p.v0Sv` (Vu) | − · term | ABSENT (research/44 L2-01) | — | — | Venous capacitance from AVP, in place of 30 % of blood volume held by a fitted fraction. |
| `endocrine-thermal.absent.renin` | `hemo.circ.mapNow`, `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) → `absent.endo.angiotensin` (Angiotensin II concentration (one RAAS)) | ± · state | ABSENT (research/44 L2-01) | — | — | Renin/angiotensin II from renal perfusion pressure and sympathetic β1, shared with the kidney (research/44 L2-07: one RAAS). |
| `endocrine-thermal.absent.angiotensinVessels` | `absent.endo.angiotensin` (Angiotensin II concentration (one RAAS)) → `hemo.circ.p.rSys` (SVR (model)) | + · factor | ABSENT (research/44 L2-01) | — | — | AT1 receptor dose–response on SVR. |
| `endocrine-thermal.absent.adrenalMedulla` | `absent.autonomic.sympatheticOutflow` (Central sympathetic efferent state (cardiac and vasomotor)) → `endo.core.hormones.epi` | + · state | ABSENT (research/44 L2-02) | — | — | The adrenal medulla fed by the one sympathetic state, in place of a parallel adrenal drive. |

## State

### `ConditionState` ([`l2/endo/conditions.ts`](../../packages/engine-core/src/l2/endo/conditions.ts))

| Field | Type | Meaning |
|---|---|---|
| `sepsis` | `{ target: number; cur: number; tauS: number }` | — |
| `anaph` | `{ target: number; mediator: number }` | — |
| `sirs` | `{ target: number; cur: number }` | — |
| `hypermet` | `{ target: number; cur: number }` | — |
| `storm` | `{ target: number; cur: number }` | — |

### `GlucoseState` ([`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts))

| Field | Type | Meaning |
|---|---|---|
| `g` | `number` | mg/dL |
| `x` | `number` | /min |
| `i` | `number` | µU/mL (total) |
| `iExo` | `number` | µU/mL of it from exogenous insulin (the drug model's doses, the type 1 basal insulin) |
| `gb` | `number` | basal glucose of this patient (profile: type 2 higher) |
| `gutMg` | `number` | carbohydrate in the stomach, mg |
| `gut2Mg` | `number` | carbohydrate in the intestine, mg |
| `dexMgMin` | `number` | IV dextrose infusion, mg/min |
| `insUuMin` | `number` | IV insulin infusion, µU/min |
| `basalExoUuMin` | `number` | long-acting basal insulin (type 1 profile), µU/min |
| `egpDef` | `number` | slow insulinopenic release of hepatic output (0–1) |

### `HormoneState` ([`l2/endo/hormones.ts`](../../packages/engine-core/src/l2/endo/hormones.ts))

| Field | Type | Meaning |
|---|---|---|
| `symp` | `number` | — |
| `surge` | `number` | The NOCICEPTIVE share of the stress activity alone — noxious × (1 − antinoc), same onset/offset τ as `symp`, without `extraSymp`. It drives ONLY the set-point factor `surgeF` (effects.ts). |
| `hum` | `number` | The humoral vasoconstrictor arm (AVP + angiotensin II), 0–1. Propofol does not suppress it. |
| `epi` | `number` | endogenous plasma epinephrine, pg/mL |
| `epiExo` | `number` | Exogenous plasma-equivalent epinephrine, pg/mL — β2 and metabolic effects only |
| `ne` | `number` | — |
| `cort` | `number` | — |
| `cortDrive` | `number` | the slow surgical-stress drive integrated for cortisol |
| `catReserve` | `number` | Releasable catecholamine store, 0–1 (1 = replete) |

### `EndoState` ([`l2/endo/pipeline.ts`](../../packages/engine-core/src/l2/endo/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `core` | `EndoCore` | — |
| `k` | `number` | next 1 Hz step index (time k s) |
| `noxious` | `number` | — |
| `weightKg` | `number` | — |
| `ageY` | `number` | Written into the heat model's `ageY` (the thresholds fall with age; the resp pipeline owns `resp`) |
| `ecg` | `{ tempC: number; shiver: number }` | last values pushed as ECG modifier deltas |
| `kfMult` | `number` | Last capillary-leak multiplier written into the blood model |
| `lungSev` | `number` | Last lung anaphylaxis severity written |
| `cascade` | `Cascade` | cascade(th) at the last 1 Hz step: the neuro model reads endo.cascade.macF |
| `mhOwner` | `MhOwner` | Who made the MH state once an exposure was seen (absent = no exposure yet) |
| `out` | `EngineEvent[]` | — |

### `ThermalState` ([`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts))

| Field | Type | Meaning |
|---|---|---|
| `tc` | `number` | — |
| `tp` | `number` | — |
| `ta` | `number` | — |
| `capCore` | `number` | J/°C |
| `capPer` | `number` | — |
| `k0` | `number` | awake k_cp W/°C (the heat model's meaning) |
| `h` | `number` | The lumped loss conductance at calibration (kept for reference; not used by the step) |
| `m0` | `number` | basal metabolic heat W at the set point |
| `effKg` | `number` | — |
| `ageY` | `number` | The thermoregulatory thresholds fall with age (Kurz 1993) |
| `env` | `Envelope` | — |
| `anaesthesia` | `'none' \| 'general' \| 'neuraxial'` | — |
| `warming` | `boolean` | forced air |
| `warmLag` | `number` | 0–1 delivered fraction of the forced-air power (first-order, τ FORCED_AIR_TAU_S) |
| `warmAirC` | `number` | The blanket's set air temperature, °C (absent = FORCED_AIR_C 43) |
| `mh` | `MhState \| null` | — |
| `sites` | `Record<TempSite, number>` | — |
| `depth` | `number` | thermoregulatory depth (0 awake … 1 GA): follows `anaesthesia` unless depthIn is set |
| `depthIn` | `number \| null` | `ps.neuro.thermoDepth` (neuro, duck-typed); depth = max(depthIn, the `anaesthesia` flag's) |
| `setShift` | `number` | °C added to every threshold (MANUAL target) |
| `feverShift` | `number` | °C added to every threshold by 7e's endocrine core (sepsis, SIRS, thyroid storm) |
| `nmb` | `number` | 0–1 neuromuscular block, abolishes shivering |
| `shiverShift` | `number` | °C added to the shivering threshold only (pethidine, opioids) — negative lowers it |
| `airMs` | `number` | — |
| `exposure` | `Exposure` | — |
| `vent` | `Ventilation` | — |
| `iv` | `{ mlPerMin: number; tempC: number }` | IV fluid into the core: the blood model's `ivInflow`, every 100 ms |
| `fluidWarmer` | `boolean` | IV fluid warmed to 37 °C |
| `extraX` | `number` | endocrine/condition metabolic heat multiplier (1 = none), written by 7e's endo core |
| `dantE` | `number` | The drug model's dantrolene effect `bus.metabolic.dantroleneE` (0–1), set by the endocrine pipeline |
| `o2Frac` | `number` | E129/E131: the blood model's achieved ÷ demanded VO2 (0–1), written by the blood pipeline only while it is below 1 (absent = 1: delivery meets demand). It scales the basal, shivering and MH heat (oxidative). |
| `perfFrac` | `number` | E131: skin perfusion 0–1 for the blood-borne part of k_cp — cardiac output ÷ the output at which a normally oxygenated, normal-Hb patient's delivery becomes critical (blood pipeline; ≈ 40 % of resting CO). Written only while below 1 (absent = 1). A flow fraction: hypoxaemia and anaemia do not shut the skin. |
| `out` | `ThermalOut` | — |
| `pinCoreTemp` | `number` | Test-only seam (like the blood model's `pinHbfRel`): when set, the core is held at this value (°C). |

### `MhState` ([`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts))

| Field | Type | Meaning |
|---|---|---|
| `severity` | `number` | 0–1 |
| `t0` | `number` | trigger time, s |
| `s` | `number` | unsuppressed fraction (absent = 1) |
| `sSymp` | `number` | E117: the unsuppressed fraction as the SYMPATHETIC drive sees it — the same dantrolene target, followed with MH_SYMP_TAU_S (absent = `s`, i.e. 1 untreated; older snapshots have neither). |

## Parameters

### [`l2/endo/conditions.ts`](../../packages/engine-core/src/l2/endo/conditions.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ANAPH_ON_TAU_S` | `120` | s | — | onset 1–3 min (tables) |
| `ANAPH_OFF_TAU_S` | `600` | s | research/44 L2; [FIT: endocrine condition time constant without a source; brief research/44 L2-59] | mediators clear over ≈ 10 min once release stops [FIT: endocrine condition time constant without a source; brief research/44 L2-59] |
| `ANAPH_EPI_STABILISE` | `0.8` | — | research/44 L2; [FIT: β2 mast-cell stabilisation at full β2 effect; Q56; brief research/44 L2-59] | β2 mast-cell stabilisation at full β2 effect [FIT: β2 mast-cell stabilisation at full β2 effect; Q56; brief research/44 L2-59] |
| `COND_TAU_S` | `600` | s | research/44 L2; [FIT: endocrine condition time constant without a source; brief research/44 L2-59] | SIRS / hypermetabolic / storm smoothing [FIT: endocrine condition time constant without a source; brief research/44 L2-59] |

### [`l2/endo/params.ts`](../../packages/engine-core/src/l2/endo/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SYMP_ON_TAU_S` | `25` | s | tables §5c; Clutter 1980; [TXT]; [TXT pattern; 25 → measured HR τ ≈ 35 s with the epinephrine part] | Endocrine/metabolic constants (tables §5c, §5e; annex B3 "Take: insulin secretion line, epi/NE basal release and clearance"; Clutter 1980 epinephrine thresholds via the tables' [TXT] rows). Tags as in the tables. --- sympathetic stress (tables §5c `noxious`, `sympStress`) ---------------------------------------------------- onset τ 20–40 s (tables) [TXT pattern; 25 → measured HR τ ≈ 35 s with the epinephrine part] |
| `SYMP_OFF_TAU_S` | `180` | s | tables §5c | offset τ 2–4 min (tables) |
| `SURGE_SET_PER_NOX` | `0.25` | — | M10 ch. 44; tables §5.3; research/44 L2; [FIT: MAP +20–30 mmHg and HR +12–30 for 2–5 min after laryngoscopy (M10 ch. 44; tables §5.3), with the endocrine model's own onset τ 25 s / offset τ 180 s giving the time course. Prototype: 0.25 gives awake ΔMAP +25 / ΔHR +22 and, after propofol 2 mg/kg, ΔMAP +12.8 / ΔHR +15 — after propofol the baroreflex `outF` caps what the reflex can deliver, so the gain has little MAP leverage there (0.5 → +14.2 only); 0.12 gave +12.2 / +11.; brief research/44 L2-02] | The CENTRAL component of the stress response — NOCICEPTION resets the baroreflex set point upward, so the reflex defends the higher pressure instead of cancelling the surge (without the reset, laryngoscopy after propofol gave +6 mmHg). The factor reads the nociceptive state `h.surge` ONLY (never `h.symp`, which carries sepsis/anaphylaxis/MH/hypoglycaemia and the drug model's `sympDrive`). [FIT: MAP +20–30 mmHg and HR +12–30 for 2–5 min after laryngoscopy (M10 ch. 44; tables §5.3), with the endocrine model's own onset τ 25 s / offset τ 180 s giving the time course. Prototype: 0.25 gives awake ΔMAP +25 / ΔHR +22 and, after propofol 2 mg/kg, ΔMAP +12.8 / ΔHR +15 — after propofol the baroreflex `outF` caps what the reflex can deliver, so the gain has little MAP leverage there (0.5 → +14.2 only); 0.12 gave +12.2 / +11.; brief research/44 L2-02] |
| `SURGE_SET_MAX` | `0.25` | — | tables §5c | — |
| `SURGE_NE_GAIN` | `0.6` | — | Shribman 1987; M10 ch. 44; Derbyshire 1983; research/44 L2; [FIT: ΔMAP +20–30 mmHg after propofol 2 mg/kg (Shribman 1987; M10 ch. 44) with the set-point reset above, the awake response and the guard arms unchanged. Direction: plasma noradrenaline rises within 1 min of laryngoscopy (Shribman 1987; Derbyshire 1983).; brief research/44 L2-02] | × on the NOCICEPTIVE share of the noradrenaline spillover readout (NE_BASAL_PG_ML · NE_SPILL_GAIN · h.surge, pg/mL) that circulates and acts through the drug model's noradrenaline row. [FIT: ΔMAP +20–30 mmHg after propofol 2 mg/kg (Shribman 1987; M10 ch. 44) with the set-point reset above, the awake response and the guard arms unchanged. Direction: plasma noradrenaline rises within 1 min of laryngoscopy (Shribman 1987; Derbyshire 1983).; brief research/44 L2-02] MEASURED: 0.6 gives ΔMAP +27.1 after propofol 2 mg/kg (band 20–30), ΔHR +18 (12–30), 84 % of the peak still present at +90 s, fentanyl-blunted ratio 0.20 and lidocaine 0.85; 1.0 gave +33.2 (above the band), 0.4 gave +23.7 with the fentanyl ratio 0.18 (below 0.2–0.7). |
| `G_SYMP_HR` | `0.18` | — | research/44 L2; [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] | neural part of HR +15–25 % at sympStress 1 (tables); with the adrenal epinephrine part: × 1.245 [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] |
| `G_SYMP_SVR` | `0.2` | — | tables §5c | SVR +15–25 % at sympStress 1 (tables) |
| `G_SYMP_EES` | `0.15` | — | research/44 L2; [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] | contractility [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] |
| `G_SYMP_V0` | `0.03` | — | research/44 L2; [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] | venous unstressed volume −3 % of blood volume at 1 [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] |
| `SYMP_MAX` | `3` | — | tables §5c | clamp |
| `CAT_RESERVE_TAU_DOWN_S` | `1200` | s | M10 ch. 21 (ketamine's depression is unmasked when catecholamines are exhausted; Levy 2018; research/44 L2; [FIT: catecholamine-reserve or antinociception size; direction: M10 ch. 21 (ketamine's depression is unmasked when catecholamines are exhausted), Levy 2018 (adrenergic hyporesponsiveness in prolonged septic shock); brief research/44 L2-02] | The releasable catecholamine store an INDIRECT sympathomimetic (ephedrine, ketamine) works through. It falls while the endogenous sympathetic drive is high (prolonged shock: the "cold" phase, reserpine-like depletion) and refills slowly. τ_down 20 min at symp 3, τ_up 2 h, floor 0.2 [FIT: catecholamine-reserve or antinociception size; direction: M10 ch. 21 (ketamine's depression is unmasked when catecholamines are exhausted), Levy 2018 (adrenergic hyporesponsiveness in prolonged septic shock); brief research/44 L2-02]. |
| `CAT_RESERVE_TAU_UP_S` | `7200` | s | tables §5c | — |
| `CAT_RESERVE_FLOOR` | `0.2` | — | tables §5c | — |
| `CAT_RESERVE_SYMP_REF` | `3` | — | tables §5c | — |
| `ANTINOC_GA_FALLBACK` | `0.6` | — | research/44 L2; [FIT: catecholamine-reserve or antinociception size Q48; brief research/44 L2-02] | Antinociception when the neuro model is absent: general anaesthesia alone blunts ≈ 60 % of the noxious response [FIT: catecholamine-reserve or antinociception size Q48; brief research/44 L2-02]. |
| `EPI_BASAL_PG_ML` | `34` | mL | Pulse basal release and clearance; Pulse initial 0 | --- plasma catecholamines (annex B3: Pulse basal release and clearance) -------------------------------------- Pulse initial 0.034 µg/L [code] |
| `NE_BASAL_PG_ML` | `275` | mL | Pulse 0 | Pulse 0.275 µg/L [code] |
| `EPI_CL_ML_MIN_KG` | `68.66` | kg | Pulse sub | Pulse sub:Epinephrine [code] |
| `NE_CL_ML_MIN_KG` | `55` | kg | Pulse sub | Pulse sub:Norepinephrine [code] |
| `EPI_VD_L_KG` | `0.2` | kg | Pulse; tables §5c | (t½ ≈ 2.0 min with Pulse's clearance; literature 2–3 min (tables §5c)): with Pulse's clearance gives t½ ≈ 2.0 min (literature 2–3 min) |
| `NE_VD_L_KG` | `0.2` | kg | Pulse basal release and clearance | t½ ≈ 2.5 min |
| `EPI_ADRENAL_GAIN` | `3` | — | [TXT] | adrenal release × (1 + 3·drive): surgical stress 2–5× basal [TXT] |
| `NE_SPILL_GAIN` | `1.5` | — | research/44 L2; [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] | NE spillover × (1 + 1.5·symp) [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] |
| `DRIVE_HYPOTENSION_PER_MMHG` | `0.1` | mmHg | research/44 L2; [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] | adrenal drives (each adds to the drive; [FIT: sympathetic stress gain parallel to the baroreflex arms; brief research/44 L2-02] slopes, tables "catecholamine surge (hypovolaemia, hypoglycaemia, hypercapnia)") below MAP 65: +1 per 10 mmHg |
| `DRIVE_HYPOXIA_PER_SAT` | `10` | — | Pulse basal release and clearance | below SaO2 0.85: +1 per 10 % |
| `DRIVE_HYPERCAPNIA_PER_MMHG` | `0.05` | mmHg | Pulse basal release and clearance | above PaCO2 50: +1 per 20 mmHg |
| `MH_SYMP_GAIN` | `2.5` | — | research/44 L2; [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] | E117: the MH sympathetic drive, in units of stress activity, at full front-loaded drive (`mhSympDrive` 1). The old coupling was 2 × the metabolic activity (kept when `mhSymp` is absent); 2.5 [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] so that, with the hypercapnic term below kept small, the MH patient reaches HR ≥ 120 by EtCO2 55 (target E117; measured 126). The stress activity's SYMP_MAX 3 still bounds the sum. |
| `MH_SVR_DILATION` | `0.2` | — | research/44 L2; research/24 P2; [TXT, textbook functional hyperaemia; no MH-specific source]; [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] | E117: the hypermetabolic MH muscle dilates its own vessels (functional, metabolic hyperaemia: local flow follows the tissue's O2 consumption, and skeletal muscle is ≈ 40 % of body mass; MH multiplies whole-body VO2 by 2–3) — SVR × (1 − MH_SVR_DILATION × the metabolic activity), as the thyroid storm's hypermetabolism already lowers SVR (`thyroid.ts`). Direction [TXT, textbook functional hyperaemia; no MH-specific source]; size [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10]: without it the larger E117 sympathetic drive raised the untreated MAP at +20 min from 99 to 115 against the FU-7.1 band (≤ 104, research/24 P2); with 0.2 it is 101, and the pressure still peaks and falls back as the pH does. |
| `SYMP_HYPERCAPNIA_FROM_MMHG` | `45` | mmHg | Physiol 1989; research/44 L2; Anesthesiology 1992; [P: the direction of the VASCULAR sympathetic outflow, in conscious subjects]; [FIT: chemoreflex/hypoglycaemic sympathetic path parallel to the baroreflex; brief research/44 L2-04]; [P direction] | E117: hypercapnia raises NEURAL sympathetic activity — the chemoreflex. In conscious humans breathing CO2 to raise end-tidal PCO2 by ≈ 10 mmHg, muscle sympathetic nerve activity rose markedly while the pressure rose a few mmHg (Somers VK, Mark AL, Zavala DC, Abboud FM. Contrasting effects of hypoxia and hypercapnia on ventilation and sympathetic activity in humans. J Appl Physiol 1989;67:2101–2106) [P: the direction of the VASCULAR sympathetic outflow, in conscious subjects]. Here `symp` gains SYMP_HYPERCAPNIA_PER_MMHG per mmHg of PaCO2 above SYMP_HYPERCAPNIA_FROM_MMHG, up to SYMP_HYPERCAPNIA_MAX (reached at PaCO2 55). `symp` also acts on HR, contractility and venous tone: those arms, the size, and the size under anaesthesia (volatiles blunt the reflex) are [FIT: chemoreflex/hypoglycaemic sympathetic path parallel to the baroreflex; brief research/44 L2-04]. The term is deliberately SMALL because it is not alone (KNOWN OVERLAP, owner note): the ADRENAL hypercapnia drive (DRIVE_HYPERCAPNIA_PER_MMHG, above 50) and the circulation's chemoreflex pressor term (circ `chemoFactors`, +1 %/mmHg HR and SVR above 50, capped 20 %) answer the same stimulus. Measured without MH: PaCO2 51 adds 2–3 bpm (limit 10); PaCO2 ≈ 68 adds ≈ 16 bpm where the old engine added 13 (limit 20); an uncapped 0.06/mmHg term gave +30 bpm at 68. (The tamponade showcase's post-ROSC systolic peak, 155 → 199, is NOT changed by the cap: 200 uncapped.) Folding `chemoFactors`' hypercapnic arm into this term is the clean form but re-tunes every hypercapnic MODELED band: not done for rc.4. The metabolic acidaemia is NOT a second input: the central chemoreceptors track PaCO2 (the blood–brain barrier delays a metabolic H+ signal); the carotid bodies do sense metabolic H+, but such a term would move the sourced sepsis/DKA/haemorrhage HR bands the circulation already meets. The term is a CENTRAL chemoreflex: the endocrine adapters scale it by the vasomotor centre's perfusion gate (`brainstemOutF(cbfRel)`, the baroreflex's own), so the CO2 retained during an arrest does not drive it while the brainstem is unperfused — and by the anaesthetic's sympatholysis, the drug model's delivered- output factor (`ext.drug.symp`) that already scales the baroreflex's sympathetic output: propofol and the volatiles suppress muscle sympathetic nerve activity (Ebert TJ, Muzi M, Berens R, Goff D, Kampine JP, Anesthesiology 1992;76:725–733, propofol) [P direction]. Without it the CO2 a fentanyl-premedicated patient retains propped the propofol induction pressure and broke the FU-7.1 opioid-synergy band (ratio 1.13 against ≥ 1.15; main 1.16). |
| `SYMP_HYPERCAPNIA_PER_MMHG` | `0.03` | mmHg | Pulse basal release and clearance | — |
| `SYMP_HYPERCAPNIA_MAX` | `0.3` | — | Pulse basal release and clearance | — |
| `HYPO_EPI_THRESHOLD_MGDL` | `65` | — | [TXT] | counter-regulatory epinephrine threshold 3.6–3.9 mmol/L (ADA) [TXT] |
| `DRIVE_HYPOGLY_PER_MGDL` | `0.4` | — | [TXT] | 50 mg/dL → epinephrine ≈ 19× basal (hypoglycaemic clamps: 10–20×) [TXT] |
| `SYMP_HYPOGLY_PER_MGDL` | `0.06` | — | research/44 L2; [FIT: chemoreflex/hypoglycaemic sympathetic path parallel to the baroreflex; with G_SYMP_HR 0.18 keeps the hypoglycaemic HR ≥ × 1.2; brief research/44 L2-04] | neural sympathoadrenal activation: 50 mg/dL → symp 0.9 [FIT: chemoreflex/hypoglycaemic sympathetic path parallel to the baroreflex; with G_SYMP_HR 0.18 keeps the hypoglycaemic HR ≥ × 1.2; brief research/44 L2-04] |
| `EPI_EC50_BETA1` | `800` | — | Clutter 1980; research/44 L2; [TXT]; [FIT: epinephrine effect slopes; brief research/44 L2-02] | --- epinephrine effect curves (Clutter 1980 thresholds: HR 50–100, glycaemia 150–200 pg/mL) [TXT] [FIT: epinephrine effect slopes; brief research/44 L2-02] pg/mL above basal: HR, contractility |
| `EPI_BETA1_HR` | `0.5` | — | Pulse basal release and clearance | — |
| `EPI_BETA1_EES` | `0.5` | — | Pulse basal release and clearance | — |
| `EPI_EC50_BETA2` | `300` | — | Pulse basal release and clearance | vasodilation (low dose), K shift, glycolysis |
| `EPI_BETA2_SVR` | `-0.15` | — | Pulse basal release and clearance | — |
| `EPI_EC50_ALPHA` | `3000` | — | Pulse basal release and clearance | vasoconstriction (high dose) |
| `EPI_ALPHA_SVR` | `1.2` | — | Pulse basal release and clearance | — |
| `EPI_K_SHIFT` | `-0.8` | mmol/L | [TXT] | mmol/L at full β2 effect (epinephrine infusion −0.5 to −0.8) [TXT] |
| `EPI_EC50_METAB` | `400` | — | Pulse basal release and clearance | glucose output, insulin resistance, insulin secretion suppression |
| `EPI_EGP_X` | `1.5` | — | Pulse basal release and clearance | hepatic glucose output × (1 + 1.5·E) |
| `EPI_SI_LOSS` | `0.5` | — | Pulse basal release and clearance | SI × (1 − 0.5·E) |
| `EPI_SEC_SUPPRESS` | `0.6` | — | [TXT] | insulin secretion × (1 − 0.6·E) (α2) [TXT] |
| `CORT_BASAL` | `400` | nmol/L | tables §5c | --- cortisol (tables §5c: 400 → > 1500 nmol/L, peak 4–6 h after incision) ------------------------------------- nmol/L |
| `CORT_GAIN` | `2.75` | — | tables §5c | target × (1 + 2.75·drive): drive 1 → 1500 |
| `CORT_TAU_S` | `1.5 * 3600` | s | tables §5c | τ 1.5 h → > 1500 nmol/L from 4 h, ≈ 95 % of the rise by 4–6 h (tables "peak 4–6 h") (tables §5c "peak 4–6 h") |
| `CORT_EC50` | `400` | nmol/L | tables §5c | nmol/L above basal for its metabolic effects |
| `CORT_SI_LOSS` | `0.8` | — | tables §5c | insulin resistance: SI × 0.42 at cortisol 1500 (tables stress SI × 0.3–0.5) |
| `CORT_EGP_X` | `0.3` | — | tables §5c | gluconeogenesis |
| `CORT_VASO_RESP` | `0.3` | — | [TXT] | vasopressor responsiveness (adrenal insufficiency: ×0.5 of cortisol) [TXT] |
| `AI_CORT_BASAL_F` | `0.5` | — | Med 2017; Miller 10e ch. 35; research/14; research/44 L2; [FIT: cortisol/insulin kinetics size; size: a basal cortisol at half normal, the same fraction the stress response already carried.; brief research/44 L2-59] | Untreated adrenal insufficiency is a BASAL deficit, not only a blunted stress rise: the resting cortisol is low, so the permissive support of vascular tone is already missing before any stress (Annane D et al., Crit Care Med 2017;45:2078 / Intensive Care Med 2017 (the glucocorticoid-deficiency guidelines: vasopressor-dependent hypotension reversed by hydrocortisone); Miller 10e ch. 35). A `cortResponse` 0.5 that halved only the stress RISE would leave the resting patient exactly normal (research/14). [FIT: cortisol/insulin kinetics size; size: a basal cortisol at half normal, the same fraction the stress response already carried.; brief research/44 L2-59] |
| `CORT_SVR_PERMISSIVE` | `0.25` | — | Annane 2017; research/44 L2; [FIT: cortisol/insulin kinetics size; size: the target is a lower resting/post-induction MAP that a vasopressor answers poorly; brief research/44 L2-59] | Cortisol is PERMISSIVE for vascular tone: below the basal level the vessels lose part of their resting resistance (the vasoplegia of glucocorticoid deficiency; Annane 2017). × on SVR = 1 − CORT_SVR_PERMISSIVE · (1 − cortisol/basal), applied BELOW basal only (a high cortisol does not raise SVR: the receptor is saturated) [FIT: cortisol/insulin kinetics size; size: the target is a lower resting/post-induction MAP that a vasopressor answers poorly; brief research/44 L2-59]. |
| `ETOM_SUPPR_MAX` | `0.6` | — | NEJM 1984; Anaesthesia 1999; research/44 L2; [VERIFY]; [FIT: cortisol/insulin kinetics size; the target is cortisol ≤ 0.8 × propofol's at 4 h; brief research/44 L2-59] | One induction dose of etomidate inhibits 11β-hydroxylase, so the adrenal cannot make cortisol for hours (Wagner RL, White PF et al., NEJM 1984;310:1415; Absalom A, Pledger D, Kong A, Anaesthesia 1999;54:861 [VERIFY]). The suppression follows the dose with a first-order recovery (t½ chosen inside the sources' 6–12 h) and multiplies the adrenal's cortisol RESPONSE (`cortResponse`), so the resting level is untouched and the surgical rise is blunted. ETOM_SUPPR_MAX at the 0.3 mg/kg reference dose [FIT: cortisol/insulin kinetics size; the target is cortisol ≤ 0.8 × propofol's at 4 h; brief research/44 L2-59]. |
| `ETOM_SUPPR_REF_MG_KG` | `0.3` | kg | tables §5c | — |
| `ETOM_SUPPR_T12_S` | `8 * 3600` | s | tables §5c | — |
| `GB_MGDL` | `100` | — | tables §5c; Pulse secretion line annex B3 | --- glucose–insulin (Bergman minimal model, tables §5c; Pulse secretion line annex B3) -------------------------- 5.5 mmol/L |
| `SG_PER_MIN` | `0.026` | /min | tables §5c; Pulse secretion line annex B3 | — |
| `SI_PER_MIN_PER_UU` | `8.3e-4` | — | tables §5c; Pulse secretion line annex B3 | per µU/mL |
| `P2_PER_MIN` | `0.025` | /min | tables §5c; Pulse secretion line annex B3 | — |
| `VG_DL_KG` | `1.7` | kg | tables §5c; Pulse secretion line annex B3 | — |
| `IB_UU_ML` | `10` | mL | [TXT] | basal insulin ≈ 60 pmol/L [TXT] |
| `INS_N_PER_MIN` | `0.14` | /min | [TXT] | plasma insulin t½ ≈ 5 min [TXT] |
| `VI_ML_KG` | `120` | mL/kg | research/44 L2; [FIT: cortisol/insulin kinetics size; brief research/44 L2-59] | insulin distribution volume [FIT: cortisol/insulin kinetics size; brief research/44 L2-59] |
| `PULSE_SEC_SLOPE` | `5.357` | — | Pulse PH | Pulse PH/Endocrine 119–134: secretion ∝ (5.357·G − 328.56) for G ≥ 80 mg/dL, normalised to the basal rate. |
| `PULSE_SEC_INTERCEPT` | `-328.56` | — | tables §5c; Pulse secretion line annex B3 | — |
| `PULSE_SEC_MIN_MGDL` | `80` | — | tables §5c; Pulse secretion line annex B3 | — |
| `MGDL_PER_MMOL` | `18.016` | mmol | tables §5c; Pulse secretion line annex B3 | — |
| `UU_PER_UNIT` | `1e6` | — | tables §5c; Pulse secretion line annex B3 | 1 U = 1e6 µU |
| `HYPO_L1_MGDL` | `70` | — | tables §5c; Pulse secretion line annex B3 | ADA level 1 (< 3.9) |
| `HYPO_L2_MGDL` | `54` | — | tables §5c; Pulse secretion line annex B3 | level 2 (< 3.0) |
| `NEUROGLYCOPENIA_MGDL` | `50` | — | tables §5c; Pulse secretion line annex B3 | ~2.8 mmol/L |
| `GLUCAGON_EGP_PER_MGDL` | `0.03` | — | research/44 L2; [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] | counter-regulation: EGP × (1 + 0.03 per mg/dL below 70) [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] |
| `GUT_TAU_S` | `45 * 60` | s | research/44 L2; [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] | two-stage gut (stomach → intestine), each τ 45 min: Ra peaks ≈ 45 min at ≈ 6 mg/kg/min for 75 g [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] |
| `GUT_BIOAVAIL` | `0.7` | — | [TXT] | hepatic first-pass uptake ≈ 30 % [TXT] |
| `EGP_INSULIN_SUPP` | `2` | — | research/44 L2; [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] | hepatic output × (1 + 2·insulin deficit fraction): insulinopenia → 400+ mg/dL over hours [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] |
| `EGP_DEFICIT_TAU_S` | `3 * 3600` | s | research/44 L2; [FIT: insulinopenic hepatic-output time course; brief research/44 L2-17] | the insulinopenic rise of hepatic output builds over hours (glucagon, gluconeogenesis) [FIT: insulinopenic hepatic-output time course; brief research/44 L2-17] |
| `INS_K_PER_UU` | `-0.03` | — | research/44 L2; [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17] | SECRETED insulin above basal drives K into cells: −0.3 mmol/L per +10 µU/mL [FIT: glucose counter-regulation and K shift size; brief research/44 L2-17]; exogenous insulin: drug kShift |
| `KETO_MMOL_MIN_MAX` | `0.5` | — | DKA 2023; JBDS-IP 2023; Care 2009; research/44 L2; [FIT: glucose counter-regulation and K shift size; fit targets: ketosis > 3 mmol/L within the first hours of omission, and the JBDS fall rate on the infusion; brief research/44 L2-17] | A NET ketone rate. Production follows the CURRENT insulin deficit (lipolysis and hepatic ketogenesis respond within tens of minutes, so the deficit is smoothed with KETO_TAU_S, not with the 3-h `egpDef` of hepatic glucose output); utilisation is insulin-dependent: the blood model's pool is cleared at a fractional rate KETO_UTIL_PER_MIN × the insulin action (insulin ÷ basal, saturating at KETO_UTIL_INS_MAX), so ketones fall once insulin is given and the ketoacidosis is treatable (JBDS DKA 2023 target: ketones falling ≥ 0.5 mmol/L/h on the fixed-rate infusion). Omitted basal insulin in type 1 produces ketosis within hours (JBDS-IP 2023; Kitabchi AE et al., Diabetes Care 2009;32:1335). Sizes [FIT: glucose counter-regulation and K shift size; fit targets: ketosis > 3 mmol/L within the first hours of omission, and the JBDS fall rate on the infusion; brief research/44 L2-17]. The blood model's established DKA (`DKA_KETO_MMOL_L` 25 mmol/L) is the pool's scale. |
| `KETO_TAU_S` | `1800` | s | tables §5c; Pulse secretion line annex B3 | — |
| `KETO_UTIL_PER_MIN` | `0.0004` | /min | tables §5c; Pulse secretion line annex B3 | — |
| `KETO_UTIL_INS_MAX` | `5` | — | tables §5c; Pulse secretion line annex B3 | — |
| `KETO_K_EFFLUX` | `1.4` | — | Kitabchi 2009; research/44 L2; [FIT: glucose counter-regulation and K shift size; with the hyperosmolar term, DKA presents ≥ healthy; brief research/44 L2-17] | The insulin deficit shifts K OUT of the cells (Kitabchi 2009: insulinopenia is one of DKA's two causes of hyperkalaemia) — mmol/L of K set point at a full deficit [FIT: glucose counter-regulation and K shift size; with the hyperosmolar term, DKA presents ≥ healthy; brief research/44 L2-17]. |
| `HYPEROSM_K_PER_MGDL` | `0.002` | — | Kitabchi 2009; research/44 L2; [FIT: K set point without insulin; Kitabchi 2009; brief research/44 L2-17; src Kitabchi 2009 (direction)] | Hyperosmolar hyperglycaemia is the other (water leaves the cells with K): mmol/L of K set point per mg/dL of glucose above HYPEROSM_FROM_MGDL, in the INSULIN-DEFICIENT patient only (× the deficit: a dextrose bolus given to a patient with insulin does not shift K out) [FIT: K set point without insulin; Kitabchi 2009; brief research/44 L2-17; src Kitabchi 2009 (direction)]. |
| `HYPEROSM_FROM_MGDL` | `200` | — | tables §5c; Pulse secretion line annex B3 | — |
| `MH_K_EFFLUX` | `2.35` | — | tables §7; DI-65; research/44 L2; [FIT: MH size fitted to the owner's E117 targets; E117: 2.2 → 2.35, as its larger catecholamine surge takes more K into the cells (DI-65 K 5.57 → 5.45 → 5.58); brief research/44 L2-10] | MH muscle K efflux, kSet + MH_K_EFFLUX mmol/L at activity 1 — net of the endogenous-epinephrine β2 uptake and with the acidosis term: K 5.5–6.5 by 20 min (tables §7 21) [FIT: MH size fitted to the owner's E117 targets; E117: 2.2 → 2.35, as its larger catecholamine surge takes more K into the cells (DI-65 K 5.57 → 5.45 → 5.58); brief research/44 L2-10] |
| `EPI_EXO_PG_PER_RATE_EQ` | `1e6 / 68.66` | — | Pulse; [ENG: conversion; units] | The drug model's epinephrine concentration is a RATE EQUIVALENT (µg/kg/min, the infusion that would hold it). Its plasma level is rate/clearance: 1 µg/kg/min ÷ Pulse's 68.66 mL/min/kg = 14 564 pg/mL (0.05 µg/kg/min → 728 pg/mL) [ENG: conversion; units]. |
| `INSDEX_DEXTROSE_G_PER_UNIT` | `2.5` | — | Association 2020; [TXT] | The blood model's `insulinDextrose` row is dosed in insulin units with 25 g dextrose per 10 units (the row's regimen; UK Renal Association 2020 / JBDS: 10 units soluble insulin in 50 mL 50 % glucose) [TXT]. |
| `HUM_ON_TAU_S` | `150` | s | Physiol 1991; Analg 1999; research/44 L2; [FIT: humoral haemorrhage arm fitted to scenarios; within 120–300; brief research/44 L2-01] | The HUMORAL arm of haemorrhage compensation (vasopressin / angiotensin II / adrenal), which an anaesthetic does NOT suppress. Without it the arterial baroreflex output is the engine's only compensation for blood loss, so propofol's `outF` removes ≈ 100 % of it and class III haemorrhage + 2 mg/kg arrests at +80 s. Schadt JC & Ludbrook J, Am J Physiol 1991;260:H305–H318 (the phases of the response to simple haemorrhage in conscious animals: an early neural phase, then a humoral phase over minutes carried by AVP and angiotensin II). The RAAS/AVP dependence of anaesthetised blood pressure is the ARB/ACE-inhibitor post-induction hypotension literature (Brabant SM et al., Anesth Analg 1999;89:1388–1392). Driven by baroreceptor UNLOADING (the fall of mean pressure below the patient's set point), not by nociception. rise τ (Schadt & Ludbrook's humoral phase: minutes) [FIT: humoral haemorrhage arm fitted to scenarios; within 120–300; brief research/44 L2-01] |
| `HUM_OFF_TAU_S` | `600` | s | research/44 L2; [FIT: humoral haemorrhage arm fitted to scenarios; brief research/44 L2-01] | decay τ — AVP and angiotensin outlast the stimulus [FIT: humoral haemorrhage arm fitted to scenarios; brief research/44 L2-01] |
| `HUM_EC50_MMHG` | `30` | mmHg | research/44 L2; [FIT: humoral haemorrhage arm fitted to scenarios; fit: class III keeps its ATLS picture and does not arrest on 2 mg/kg; brief research/44 L2-01] | Saturating (hyperbolic) in unloading: drive = u / (u + EC50), u = the fall of mean pressure below the set point. The form matters. A patient who has been bleeding for fifteen minutes ALREADY carries vasopressin and angiotensin when you induce them, and that pre-existing tone is what the anaesthetic cannot take away; a threshold/sigmoid form that left the compensated class III patient with almost no humoral tone before induction could not catch the crash afterwards, because the arm's own τ is minutes (measured: it arrested at +75 s either way). The healthy patient starts at zero unloading, so the same curve gives them very little. half-maximal humoral drive [FIT: humoral haemorrhage arm fitted to scenarios; fit: class III keeps its ATLS picture and does not arrest on 2 mg/kg; brief research/44 L2-01] |
| `HUM_MAX` | `1` | — | tables §5c; Pulse secretion line annex B3 | saturation of the arm |
| `HUM_DEADBAND_MMHG` | `3` | mmHg | research/44 L2; [FIT: humoral haemorrhage arm fitted to scenarios; 3 mmHg against a class III unloading of ≈ 25–55 mmHg, so the compensated patient's pre-existing humoral tone is essentially unchanged; brief research/44 L2-01] | Unloading below this is the resting pressure's own beat-to-beat and respiratory ripple around the set point, not a haemorrhage — without it the arm is never exactly neutral at rest (SVR × 1.0003 at 5 s: the healthy adult's continuous MAP sits 0.2–2.1 mmHg under its set point in the first seconds), which the endocrine model's "neutral at rest" contract forbids [FIT: humoral haemorrhage arm fitted to scenarios; 3 mmHg against a class III unloading of ≈ 25–55 mmHg, so the compensated patient's pre-existing humoral tone is essentially unchanged; brief research/44 L2-01]. |
| `HUM_SVR` | `0.32` | — | research/44 L2; [FIT: humoral haemorrhage arm fitted to scenarios; 0.55 blunted the owner's tamponade collapse away; brief research/44 L2-01] | × systemic resistance at full effect (AVP V1 + AT1) [FIT: humoral haemorrhage arm fitted to scenarios; 0.55 blunted the owner's tamponade collapse away; brief research/44 L2-01] |
| `HUM_V0` | `0.30` | — | research/44 L2; [FIT: humoral haemorrhage arm fitted to scenarios; the term that keeps the bleeding patient alive through induction; brief research/44 L2-01] | fraction of blood volume held in the SHARED unstressed reservoir at full effect [FIT: humoral haemorrhage arm fitted to scenarios; the term that keeps the bleeding patient alive through induction; brief research/44 L2-01] |

### [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SIGMA` | `5.670e-8` | — | Pulse Physiology Engine 4; Copyright 2018; Copyright 2015; Pulse divides area by h; Pulse EnvironmentModel forms re-expressed with CONSISTENT units; Pulse | SPDX-License-Identifier: Apache-2.0 Portions derived from the Pulse Physiology Engine 4.3.2 (commit e8a3649), src/cpp/engine/common/system/environment/ EnvironmentModel.cpp and physiology/EnergyModel.cpp (radiation 4εσ·0.73·T̄³, convection 10.3·v^0.6, respiratory heat loss), Copyright 2018-2025 Kitware, Inc. and Contributors, itself a fork of BioGears 6.1.1, Copyright 2015 Applied Research Associates, Inc.; licensed under the Apache License, Version 2.0; modified: re-expressed in TypeScript with consistent units (Pulse divides area by h); insulation calibrated to Stage 3; forced air, HME and IV terms ours (see NOTICES N-P17).  Heat exchange with the environment (annex B3; Pulse EnvironmentModel forms re-expressed with CONSISTENT units — the audit found Pulse's resistances "area/h", dimensionally wrong: research/pulse-audit/02 §5). Every term is a power in W. The dry skin loss is radiation + convection through an insulation layer (clothes, blankets, drapes): q_dry = A_exposed·(Tp − Ta)/(R_ins + 1/(h_r + h_c)), h_r = 4·ε·σ·f_rad·T̄³, h_c = 10.3·v^0.6 (Pulse) The insulation R_ins is CALIBRATED at creation so the awake patient at 21 °C loses exactly Stage 3's heat (so every Stage 3 number is reproduced), and every later change (ambient, air speed, exposure, forced air, ventilation, cold fluid) acts through the physical terms relative to that calibration. W/m²/K⁴ |
| `EMISSIVITY` | `0.95` | — | [TXT] | skin [TXT] |
| `F_RAD` | `0.73` | — | Pulse; [TXT] | effective radiating fraction of body area, supine (Pulse) [TXT] |
| `AIR_SPEED_MS` | `0.15` | ms | [ENG: scenario] | theatre air speed at the patient [ENG: scenario]; laminar-flow theatre 0.3–0.5 |
| `SKIN_EVAP_W_70` | `10` | — | [TXT: ≈ 10–15 W] | insensible skin evaporation, awake [TXT: ≈ 10–15 W] |
| `PREP_EVAP_W_70` | `40` | — | research/44 L2; [FIT: prep evaporation (tables: large wound 10–30 % of loss); brief research/44 L2-43] | wet skin prep / open body cavity (tables: large wound 10–30 % of loss) [FIT: prep evaporation (tables: large wound 10–30 % of loss); brief research/44 L2-43] |
| `AIR_J_L_C` | `1.21` | — | — | ρ·cp of air, J/L/°C |
| `LATENT_J_MG` | `2.43` | — | — | water latent heat at 30–37 °C, J/mg |
| `EXHALED_C` | `34` | — | [TXT] | exhaled gas temperature, saturated [TXT] |
| `ROOM_RH` | `0.5` | — | [ENG: scenario] | theatre relative humidity [ENG: scenario] |
| `HME_RECOVERY` | `0.5` | — | [TXT] | heat–moisture exchanger returns half the respiratory loss [TXT] |
| `FORCED_AIR_C` | `43` | — | [TXT] | "high" setting [TXT] |
| `FORCED_AIR_H` | `10` | — | research/44 L2; [FIT: warmed −0.9 °C and +0.5–1 °C/h; brief research/44 L2-43] | W/m²/°C air-to-skin under the blanket [FIT: warmed −0.9 °C and +0.5–1 °C/h; brief research/44 L2-43] |
| `FORCED_AIR_TAU_S` | `1800` | s | [ENG: device] | The blanket, skin and subcutaneous tissue take time to warm: the delivered power follows on/off with this τ [ENG: device]. |
| `FORCED_AIR_AREA` | `0.35` | — | [ENG: scenario] | upper-body blanket fraction of the body area [ENG: scenario] |
| `WATER_J_ML_C` | `4.18` | — | — | IV fluid heat capacity |
| `STORED_BLOOD_C` | `4` | — | [TXT] | Stored blood products leave the blood bank at ≈ 4 °C [TXT]. |

### [`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AWAKE_VE_L_MIN_KG` | `0.1` | kg | [TXT] | Awake resting ventilation used for the calibration, 0.1 L/min/kg (7 L/min at 70 kg): scaled so a child's insulation and k0 are calibrated against its own respiratory loss [TXT]. |

### [`l2/thermal/params.ts`](../../packages/engine-core/src/l2/thermal/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HEAT_CAP_J_KG_C` | `3500` | — | tables §5c; research 09 §7; brief §4.6; research 03 §6; [P]; [TXT]; [ENG: kind]; [FIT: target; brief id] | Thermoregulation constants (tables §5c; research 09 §7; annex B3). The temperature signal's heat-model constants are here unchanged (brief §4.6; research 03 §6), so its numbers are reproduced at the default conditions; the other rows are the thermoregulatory thresholds and effectors and the environment terms (annex B3 "Take"). Tags: [P] primary source read, [TXT] textbook, `[ENG: kind]` not physiology (scenario, device, numerics), `[FIT: target; brief id]` fitted to a physiological target (the prototype number given). --- heat model of the temperature signal (unchanged values and meanings) -------------------------------------- brief §4.6 |
| `CORE_FRACTION` | `2 / 3` | — | research 03 §6.2 | research 03 §6.2 |
| `M_AWAKE_W_70` | `80` | — | brief §4.6 | metabolic heat ~80 W (brief §4.6), scaled by effective weight |
| `PERIPH_GRADIENT_C` | `4.3` | — | research/44 L2; [FIT: gives the 1–1.5 °C redistribution; brief research/44 L2-18] | awake core − periphery at 21 °C ambient [FIT: gives the 1–1.5 °C redistribution; brief research/44 L2-18] |
| `AMBIENT_C` | `21` | — | [ENG: scenario] | operating theatre [ENG: scenario] |
| `GA_KCP` | `3` | — | brief §4.6 | k_cp × 2–4 once vasodilated (brief §4.6) |
| `GA_M` | `0.8` | — | — | metabolic heat −15–20 % under GA |
| `NEURAXIAL_KCP` | `1.8` | — | research 03 §6.2; [ENG: unused] | redistribution 0.5–1 °C, no plateau (research 03 §6.2) [ENG: unused] — not read (NEURAXIAL_BLOCK_FRAC) |
| `NEURAXIAL_H` | `1.5` | — | research/44 L2; [FIT: vasomotor core–periphery conductance fit; brief research/44 L2-18] | vasodilated skin below the block loses more heat [FIT: vasomotor core–periphery conductance fit; brief research/44 L2-18] |
| `VASOCONSTRICT_C` | `34.5` | — | Sessler 2000; tables §5c; [TXT: tables §5c] | The parameter tables' own value (§5c GA vasoconstriction 34.5 ± 0.2 °C; Sessler 2000), not the earlier fitted 34.8 the heat-model plateau had been fitted with — the depth extrapolation (removed by THR_DEPTH_MAX) had hidden the difference by reading 34.55 at sevoflurane's depth 1.06 GA vasoconstriction logistic centre [TXT: tables §5c] |
| `VASOCONSTRICT_KCP` | `0.5` | — | research/44 L2; Gagge 1986; [FIT: vasomotor core–periphery conductance fit; brief research/44 L2-18] | k_cp × once constricted (thermoregulatory) [FIT: vasomotor core–periphery conductance fit; brief research/44 L2-18]. For comparison (value unchanged): the two-node model's maximally constricted ÷ neutral core–skin conductance is (5.28 + 1.163·0.5)/(5.28 + 1.163·6.3) = 0.465 (Gagge 1986, below), but in absolute terms 0.5·k0 (4.4 W/m²/°C at 70 kg) lies below that model's tissue conduction alone (5.28) — the MH sympathetic constriction below uses the sourced absolute floor, not this. |
| `NEURAXIAL_BLOCK_FRAC` | `0.5` | — | Anesthesiology 2000; Analg 1993; Anesthesiology 1995; research/44 L2; [VERIFY the value]; [FIT: vasomotor core–periphery conductance fit; legs + lower trunk ≈ ½; brief research/44 L2-18] | Neuraxial thermoregulation (Sessler DI, Anesthesiology 2000;92:578 and 2008;109:318; Kurz A, Sessler DI, Schroeder M, Kurz M, Anesth Analg 1993;77:721–726): the block abolishes vasoconstriction AND shivering below its level only; centrally the patient keeps an unsedated patient's thresholds, both cold-defence thresholds ≈ 0.5 °C lower (the warm, vasodilated legs are "felt" as warm). Redistribution is then smaller than general anaesthesia's (Matsukawa T et al., Anesthesiology 1995;83:961: epidural −0.8 °C in hour 1 [VERIFY the value]). Sedation adds the neuro model's depth. NEURAXIAL_BLOCK_FRAC: the fraction of the vasomotor/shivering effector mass below a T10 block [FIT: vasomotor core–periphery conductance fit; legs + lower trunk ≈ ½; brief research/44 L2-18]. |
| `NEURAXIAL_THR_SHIFT_C` | `-0.5` | — | — | — |
| `MH_ONSET_S` | `900` | s | research/44 L2; [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] | MH reaches its full activity over 15 min (tables 5–30 min) [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] |
| `SENSOR_TAU_S` | `5` | s | research 03 §6.1 | probe time constant < 10 s (research 03 §6.1) |
| `THR_VASO_AWAKE` | `36.9` | — | tables §5c; [TXT] | --- vasomotor tone ---------------------------------------------------------------------------------------- k_cp = k0·(VASOCONSTRICT_KCP + (GA_KCP − VASOCONSTRICT_KCP)·f), f = 1/(1 + e^{−(Tc − thrVaso)/w}) (0 constricted, 1 dilated). Under GA (depth 1) this is exactly the heat model's formula. Awake, the tone at 36.8 °C must give k0 (the heat model's awake conductance): f = (1 − 0.5)/(3 − 0.5) = 0.2 at 36.8 with the awake threshold 36.9 → w = 0.1/ln 4. tables §5c awake vasoconstriction threshold [TXT] |
| `W_VASO_GA` | `0.1` | — | research/44 L2; [FIT: vasomotor core–periphery conductance fit; brief research/44 L2-18] | The heat model's logistic width [FIT: vasomotor core–periphery conductance fit; brief research/44 L2-18] |
| `T_NORMAL` | `36.8` | — | — | the default core the thresholds are written for (L1 tempCore default) |
| `THR_DEPTH_MAX` | `1` | — | Anesthesiology 2000; Anesthesiology 1993 | The depth the THRESHOLDS read is capped at the GA row. Uncapped, `thresholds()` extrapolates the awake → GA line to depth 1.5 (2.1 °C per depth unit), so 2 % sevoflurane (thermoDepth 1.06) puts the vasoconstriction threshold at 34.55 °C and the plateau at 6.2 h; the tables' and Sessler's GA row IS the row for ordinary clinical anaesthesia (vasoconstriction 34.5 ± 0.2 °C, the plateau at 3–4 h: Sessler DI, Anesthesiology 2000;92:578–596; Kurz A, Plattner O, Sessler DI et al., Anesthesiology 1993;79:465). A deeper anaesthetic lowering the threshold further is a concentration–threshold slope no source in the tables gives, so it is not extrapolated (calibration queue). |
| `THR_AGE_FROM_Y` | `60` | — | Anesthesiology 1993; Anesthesiology 1995 | Under anaesthesia the cold-defence thresholds are lower in the elderly: vasoconstriction ≈ 1 °C lower at 60–80 y than at 30–50 y under isoflurane/N2O (Kurz A, Plattner O, Sessler DI et al., Anesthesiology 1993;79:465), and the shivering threshold likewise (Vassilieff N, Rosencher N, Sessler DI, Conseiller C, Anesthesiology 1995;83:1162, spinal anaesthesia). The shift is weighted by the thermoregulatory DEPTH: the sources measured it under anaesthesia, so the awake thresholds are unchanged. Linear in age between THR_AGE_FROM_Y and THR_AGE_TO_Y; no sourced age term for sweating. |
| `THR_AGE_TO_Y` | `80` | — | — | — |
| `THR_AGE_SHIFT_C` | `-1` | — | — | — |
| `THR_SHIVER_AWAKE` | `36.0` | — | tables §5c; Pulse forms; Pulse 36; [TXT] | --- shivering and sweating (tables §5c; annex B3 Pulse forms) --------------------------------------------- tables §5c [TXT]; Pulse 36.8 (differs +0.8, annex) |
| `THR_SHIVER_GA` | `33.5` | — | tables §5c; [P] | tables §5c GA [P] (Sessler: ~1 °C below vasoconstriction) |
| `THR_SWEAT_AWAKE` | `37.2` | — | tables §5c; Pulse 37; [TXT] | tables §5c [TXT]; Pulse 37.1 |
| `THR_SWEAT_GA` | `38.0` | — | tables §5c; [P] | tables §5c GA [P] |
| `SUMMIT_W_PER_KG075` | `21` | — | Pulse PH | Pulse PH/Energy 608–624: summit metabolism 21·W^0.75 W, reached 1.8 °C below the shivering threshold (linear). |
| `SHIVER_SPAN_C` | `1.8` | — | tables §5c; Pulse forms | — |
| `SHIVER_STOP_C` | `30` | — | NEJM 1994; Danzl & Pozos 1994; research/44 L2; [TXT]; [FIT: shivering abolition span (direction: Danzl & Pozos 1994); span; brief research/44 L2-18] | Shivering fades out between SHIVER_STOP_C + SHIVER_STOP_SPAN_C and SHIVER_STOP_C core (moderate hypothermia abolishes it: Danzl & Pozos, NEJM 1994;331:1756 [TXT]) [FIT: shivering abolition span (direction: Danzl & Pozos 1994); span; brief research/44 L2-18]. |
| `SHIVER_STOP_SPAN_C` | `2` | — | tables §5c; Pulse forms | — |
| `SHIVER_MAX_X` | `5` | — | Pulse summit | Tables §5c: shivering VO2 × 2–3 typical, × 5 maximum — the Pulse summit (≈ × 6.3 at 70 kg) is capped here. |
| `SWEAT_W_PER_C` | `218` | — | Pulse PH | Pulse PH/Energy 668–679: sweat evaporative heat 0.25·h_sw = 0.25 × 0.20833 kcal/K/s = 218 W per °C above threshold. |
| `SWEAT_MAX_W_70` | `150` | — | research/44 L2; [FIT: keeps MH ≥ 1 °C per 5–15 min; brief research/44 L2-43] | Evaporation under drapes is limited: cap of the sweat heat loss at 70 kg [FIT: keeps MH ≥ 1 °C per 5–15 min; brief research/44 L2-43]. |
| `EMERGE_TAU_S` | `600` | s | [ENG: numerics] | Emergence without the neuro model: the thermoregulatory depth decays with this τ after `anaesthesia: 'none'` [ENG: numerics]. |
| `MH_VO2_PEAK_X` | `2.5` | — | tables §5.3; Anesthesiology 1976; Anesthesiology 1986; Rep 2001; Int 2023; [TXT]; [P abstracts; no human calorimetry found] | --- MH and dantrolene (tables §5.3, §7 check 21) ----------------------------------------------------------- E131: THE one MH rate. The hypermetabolic skeletal muscle adds an O2 demand of a(t)·(MH_VO2_PEAK_X − 1)·VO2rest (metabolic.ts `mhO2Demand`); oxygen demand, CO2, heat and lactate all derive from it (the old three independent factors MH_HEAT_X 8, MH_VO2_FACTOR 2.5 and MH_VCO2_FACTOR 3 are gone: 640 W of heat came from oxygen worth ≈ 120 W). MH_VO2_PEAK_X is the whole-body VO2 at full fulminant activity ÷ the resting VO2. Range 2–3 (tables §5.3 "VO2 ×2–3" [TXT]); the centre 2.5 is taken. Measured in swine with constant ventilation and no treatment: whole-body VO2 "almost twofold", hind-limb muscle VO2 almost threefold (Gronert GA, Theye RA, Anesthesiology 1976;44:36–43); 6.5 → 11.6 mL/kg/min, × 1.8 (Gronert GA et al., Anesthesiology 1986;64:24–28); the muscle's increase extrapolated to the whole musculature ≈ the whole-body increase, ≈ 6 mL/kg/min (Gronert GA, Heffron JJ, Milde JH, Theye RA, Can Anaesth Soc J 1977;24:103–109) — on a human 3.5 mL/kg/min resting VO2 that is × 2.7. A review gives "5-fold" as the upper extreme (Nelson TE, Biosci Rep 2001;21:169–179) [P abstracts; no human calorimetry found]. E131-2 check against man: with the heat kept in the core (#209) the untreated core rises 0.76 °C per 15 min at full activity; the human registry's MAXIMAL rate of core rise in grade 5–6 MH is 0.80 (IQR 0.50–1.00) °C per 15 min (Toyota Y et al., Biomed Res Int 2023;2023:8340209, full text; research/e131-2-mh-heat-evidence.md) — the median case. Not changed. |
| `MH_RQ` | `0.97` | — | Physiol 1992; Gronert & Theye 1976; [P abstracts] | E131: respiratory quotient of the hypermetabolic muscle's oxidation. The muscle substrate RQ during exercise with glycogen available is 0.95 (ramp V-slope below the threshold) to 0.99 (steady state) (Cooper CB, Beaver WL, Cooper DM, Wasserman K, Exp Physiol 1992;77:51–64); centre 0.97. MH muscle is glycogenolytic (lactate rises first and is non-hypoxic in origin: Gronert & Theye 1976) [P abstracts]. |
| `WEIR_KCAL_PER_L_O2` | `3.941` | — | Physiol 1949; Curtin & Woledge 1978; Woledge & Reilly 1988; Prampero 1999; Anaesth 1976 | E131: the caloric equivalent of oxygen, Weir JB de V, J Physiol 1949;109:1–9: energy (kcal) = 3.941·VO2 + 1.106·VCO2 (L), i.e. 4.184·(3.941 + 1.106·RQ) kJ per L O2 — 20.2 kJ/L at the resting RQ 0.8, 21.1 at MH_RQ. The MH muscle heat is the ACHIEVED MH VO2 × this (heat.ts). Anaerobic glycolysis is not counted: per ATP it releases about as much heat as oxidation (glycogenolysis 65 vs oxidation 72 kJ/mol ATP, Curtin & Woledge 1978 and Woledge & Reilly 1988 as cited in muscle-energetics work), but it makes only 1.5 ATP per lactate, ≈ 98 kJ/mol lactate (di Prampero 1999's in-vivo estimate 84 kJ/mol) — and the blood model's lactate production has no substrate or pH limit, so counting it would heat a body with no flow without end. A known under-count (Hall GM et al., Br J Anaesth 1976;48:305–308: in porcine MH the heat is largely aerobic early; terminally aerobic metabolism accounts for about half of the muscle's temperature rise). |
| `WEIR_KCAL_PER_L_CO2` | `1.106` | — | tables §5.3 | — |
| `KJ_PER_KCAL` | `4.184` | — | tables §5.3 | — |
| `TISSUE_K_W_M2_C` | `5.28` | — | Trans 1971 | E131: core-to-skin conduction through tissue with no skin blood flow, W/m²/°C: the two-node model's K (Gagge AP, Stolwijk JAJ, Nishi Y, ASHRAE Trans 1971;77(1):247–262: core–skin heat flow = (5.28 + c_bl·SKBF)·(Tcr − Tsk)). The heat model's k_cp is the blood-borne part above this floor scaled by the perfusion fraction (heat.ts); at full perfusion it is unchanged. |
| `SKBF_MIN_L_H_M2` | `0.5` | — | Anesthesiology 1978; Anesthesiology 2008; Sessler 2008; Trans 1986; SoftwareX 2020; Physiol 2010; Proc 2003; research/44 L2; [P as implemented in pythermalcomfort `two_nodes_gagge` (Tartarini F, Schiavon S, SoftwareX 2020;12:100578); the 1986 original not reached — VERIFY]; [FIT: vasomotor core–periphery conductance fit; shape: linear between the two sourced ends; no fitted value; brief research/44 L2-18] | The MH sympathetic surge constricts the skin, so the heat the crisis makes stays in the core (heat.ts `kcp`). In porcine MH the circulating catecholamines reach ≈ 20 × normal (Gronert GA, Theye RA, Milde JH, Tinker JH, Anesthesiology 1978;49:330–337), and Sessler (Anesthesiology 2008;109:318–338, "Hyperthermia") names the "intense peripheral vasoconstriction resulting from circulating catecholamine concentrations 20 times normal" as what impairs heat loss in an MH crisis; the skin is mottled (European MH Group, Glahn K, Girard T, Hellblom A, Hopkins P et al., "Recognising and managing a malignant hyperthermia crisis" v2024, Box 1: "profuse sweating and mottling of skin" among the early metabolic signs). The surge acts on the α-adrenergic cutaneous vessel (Sessler 2008: the thermoregulatory vessels "are under alpha adrenergic control and are constricted by norepinephrine"), not through the hypothalamus whose vasoconstriction threshold the anaesthetic has lowered to ≈ 34.5 °C — so it constricts a skin the GA keeps dilated. Its floor is the two-node model's maximally constricted core–skin conductance: k_min = (TISSUE_K_W_M2_C + BLOOD_HEAT_WH_L_C·SKBF_MIN_L_H_M2)·BSA = 5.86 W/m²/°C·BSA (10.8 W/°C at 70 kg, 175 cm) against today's GA-dilated 3·k0 (48.9 W/°C, ≈ 18 L/h/m² of skin blood, ≈ 0.56 L/min) — Gagge AP, Fobelets AP, Berglund LG, ASHRAE Trans 1986;92(2B):709–731: skin blood flow neutral 6.3, bounded 0.5–90 L/h/m², core–skin heat flow (5.28 + 1.163·SKBF)·(Tcr − Tsk) [P as implemented in pythermalcomfort `two_nodes_gagge` (Tartarini F, Schiavon S, SoftwareX 2020;12:100578); the 1986 original not reached — VERIFY]. Magnitudes the other sources give: resting normothermic skin blood flow ≈ 250 mL/min (Charkoudian N, J Appl Physiol 2010;109:1221–1228), 6–8 L/min in hyperthermia (Charkoudian N, Mayo Clin Proc 2003;78:603–612); ≈ 10 % of cardiac output crosses the acral arteriovenous shunts, which tonic sympathetic activity keeps nearly closed at room temperature (Sessler 2008). The constriction is linear in the MH sympathetic drive `mhSympDrive` (mh.ts, 0–1; 1 = the fulminant surge, the ≈ 20 × catecholamines): k = k_v − drive·max(0, k_v − k_min) [FIT: vasomotor core–periphery conductance fit; shape: linear between the two sourced ends; no fitted value; brief research/44 L2-18]. It never raises a conductance already below the floor. |
| `BLOOD_HEAT_WH_L_C` | `1.163` | — | Gagge 1986; [P, as above] | Blood's heat capacity per litre, W·h/L/°C (4.187 kJ/kg/°C ÷ 3600 at ≈ 1 kg/L): Gagge 1986's c_bl 1.163 [P, as above]. |
| `MH_SYMP_TAU_S` | `120` | s | Miller's Anesthesia 10e; Analg 2010; Anesthesiology 1977; research/44 L2; [TXT direction]; [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] | E117: the SYMPATHETIC share of MH (its `extraSymp`, endo/core.ts) is front-loaded — it approaches severity × the unsuppressed fraction with this τ from the trigger instead of following the 15-min metabolic ramp, so the heart rate is rising before the EtCO2 leaves its baseline. Tachycardia is among the earliest and most consistent signs of MH (Miller's Anesthesia 10e, malignant hyperthermia chapter; Larach MG et al., Anesth Analg 2010;110:498–507), and in porcine MH the plasma catecholamines rise many-fold, as a consequence of the hypermetabolism rather than its cause (Gronert GA, Milde JH, Theye RA, Anesthesiology 1977;47:411–415) [TXT direction]. The 2-min τ is [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10]: chosen in the brief's 2–4 min order to meet the owner's target E117, not taken from a source. |
| `MH_RELAX_TAU_S` | `600` | s | research/44 L2; [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] | the unsuppressed fraction follows dantrolene with τ 10 min (tables "VCO2 excess decays τ 10–20 min") [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] |
| `DANT_GAIN` | `1.6` | — | research/44 L2; [FIT: dantrolene dose–response (tables: average 5 mg/kg to response); fitted in the prototype; brief research/44 L2-10] | Dantrolene's PK and effect curve are the drug model's: `bus.metabolic.dantroleneE` = C/(C + 1) with C in 2.5 mg/kg reference doses (a gamma curve peaking at 10 min, t10 6 h: `gammaPk(2.5, true, 600, 21600)`). The endocrine model maps that effect onto the MH activity: the unsuppressed fraction relaxes toward max(0, 1 − DANT_GAIN·E). 2.5 mg/kg (E ≈ 0.5) → floor 0.2, 5 mg/kg (E 0.67) → 0 (tables "repeat to response: average 5 mg/kg") [FIT: dantrolene dose–response (tables: average 5 mg/kg to response); fitted in the prototype; brief research/44 L2-10]. |
| `MH_SUX_LATENCY_S` | `0` | s | Analg 2014; Analg 2010; research/44 L2; [VERIFY the medians]; [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10] | MH from its triggers in a susceptible patient (the neuro model publishes the exposure times; the MH state is the endocrine model's). Onset latency after each trigger: succinylcholine starts the hypermetabolism at once (the MH ramp then reaches full activity over MH_ONSET_S, so EtCO2 doubles ≈ 14 min after the dose); a volatile alone starts it later. Direction: Visoiu M, Young MC, Wieland K, Brandom BW, Anesth Analg 2014;118:388–396 (North American MH Registry, 477 cases: onset is shorter after succinylcholine with every volatile; without succinylcholine sevoflurane is faster than isoflurane or desflurane); Larach MG et al., Anesth Analg 2010;110:498–507 (clinical presentation) [VERIFY the medians]. Magnitudes [FIT: MH size fitted to the owner's E117 targets; brief research/44 L2-10]: 0 s with succinylcholine; for a volatile alone the agent's registry median (below). Severity 1 = the fulminant course of the instructor's `condition mh 1` (open: fixed vs a seeded draw; fulminant vs abortive). |
| `MH_VOLATILE_LATENCY_DEFAULT_S` | `45 * 60` | s | tables §5.3 | — |
| `MH_PROFILE_SEVERITY` | `1` | — | tables §5.3 | — |

## Functions

| Function | File | Doc |
|---|---|---|
| `pkActive` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | The drug model has an agent acting now (any effect-site concentration or volatile MAC fraction > 0). |
| `observeDoses` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | The drug model's accepted boluses (`bus.doses`, each listed for exactly one engine pass) → the glucose model: |
| `readInfusions` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | The drug model's running infusions (`ps.pk.drugs.<id>.rate`, amount/min in the row's unit: |
| `preBlunt` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | The endoHrF the circulation model must receive so that its `betaBlunt(endoHrF, b)` equals `target` (fever unblunted). |
| `endoHr` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | HR factor = the β-mediated part blunted by drug β-blockade × the temperature term (not a β effect). |
| `writeCirc` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | The circulation seam. |
| `writeBlood` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | Blood-model seams: |
| `writeCond` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | The drug model reads vasopressor responsiveness at `ps.cond.vasoResp`, mirroring `endo.core.out.vasoResp`. |
| `writeLung` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | Anaphylaxis bronchospasm → the lung model's `lungCondition anaphylaxis` (its grades I–V = severity 0.2–1; |
| `ecgDeltas` | [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | ECG modifier DELTAS (the blood model's pattern): |
| `combine` | [`l2/endo/conditions.ts`](../../packages/engine-core/src/l2/endo/conditions.ts) | Combine bundles: |
| `stepConditions` | [`l2/endo/conditions.ts`](../../packages/engine-core/src/l2/endo/conditions.ts) | 1 Hz step. `beta2` is EXOGENOUS epinephrine's β2 effect (0–1, effects.ts `mastB2`): |
| `conditionEffects` | [`l2/endo/conditions.ts`](../../packages/engine-core/src/l2/endo/conditions.ts) | The combined effects of sepsis, anaphylaxis, SIRS and the hypermetabolic state (thyroid storm is thyroid.ts's). |
| `glucoseProfile` | [`l2/endo/core.ts`](../../packages/engine-core/src/l2/endo/core.ts) | Resolved per-profile glucose parameters (tables §5c SI diabetic 1–3e-4 → × 0.3; |
| `cortResponseOf` | [`l2/endo/core.ts`](../../packages/engine-core/src/l2/endo/core.ts) | The adrenal's cortisol RESPONSE — halved by the adrenal-insufficiency profile and, on top of it, suppressed by an 11β-hydroxylase inhibitor the patient has had (etomidate: |
| `insulinopenia` | [`l2/endo/core.ts`](../../packages/engine-core/src/l2/endo/core.ts) | The insulinopenia that shifts K⁺ out of the cells — the patient's own (smoothed) insulin deficit, or the instructor's `dka` condition, which IS insulinopenia even though the profile's insulin is norma |
| `stressEffects` | [`l2/endo/effects.ts`](../../packages/engine-core/src/l2/endo/effects.ts) | `cortExo`: an exogenous glucocorticoid as cortisol-equivalent nmol/L above basal (the drug model's dexamethasone) — it joins the METABOLIC cortisol term only; |
| `counterRegEgp` | [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | Glucagon-like counter-regulation below 70 mg/dL (Pulse's liver release threshold is 85: |
| `dextroseBolus` | [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | IV dextrose bolus (g) — enters the glucose space at once (D50 25 g). |
| `dextroseInfusion` | [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | IV dextrose infusion, g/h (D5 at 100 mL/h = 5 g/h). |
| `meal` | [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | Oral/enteral carbohydrate (g) into the gut (absorbed with τ GUT_TAU_S). |
| `insulinBolus` | [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | IV insulin bolus (units) into the insulin space. |
| `insulinInfusion` | [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | IV insulin infusion, units/h. |
| `adrenalDrive` | [`l2/endo/hormones.ts`](../../packages/engine-core/src/l2/endo/hormones.ts) | Adrenal (humoral) drive: |
| `advanceEndo` | [`l2/endo/pipeline.ts`](../../packages/engine-core/src/l2/endo/pipeline.ts) | Advance to time tEnd (s): |
| `validateEndoCommand` | [`l2/endo/pipeline.ts`](../../packages/engine-core/src/l2/endo/pipeline.ts) | Validation hook: |
| `applyEndoCommand` | [`l2/endo/pipeline.ts`](../../packages/engine-core/src/l2/endo/pipeline.ts) | Apply hook: |
| `bsaM2` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Du Bois body surface area, m² (Pulse's skin-area formula). |
| `satMgL` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Saturated water vapour content of air, mg/L (cubic fit, 0–40 °C: |
| `respiratoryW` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Respiratory heat loss, W: |
| `dryW` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Dry (radiative + convective) loss from the periphery at Tp through the insulation, over `exposed` × BSA. |
| `calibrateInsulation` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Solve the insulation so the dry loss at (tp, ta) equals `watts` (awake calibration). |
| `forcedAirW` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Forced-air warming: |
| `infusionW` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | An IV infusion at `tempC` (warmer: |
| `ivInflow` | [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | The IV inflow the heat model sees (the blood model's pipeline writes it into `rs.temp.iv` every 100 ms): |
| `currentThresholds` | [`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts) | Current thresholds (depth, set point; |
| `stepThermal` | [`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts) | One step of dtS seconds (≤ 1 s). |
| `setCoreTarget` | [`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts) | MANUAL target: |
| `upgradeThermal` | [`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts) | Restore of an older snapshot without thermoregulation: |
| `mhO2Demand` | [`l2/thermal/metabolic.ts`](../../packages/engine-core/src/l2/thermal/metabolic.ts) | E131 — THE one MH rate: |
| `oxyKjPerL` | [`l2/thermal/metabolic.ts`](../../packages/engine-core/src/l2/thermal/metabolic.ts) | The caloric equivalent of oxygen at respiratory quotient `rq`, kJ per L O2 (= J per mL; |
| `tempHrF` | [`l2/thermal/metabolic.ts`](../../packages/engine-core/src/l2/thermal/metabolic.ts) | HR × from core temperature: |
| `mhActivity` | [`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts) | MH activity 0–1 at time t (the onset ramp × the dantrolene-unsuppressed fraction). |
| `mhSympDrive` | [`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts) | The MH SYMPATHETIC drive 0–1 at time t (E117): |
| `mhOnsetT` | [`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts) | The MH onset time the exposure implies (the earliest trigger + its latency), or null (not exposed). |
| `mhFromExposure` | [`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts) | Start (or bring forward) the MH of a susceptible patient from its triggers. |
| `stepMh` | [`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts) | 1 Hz (or any dt ≤ 1 s) update of the suppression state from 7g's dantrolene effect `dantE` (0–1). |
| `ageShiftC` | [`l2/thermal/thresholds.ts`](../../packages/engine-core/src/l2/thermal/thresholds.ts) | The age shift of the cold-defence thresholds, °C (0 up to 60 y, THR_AGE_SHIFT_C from 80 y; |
| `thresholds` | [`l2/thermal/thresholds.ts`](../../packages/engine-core/src/l2/thermal/thresholds.ts) | Thresholds at depth d with every threshold shifted by `setShiftC` (fever raises the set point) and the cold-defence thresholds by the patient's age in proportion to the depth. |
| `vasoDilation` | [`l2/thermal/thresholds.ts`](../../packages/engine-core/src/l2/thermal/thresholds.ts) | Vasomotor dilation fraction f (0 = fully constricted, 1 = fully dilated). |
| `shiverW` | [`l2/thermal/thresholds.ts`](../../packages/engine-core/src/l2/thermal/thresholds.ts) | Shivering heat, W, on top of the basal m0 (Pulse PH/Energy 617–624 form): |
| `sweatW` | [`l2/thermal/thresholds.ts`](../../packages/engine-core/src/l2/thermal/thresholds.ts) | Sweat evaporative heat loss, W (Pulse PH/Energy 668–679 gain, capped for draped skin [FIT: |

Exported without a doc comment: `readEndoInputs`, `createConditions`, `createEndoCore`, `stepEndoCore`, `createGlucose`, `stepGlucose`, `createHormones`, `stepHormones`, `resolveEndoProfile`, `createEndoState`, `thyroidEffects`, `createTemp`, `stepTemp`, `radiativeH`, `convectiveH`, `createThermal`, `thermalMetabolic`, `cascade`.

## Source files

| File | Header |
|---|---|
| [`l2/endo/adapters.ts`](../../packages/engine-core/src/l2/endo/adapters.ts) | Endocrine and thermal adapters: read the other modules' truths (duck-typed, each with a neutral fallback) and write the endocrine/thermal effects back through the seams the other modules own. |
| [`l2/endo/conditions.ts`](../../packages/engine-core/src/l2/endo/conditions.ts) | System-level conditions (tables §5e; the neuro model SHARES this interface). |
| [`l2/endo/core.ts`](../../packages/engine-core/src/l2/endo/core.ts) | Endocrine/metabolic core: one engine-independent 1 Hz step that combines stress hormones, glucose–insulin, thyroid, system conditions and MH/thermal metabolism into EndoOut — the only thing the adapters read. |
| [`l2/endo/effects.ts`](../../packages/engine-core/src/l2/endo/effects.ts) | Stress hormone → effect multipliers (tables §5c; Clutter 1980 thresholds [TXT]; slopes [FIT: stress-hormone effect slopes; brief research/44 L2-02], Q48). |
| [`l2/endo/glucose.ts`](../../packages/engine-core/src/l2/endo/glucose.ts) | Glucose–insulin (tables §5c; annex B3 "Glucose disposal: ours (Bergman), using Pulse's insulin secretion as I(t)"): dG/dt = −(SG + X)·G + SG·Gb·egp + Ra/VG G mg/dL, Ra mg/min (dextrose, gut, counter-regulation) dX/dt = − |
| [`l2/endo/hormones.ts`](../../packages/engine-core/src/l2/endo/hormones.ts) | Stress hormones (tables §5c; annex B3). |
| [`l2/endo/params.ts`](../../packages/engine-core/src/l2/endo/params.ts) | Endocrine/metabolic constants (tables §5c, §5e; annex B3 "Take: insulin secretion line, epi/NE basal release and clearance"; Clutter 1980 epinephrine thresholds via the tables' [TXT] rows). |
| [`l2/endo/pipeline.ts`](../../packages/engine-core/src/l2/endo/pipeline.ts) | The endocrine pipeline: the per-pass endocrine/thermal work the engine calls after the blood's `advanceBlood` (order: pk → resp/lung → blood → endo → organs → hemo). |
| [`l2/endo/thyroid.ts`](../../packages/engine-core/src/l2/endo/thyroid.ts) | Thyroid profiles and thyroid storm (tables §5c `hyperthyroid`; Klein 2007 [TXT]). |
| [`l2/temp/temp.ts`](../../packages/engine-core/src/l2/temp/temp.ts) | The heat model lives in `l2/thermal/**` (tables §5c, annex B3). |
| [`l2/thermal/environment.ts`](../../packages/engine-core/src/l2/thermal/environment.ts) | Heat exchange with the environment (annex B3; Pulse EnvironmentModel forms re-expressed with CONSISTENT units — the audit found Pulse's resistances "area/h", dimensionally wrong: research/pulse-audit/02 §5). |
| [`l2/thermal/heat.ts`](../../packages/engine-core/src/l2/thermal/heat.ts) | Heat balance (annex B3 "Take the 2-node core/skin circuit + environment; Fix: GA thresholds, vasomotion as a skin-flow factor, drug effects"). |
| [`l2/thermal/metabolic.ts`](../../packages/engine-core/src/l2/thermal/metabolic.ts) | Metabolic scaling and the hypothermia/hyperthermia cascade (tables §5c, §5.3 `q10`, `clearTemp`, `macFactor`; ICAR 2016 stages [P]). |
| [`l2/thermal/mh.ts`](../../packages/engine-core/src/l2/thermal/mh.ts) | Malignant hyperthermia (tables §5.3 `mh`, `dantrolene`; §7 check 21; brief §4.6/§4.9). |
| [`l2/thermal/params.ts`](../../packages/engine-core/src/l2/thermal/params.ts) | Thermoregulation constants (tables §5c; research 09 §7; annex B3). |
| [`l2/thermal/thresholds.ts`](../../packages/engine-core/src/l2/thermal/thresholds.ts) | Thermoregulatory thresholds and effectors (tables §5c; Sessler 2008/2016 via research 09 §7; annex B3 Pulse shivering/sweat forms). |
| [`types-endo.ts`](../../packages/engine-core/src/types-endo.ts) | Endocrine public types (tables §5c/§5e): endocrine/thermal clinical events, the 1 Hz `endo` event and the patient profile's endocrine block. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| MH severity 1 at fixed ventilation: EtCO2 rising 3–5 mmHg/min in minutes 10–15 | 6.0 | tables §7 check 21 | not audited | — | [`endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) |
| MH severity 1 at fixed ventilation: core +1 °C by 15 min | −0.14 °C | tables §7 check 21 | not audited | — | [`endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) |
| MH + dantrolene 2.5 mg/kg at 20 min, fixed MV: EtCO2 turns 5–10 min after the dose | +4.0 min | tables §7 check 21 | not audited | — | [`endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) |
| warm MAP 55–60 | 54.9 | — | not audited | — | [`endo-circ-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-circ-acceptance.test.ts) |
| warm CO 7–9 L/min | 5.0 | — | MIS-SPECIFIED ([audit row 46](../../docs/validation/target-audit/30-target-audit.md#row-46)) | unresuscitated warm phase: CO 4-6.5 L/min; after 30 mL/kg crystalloid: CO 7-9 L/min | [`endo-circ-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-circ-acceptance.test.ts) |
| warm SVR 500–700 dyn·s/cm⁵ | 861 | — | MIS-SPECIFIED ([audit row 47](../../docs/validation/target-audit/30-target-audit.md#row-47)) | unresuscitated: SVR 700-1000; after 30 mL/kg: SVR 500-700 (pair with the CO row) | [`endo-circ-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-circ-acceptance.test.ts) |
| insulin 10 units IV, awake: nadir at 20–30 min (insulin-tolerance test) | 13.3 min | — | RIGHT ([audit row 136](../../docs/validation/target-audit/30-target-audit.md#row-136)) | keep 20-30 min (at most widen to 15-35 min for sampling resolution); retire research/12's 40-60 | [`endo-insulin-dextrose.test.ts`](../../packages/engine-core/test/engine/endo-insulin-dextrose.test.ts) |
| 1b: the untreated hypertensive's pressor response is exaggerated: ΔMAP ratio HTN / healthy ≥ 1.3 | 1.19 | Prys-Roberts 1971 | UNSUPPORTED ([audit row 12](../../docs/validation/target-audit/30-target-audit.md#row-12)) | ratio >= 1.15 in absolute dMAP (direction plus more than proportional) until the Prys-Roberts table is read | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| no opioid: ΔMAP 20–30 mmHg | +19.1 | Shribman 1987 | MIS-SPECIFIED ([audit row 13](../../docs/validation/target-audit/30-target-audit.md#row-13)) | dMAP >= 15 % of pre-incision MAP (~12-15 mmHg), upper ~35 mmHg, at <= 1 MAC sevoflurane without opioid | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| 3: labetalol 10 mg blunts it — ΔMAP ratio 0.2–0.8 | 0.96 | Inada 1989; DI-08 | MIS-SPECIFIED ([audit row 14](../../docs/validation/target-audit/30-target-audit.md#row-14)) | labetalol 10 mg: dMAP ratio 0.8-1.1 (no meaningful pressor blunting) AND dHR ratio <= 0.7 | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| the bounds: ΔHR ratio ≤ 0.5 and ΔMAP ratio ≤ 0.9 | HR 0.56, MAP 1.00 | — | TOO NARROW ([audit row 15](../../docs/validation/target-audit/30-target-audit.md#row-15)) | esmolol 1 mg/kg, no opioid: dHR ratio <= 0.65; dMAP ratio 0.5-1.0 (HR blunted more than MAP, already asserted) | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| sepsis (phase sepsis) under GA: core 38.5–41 °C at 90 min | 36.60 | tables §5e | MIS-SPECIFIED ([audit row 134](../../docs/validation/target-audit/30-target-audit.md#row-134)) | Under ~1 MAC GA there is no febrile threshold: the sepsis arm's core at 90 min should be >= the GA control + 0.3 °C and <= 37.5 °C (fever largely abolished). Keep 38.5-39.5 °C (§5e) only for an awake or lightly sedated patient, at 4-8 h | [`thermal-fever-ga.test.ts`](../../packages/engine-core/test/engine/thermal-fever-ga.test.ts) |
| thyroid storm under GA: core 38.5–41 °C at 1 h (thyroid.ts header; tables §5c) | 36.34 | tables §5c | MIS-SPECIFIED ([audit row 135](../../docs/validation/target-audit/30-target-audit.md#row-135)) | Under GA at 1 h: core above the GA control by +0.3 to +1.0 °C (metabolic heat only). Keep 38.5-41 °C as the awake/postoperative presentation, over hours | [`thermal-fever-ga.test.ts`](../../packages/engine-core/test/engine/thermal-fever-ga.test.ts) |
| after the VF the core falls 0.5–1.5 °C in the hour (forensic rule of thumb) | 2.30 °C from 40.30 °C | — | not audited | — | [`thermal-mh-arrest-heat.test.ts`](../../packages/engine-core/test/engine/thermal-mh-arrest-heat.test.ts) |
| open wound: vasoconstriction begins at 3–4 h | 2.27 h | Sessler 2000 | TOO NARROW ([audit row 137](../../docs/validation/target-audit/30-target-audit.md#row-137)) | onset 1.5-4 h (or assert the event itself: onset at the model's threshold 34.5 ± 0.2 °C, which already passes, and drop the clock) | [`thermal-periop-course.test.ts`](../../packages/engine-core/test/engine/thermal-periop-course.test.ts) |
| 30 min of sustained sympathetic drive (symp 2.5) lowers it below 0.45 | 0.485 | — | UNSUPPORTED ([audit row 138](../../docs/validation/target-audit/30-target-audit.md#row-138)) | Owner choice. Either a direction-only test (falls monotonically; < 0.6 by 60 min), or a band set from the plan's own arithmetic, 0.46-0.52 at 30 min, tagged [ENG]. Put the sourced behaviour at scenario level: ketamine in prolonged shock does not raise MAP/CO (Waxman 1980) | [`cat-reserve.test.ts`](../../packages/engine-core/test/l2/endo/cat-reserve.test.ts) |
| GA: the hour-8 plateau sits at 34.8–35.4 °C | 34.37 | Kurz 1993 | MIS-SPECIFIED ([audit row 140](../../docs/validation/target-audit/30-target-audit.md#row-140)) | hour-8 plateau between threshold - 0.5 and threshold + 0.1 °C (34.0-34.6 for the 34.5 threshold) and flat (< 0.1 °C/h, the sibling test); population range 34.0-35.2 °C for a 40-y adult | [`temp.test.ts`](../../packages/engine-core/test/l2/temp/temp.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/cat-reserve-engine.test.ts`](../../packages/engine-core/test/engine/cat-reserve-engine.test.ts) | 0 | 0 |
| [`engine/endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) | 3 | 0 |
| [`engine/endo-adrenal.test.ts`](../../packages/engine-core/test/engine/endo-adrenal.test.ts) | 0 | 0 |
| [`engine/endo-circ-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-circ-acceptance.test.ts) | 3 | 0 |
| [`engine/endo-insulin-dextrose.test.ts`](../../packages/engine-core/test/engine/endo-insulin-dextrose.test.ts) | 1 | 0 |
| [`engine/endo-insulin-omission.test.ts`](../../packages/engine-core/test/engine/endo-insulin-omission.test.ts) | 0 | 0 |
| [`engine/endo-longrun.test.ts`](../../packages/engine-core/test/engine/endo-longrun.test.ts) | 0 | 0 |
| [`engine/endo-seams.test.ts`](../../packages/engine-core/test/engine/endo-seams.test.ts) | 0 | 0 |
| [`engine/endo-wiring.test.ts`](../../packages/engine-core/test/engine/endo-wiring.test.ts) | 0 | 0 |
| [`engine/stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) | 4 | 0 |
| [`engine/thermal-fever-ga.test.ts`](../../packages/engine-core/test/engine/thermal-fever-ga.test.ts) | 2 | 0 |
| [`engine/thermal-mh-arrest-heat.test.ts`](../../packages/engine-core/test/engine/thermal-mh-arrest-heat.test.ts) | 1 | 0 |
| [`engine/thermal-mh-haemodynamics.test.ts`](../../packages/engine-core/test/engine/thermal-mh-haemodynamics.test.ts) | 0 | 0 |
| [`engine/thermal-mh-trigger.test.ts`](../../packages/engine-core/test/engine/thermal-mh-trigger.test.ts) | 0 | 0 |
| [`engine/thermal-periop-course.test.ts`](../../packages/engine-core/test/engine/thermal-periop-course.test.ts) | 1 | 0 |
| [`engine/thermal-warmer.test.ts`](../../packages/engine-core/test/engine/thermal-warmer.test.ts) | 0 | 0 |
| [`l2/endo/acidaemia-pressor.test.ts`](../../packages/engine-core/test/l2/endo/acidaemia-pressor.test.ts) | 0 | 0 |
| [`l2/endo/adapters.test.ts`](../../packages/engine-core/test/l2/endo/adapters.test.ts) | 0 | 0 |
| [`l2/endo/adrenal.test.ts`](../../packages/engine-core/test/l2/endo/adrenal.test.ts) | 0 | 0 |
| [`l2/endo/cat-reserve.test.ts`](../../packages/engine-core/test/l2/endo/cat-reserve.test.ts) | 1 | 0 |
| [`l2/endo/conditions.test.ts`](../../packages/engine-core/test/l2/endo/conditions.test.ts) | 0 | 0 |
| [`l2/endo/core.test.ts`](../../packages/engine-core/test/l2/endo/core.test.ts) | 0 | 0 |
| [`l2/endo/glucose.test.ts`](../../packages/engine-core/test/l2/endo/glucose.test.ts) | 0 | 0 |
| [`l2/endo/hormones.test.ts`](../../packages/engine-core/test/l2/endo/hormones.test.ts) | 0 | 0 |
| [`l2/endo/insulin-deficit.test.ts`](../../packages/engine-core/test/l2/endo/insulin-deficit.test.ts) | 0 | 0 |
| [`l2/endo/insulin-dextrose.test.ts`](../../packages/engine-core/test/l2/endo/insulin-dextrose.test.ts) | 0 | 0 |
| [`l2/endo/pipeline.test.ts`](../../packages/engine-core/test/l2/endo/pipeline.test.ts) | 0 | 0 |
| [`l2/temp/temp.test.ts`](../../packages/engine-core/test/l2/temp/temp.test.ts) | 1 | 0 |
| [`l2/thermal/environment.test.ts`](../../packages/engine-core/test/l2/thermal/environment.test.ts) | 0 | 0 |
| [`l2/thermal/flow-coupling.test.ts`](../../packages/engine-core/test/l2/thermal/flow-coupling.test.ts) | 0 | 0 |
| [`l2/thermal/heat.test.ts`](../../packages/engine-core/test/l2/thermal/heat.test.ts) | 0 | 0 |
| [`l2/thermal/metabolic.test.ts`](../../packages/engine-core/test/l2/thermal/metabolic.test.ts) | 0 | 0 |
| [`l2/thermal/mh-exposure.test.ts`](../../packages/engine-core/test/l2/thermal/mh-exposure.test.ts) | 0 | 0 |
| [`l2/thermal/mh-vasoconstriction.test.ts`](../../packages/engine-core/test/l2/thermal/mh-vasoconstriction.test.ts) | 0 | 0 |
| [`l2/thermal/mh.test.ts`](../../packages/engine-core/test/l2/thermal/mh.test.ts) | 0 | 0 |
| [`l2/thermal/neuraxial.test.ts`](../../packages/engine-core/test/l2/thermal/neuraxial.test.ts) | 0 | 0 |
| [`l2/thermal/shiver-cutoff.test.ts`](../../packages/engine-core/test/l2/thermal/shiver-cutoff.test.ts) | 0 | 0 |
| [`l2/thermal/thresholds-depth-age.test.ts`](../../packages/engine-core/test/l2/thermal/thresholds-depth-age.test.ts) | 0 | 0 |
| [`l2/thermal/thresholds.test.ts`](../../packages/engine-core/test/l2/thermal/thresholds.test.ts) | 0 | 0 |
| [`types-endo.test.ts`](../../packages/engine-core/test/types-endo.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
