# Engine runtime: loop, clock, commands, snapshots

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#engine-runtime)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The engine runtime: the fixed-step clock, the committed pipeline state and its look-ahead, the sample ring buffers, the
seeded random streams and snapshots. It decides when and in which order each model is advanced, and makes a run
reproducible: the same seed and command log give the same patient. It matters mostly to an embedding developer; a
clinician-educator needs only that time moves in 20 ms ticks, can run from 0.25 to 8 times real time, and that a computer
too busy to keep real time says so (the clock pill reads BEHIND) instead of running the patient slow.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Clock: simT = tick × 20 ms; wall time feeds an accumulator in full, acc += wall Δ × timeScale, and owed ticks run one
  20-ms tick at a time within a work budget per frame of the wall time that passed since the last one (at least 50,
  at most 250 ms); what the budget leaves stays owed for the next frames,
  and the owed time is how far the engine is behind real time, reported to the page when it passes 0.5 s (brief 105:
  until then a frame's credit was clamped to 250 ms, and a busy machine ran the body slow in silence). The monitor's
  clock starts at its mount, so a worker's start-up is owed time too. timeScale is limited to 0.25–8 ("Fix Your
  Timestep", Gaffer on Games; `clock/clock.ts`).
- The ECG runs at 500 Hz, 10 samples per tick (`engine.ts`); ring buffers are indexed by absolute sample number, sample
  n belonging to time n/rate, and keep the most recent 120 s (`buffers/ring.ts`).
- Look-ahead: every tick a clone of the committed state is run 100 ms ahead to fill the buffers and find QRS detections
  early enough to schedule beeps; a command invalidates everything after "now", and tones whose detection vanished are
  revoked by id (`engine.ts`).
- Order within a tick: queued commands due at that tick are applied, the ECG and QRS detector run, then the drug model
  first so every consumer reads this instant's effects (`engine.ts`); the neuro model follows the drug model and comes
  before the respiratory pipeline (`l2/neuro/pipeline.ts`), and the endocrine step comes after the blood
  (`l2/endo/pipeline.ts`); the device layer and the truth event close the tick (`engine.ts`).
- Randomness: one sfc32 stream per subsystem, each seeded from hash(seed, name) with cyrb53, so drawing from one stream
  never shifts another (`rng/sfc32.ts`; NOTICES N-006).
- Snapshots: all pipeline state is plain JSON-safe data; NaN, ± Infinity, −0 and undefined travel as tagged objects so a
  restored snapshot is the same patient (`snapshot-codec.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`clock.ts:1`](../../packages/engine-core/src/clock/clock.ts#L1) | Fixed-step simulation clock (brief §3.3; "Fix Your Timestep", Gaffer on Games). simT = tick × 20 ms. |
| [`engine.ts:700`](../../packages/engine-core/src/engine.ts#L700) | gas-unit conversion gave a drug dosed after the first seconds q = CO/ref ≈ effKg/70 (a 16 kg child 0.20: |

## State

No exported `…State` type in this module.

## Parameters

### [`clock/clock.ts`](../../packages/engine-core/src/clock/clock.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TICK_MS` | `20` | ms | brief §3.3 | Fixed-step simulation clock (brief §3.3; "Fix Your Timestep", Gaffer on Games). simT = tick × 20 ms. Frames credit wall time IN FULL to an accumulator, acc += wallΔ × timeScale, and the caller runs owed ticks of the engine's own 20 ms, one at a time, within a work budget per frame (runOwed, frameBudgetMs); what the budget leaves stays owed and runs on the next frames. Sim time is never thrown away and a tick is never longer than 20 ms: when the machine cannot keep up, the clock is BEHIND by the owed time (behindS), which the runtime reports, rather than running slow in silence. Until brief 105 a frame's credit was clamped to 250 ms, so every frame slower than that lost the rest without a word: on a busy machine (frames every ≈ 400 ms) the body ran at 0.6 of real time (defect N25). timeScale is limited to 0.25–8 (brief §3.3 said 0.25–4; ×8 is the owner's request for the 22 Oct demonstration: at ×8 a 60 fps frame runs 6.7 ticks). |
| `FRAME_BUDGET_MS` | `50` | ms | [ENG: control] | A frame may spend on owed ticks as much wall time as passed since the last frame, at least FRAME_BUDGET_MS and at most FRAME_BUDGET_MAX_MS (frameBudgetMs) [ENG: control]. Spending what passed keeps real time whenever a tick costs less than the 20 ms it simulates, however far apart the frames are: a fixed 50 ms let a worker whose frames came every 400 ms use only 50/400 of the wall time, so it fell behind on a machine that could keep up (PR #369's first CI run: 1.8 s owed after 20 s of 400-ms frames, ≈ 2.7 ms a tick). The floor, three 60 fps frames, lets catch-up outrun real time at a normal frame rate (at the measured 0.07–6.6 ms a tick, 0.15–14 s of sim per frame); the ceiling keeps a frame coming back to draw and post within the 250 ms the page expects between posts. At least one owed tick runs per frame whatever its cost, so the clock always progresses. |
| `FRAME_BUDGET_MAX_MS` | `250` | ms | — | — |
| `BEHIND_REPORT_S` | `0.5` | s | [ENG: control] | The runtime says it is behind real time when the owed sim time exceeds this, s [ENG: control]. Above the ≤ 1-tick remainder of a normal frame and the ≈ 0.25 s a busy frame owes before the next one catches it up, so a passing slow frame is not announced; well under the 1 s granularity of the clock the instructor reads, so a behind clock is said before it shows as a wrong second. |
| `MIN_TIME_SCALE` | `0.25` | — | — | — |
| `MAX_TIME_SCALE` | `8` | — | — | — |

### [`engine.ts`](../../packages/engine-core/src/engine.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BUFFER_SECONDS` | `120` | — | brief §3.5 | brief §3.5 |
| `BEEP_DELAY_S` | `0.03` | s | — | Tone at detected R + 30 ms. |
| `REST_AVG_S` | `8` | s | brief §4.3; research/45; [ENG: measurement; REST_AVG_S, two spontaneous breaths at the default 15/min; REST_SEED, the engine's default seed; REST_SETTLE_MODELED_S, the measured settling] | SV₀, the reference of the pleth's PI × SVᵢ/SV₀ rule (brief §4.3), is the patient's OWN settled resting stroke volume: what this engine reaches for this patient at rest — spontaneously breathing, unventilated, in sinus rhythm — once its own stabilisation (the MANUAL trackers, or MODELED's reflexes) has run. It is MEASURED here by running the real engine on that resting patient, not typed and not taken from the stand-alone stabiliser, so the pulse equals the instructor's PI exactly at that rest and departs from it only as the stroke volume departs from it. Why the stand-alone stabiliser's `circ.ref.sv` (79.1 mL for the default adult) is not that value — the running engine settles the same MANUAL patient at ≈ 89 mL (brief 76, research/45; measured below): `stabilise.ts` solves the bare circuit for the PROFILE's targets (HR 70, CVP 5, the band's SBP/DBP) at a CONSTANT end-expiratory pleural pressure (P_PL0 −4 mmHg). Three couplings of the running engine are missing from it: 1. MANUAL: the instructor's own numbers (L1 defaults HR 75, CVP 6, 120/80), which the MANUAL trackers then impose with THEIR knobs — the venous unstressed volume (≈ −400 mL) and LV Emax (×0.74) — not the stabiliser's (R_sys, C_art). Measured at seed 42, 45–90 s: HR 75/CVP 6 → 88 mL; HR 70/CVP 4.85 (the stabiliser's own targets) → 86 mL. 2. The breath driver: spontaneous breathing swings the pleural pressure from −4 to ≈ −7 mmHg (mean ≈ −5), which raises venous return, and the MANUAL CVP tracker holds the breath-AVERAGED right-atrial pressure, so it fills by a further ≈ 130 mL to lift the inspiratory dips (that residual 86 against 79 mL). 3. MODELED: the same breathing, and the baroreflex settling at its own point (81.5 mL at rest: SV₀; 70.8 mL on IPPV). The same fault — the trackers starting from a circulation that is not the instructor's patient and taking ≈ 40–60 s to reach it — is behind the MANUAL PEEP 0 < PEEP 5 stroke volume (84.0 against 85.5 mL): a ventilator started at t = 0 runs while the trackers are still converging. Under PEEP 5 the pressure tracker kept running to 38 s (LV Emax ×0.80) and the volume tracker, which subtracts the pleural RISE from its CVP, transfused 665 mL; under PEEP 0 the pressure tracker released at ≈ 10 s (Emax ×1.00, SBP then drifting to 129) and the volume tracker gave 367 mL. The order PEEP 0 < PEEP 5 is that race, not physiology; it is left to the trackers' own brief (no waveform here changes). The rest is the patient as configured at t = 0 (profile, conditions and the instructor's baseline values) with its scripted arrhythmia removed: a rhythm and its rate are the scenario's (the AF pulse deficit must show against the patient's sinus stroke volume, research/45), so a non-sinus `rhythm` drops with its `baseline.hr`, and the monitor's `sensors` drop too. The settling ends when both MANUAL trackers have released (each releases by MANUAL_TRACK_MAX_S of its own run), or after REST_SETTLE_MODELED_S in MODELED; SV₀ is then the mean pleth stroke-volume estimate (EDV − the previous beat's ESV, the numerator the pleth uses) over REST_AVG_S of beats. A patient property, not the scenario's random stream: the run uses REST_SEED, so it is deterministic and cached per resting patient and mode, and it runs ONCE, when the engine is created — never inside a step, whatever the time scale. The run steps only the three pipelines that set a resting stroke volume (`restAdvance`: the rhythm engine, the breath driver, the haemodynamics), tick by tick as the engine does; it reproduces the whole engine's resting value exactly (88.90 / 81.29 mL, MANUAL / MODELED, measured with a 20-s mean after a 60-s MODELED settle) at ≈ 60 % of its cost. The resting patient carries no sensors (their transducers are not physiology: SV₀ is the same with or without them) and MODELED settles REST_SETTLE_MODELED_S, so a run is ≈ 0.03–0.17 s in Node and Chromium (SV₀ 88.59 / 81.45 mL); the whole engine's 80 s took 0.23–0.29 s and, on the CI runner, delayed a case's monitor by 1–2 s. A restored snapshot carries its own SV₀. [ENG: measurement; REST_AVG_S, two spontaneous breaths at the default 15/min; REST_SEED, the engine's default seed; REST_SETTLE_MODELED_S, the measured settling] |
| `REST_SEED` | `1` | — | — | — |
| `REST_SETTLE_MODELED_S` | `8` | s | — | MODELED has no tracker to wait for: its resting SV is within ± 0.5 % (the breath-to-breath spread) from 8 s on (8-s means 81.0, 81.9, 81.8, 81.5, 81.3, 81.8 mL from 8 to 56 s, seed 1). |

## Functions

| Function | File | Doc |
|---|---|---|
| `frameBudgetMs` | [`clock/clock.ts`](../../packages/engine-core/src/clock/clock.ts) | The work budget of a frame `wallDeltaMs` after the last one (FRAME_BUDGET_MS–FRAME_BUDGET_MAX_MS). |
| `runOwed` | [`clock/clock.ts`](../../packages/engine-core/src/clock/clock.ts) | Run the clock's owed ticks within `budgetMs` of wall time; |
| `restingPatient` | [`engine.ts`](../../packages/engine-core/src/engine.ts) | The resting patient whose settled stroke volume is SV₀ (see REST_AVG_S). |
| `sfc32Next` | [`rng/sfc32.ts`](../../packages/engine-core/src/rng/sfc32.ts) | Advance the state in place and return the next uint32. |
| `seedStream` | [`rng/sfc32.ts`](../../packages/engine-core/src/rng/sfc32.ts) | Seed one named stream from hash(seed, name), then discard 15 outputs to mix the state. |
| `uniform` | [`rng/sfc32.ts`](../../packages/engine-core/src/rng/sfc32.ts) | Uniform in [0, 1) with 32 bits of resolution. |
| `normal` | [`rng/sfc32.ts`](../../packages/engine-core/src/rng/sfc32.ts) | Standard normal via Box–Muller (one value per call; |
| `createRngState` | [`rng/sfc32.ts`](../../packages/engine-core/src/rng/sfc32.ts) | Fresh plain-data states for every stream (what the engine keeps in its snapshot-able state). |
| `encodeState` | [`snapshot-codec.ts`](../../packages/engine-core/src/snapshot-codec.ts) | A deep copy of plain data (objects, arrays, primitives) in which every non-JSON number and `undefined` is a tagged object. |
| `decodeState` | [`snapshot-codec.ts`](../../packages/engine-core/src/snapshot-codec.ts) | The inverse of encodeState (a deep copy); |
| `fft` | [`util/dsp.ts`](../../packages/engine-core/src/util/dsp.ts) | Small DSP helpers shared by engine tests and the template-extraction scripts (textbook definitions: |
| `welch` | [`util/dsp.ts`](../../packages/engine-core/src/util/dsp.ts) | Welch PSD (Hann window, 50% overlap, per-segment mean removed). |
| `dominantHz` | [`util/dsp.ts`](../../packages/engine-core/src/util/dsp.ts) | Frequency of the maximum of the 5-bin-smoothed Welch PSD within [lo, hi] Hz. |
| `organisation` | [`util/dsp.ts`](../../packages/engine-core/src/util/dsp.ts) | Fraction of [lo, hi] Hz power within ±halfWidth Hz of the dominant frequency (organisation index) [ENG: |
| `lowFraction` | [`util/dsp.ts`](../../packages/engine-core/src/util/dsp.ts) | Fraction of [lo, hi] Hz power below `below` Hz. |
| `hash53` | [`vendor/cyrb53.ts`](../../packages/engine-core/src/vendor/cyrb53.ts) | NOTICE-ID: N-006 cyrb53 (c) 2018 bryc (github.com/bryc), https://github.com/bryc/code/blob/master/jshash/experimental/cyrb53.js Upstream header: |

Exported without a doc comment: `createEngine`, `createRng`, `rms`.

## Source files

| File | Header |
|---|---|
| [`buffers/ring.ts`](../../packages/engine-core/src/buffers/ring.ts) | Float32 ring buffer indexed by ABSOLUTE sample index (brief §3.3): sample n belongs to time n / rate. |
| [`clock/clock.ts`](../../packages/engine-core/src/clock/clock.ts) | Fixed-step simulation clock (brief §3.3; "Fix Your Timestep", Gaffer on Games). |
| [`couplings/blood.ts`](../../packages/engine-core/src/couplings/blood.ts) | The blood model's couplings into the circulation on the haemorrhage path: viscosity from the haemoglobin and the chemistry contractility factor (l2/blood/circ-adapter.ts), with the lactate and pH that feed it. |
| [`couplings/breathing.ts`](../../packages/engine-core/src/couplings/breathing.ts) | The breath driver's couplings on the PEEP, tension-pneumothorax and propofol paths: the pleural pressure handed to the circulation (l2/resp/pipeline.ts respPleural, l2/circ/pleural.ts) and the spontaneous ventilation. |
| [`couplings/circulation.ts`](../../packages/engine-core/src/couplings/circulation.ts) | The circulation's couplings on the paths of the six first triggers (docs/plans/mechanism-tree.md §7 R1): the baroreflex, the chemoreflex, the effector products of l2/circ/model.ts's control step (rSys, v0Sv, cSv, pvrL/R, |
| [`couplings/endocrine-thermal.ts`](../../packages/engine-core/src/couplings/endocrine-thermal.ts) | The endocrine model's couplings into the circulation on the haemorrhage, hypoxia and hypercapnia paths: the sympathetic stress arm, the adrenal epinephrine, the humoral (AVP/angiotensin) arm and the cortisol responsivene |
| [`couplings/gas-exchange.ts`](../../packages/engine-core/src/couplings/gas-exchange.ts) | Gas exchange on the paths to SpO2 and EtCO2: shunt and ventilation → arterial gases, cardiac output → EtCO2, and the L1 coupled truths the circulation's chemoreflex and the monitor read (l2/gas, l2/co2). |
| [`couplings/index.ts`](../../packages/engine-core/src/couplings/index.ts) | The coupling registry (docs/plans/mechanism-tree.md piece R1): every row, one file per model module, and the nodes they name. |
| [`couplings/lungs.ts`](../../packages/engine-core/src/couplings/lungs.ts) | The lungs' couplings on the tension-pneumothorax and PEEP paths: the pleural pressure source, collapse and recruitment, shunt, and the per-lung PVR handed to the circulation (l2/lung, data/lung-pathology.ts). |
| [`couplings/monitor.ts`](../../packages/engine-core/src/couplings/monitor.ts) | The truth → monitor edges on the six paths: the numerics the device layer measures from the physiology (l3). |
| [`couplings/neuro.ts`](../../packages/engine-core/src/couplings/neuro.ts) | The neuro model's couplings on the propofol path: the bus's ventilatory propofol equivalent → the ventilatory depression the breath driver reads (l2/neuro). |
| [`couplings/nodes.ts`](../../packages/engine-core/src/couplings/nodes.ts) | The nodes a coupling row may name besides truth-tree state (docs/plans/mechanism-tree.md §4 D3): the triggers (each with the engine command it stands for), the effectors (each with the function that assembles it, or the |
| [`couplings/organs.ts`](../../packages/engine-core/src/couplings/organs.ts) | The brain's couplings on the haemorrhage path: perfusion pressure → cerebral flow → the vasomotor centre and the Cushing response (l2/brain, l2/organs/effects.ts). |
| [`couplings/pharmacology.ts`](../../packages/engine-core/src/couplings/pharmacology.ts) | The drug model's couplings on the paths of the three first drug triggers (propofol, phenylephrine, esmolol): the bolus → the bus and the circulation multipliers (l2/pk/combine.ts), sized by the drug rows (l2/pk/data/), a |
| [`couplings/pressure-waveforms.ts`](../../packages/engine-core/src/couplings/pressure-waveforms.ts) | The haemodynamics pipeline's couplings (l2/hemo/pipeline.ts): the beats, the chemoreflex inputs, the coronary ischaemia hand-off and the model HR request. |
| [`couplings/types.ts`](../../packages/engine-core/src/couplings/types.ts) | The coupling registry's schema (docs/plans/mechanism-tree.md §4 D1–D3, piece R1). |
| [`couplings/unregistered.ts`](../../packages/engine-core/src/couplings/unregistered.ts) | GENERATED by scripts/couplings.ts; do not edit by hand except to REMOVE a seam a new row now carries. |
| [`engine.ts`](../../packages/engine-core/src/engine.ts) | The engine (brief §3.3 tick model, §7.1 API). |
| [`index.ts`](../../packages/engine-core/src/index.ts) | — |
| [`rng/sfc32.ts`](../../packages/engine-core/src/rng/sfc32.ts) | sfc32 ("Small Fast Counting", Chris Doty-Humphrey, PractRand) — a public-domain 128-bit-state PRNG. |
| [`snapshot-codec.ts`](../../packages/engine-core/src/snapshot-codec.ts) | A snapshot's `state` must survive JSON exactly. |
| [`types.ts`](../../packages/engine-core/src/types.ts) | Public engine types. Names and shapes are copied from DESIGN-BRIEF §7.1–§7.3. |
| [`util/dsp.ts`](../../packages/engine-core/src/util/dsp.ts) | Small DSP helpers shared by engine tests and the template-extraction scripts (textbook definitions: radix-2 FFT, Welch's averaged periodogram with a Hann window). |
| [`vendor/cyrb53.ts`](../../packages/engine-core/src/vendor/cyrb53.ts) | Changes from upstream: TypeScript; `seed` renamed `salt`; returns the two 32-bit halves [h1, h2] instead of the 53-bit number (4294967296 · (2097151 & h2) + h1). |
| [`version.ts`](../../packages/engine-core/src/version.ts) | — |

## Known misses

None recorded.

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`buffers/ring.test.ts`](../../packages/engine-core/test/buffers/ring.test.ts) | 0 | 0 |
| [`clock/clock.test.ts`](../../packages/engine-core/test/clock/clock.test.ts) | 0 | 0 |
| [`couplings/registry.test.ts`](../../packages/engine-core/test/couplings/registry.test.ts) | 0 | 0 |
| [`engine/brain-energy-snapshot.test.ts`](../../packages/engine-core/test/engine/brain-energy-snapshot.test.ts) | 0 | 0 |
| [`engine/engine-command-ownership.test.ts`](../../packages/engine-core/test/engine/engine-command-ownership.test.ts) | 0 | 0 |
| [`engine/engine-command-validation.test.ts`](../../packages/engine-core/test/engine/engine-command-validation.test.ts) | 0 | 0 |
| [`engine/engine-commands.test.ts`](../../packages/engine-core/test/engine/engine-commands.test.ts) | 0 | 0 |
| [`engine/engine-hold-release.test.ts`](../../packages/engine-core/test/engine/engine-hold-release.test.ts) | 0 | 0 |
| [`engine/engine-instructor-intent.test.ts`](../../packages/engine-core/test/engine/engine-instructor-intent.test.ts) | 0 | 0 |
| [`engine/engine-look-ahead-pieces.test.ts`](../../packages/engine-core/test/engine/engine-look-ahead-pieces.test.ts) | 0 | 0 |
| [`engine/engine-pipeline.test.ts`](../../packages/engine-core/test/engine/engine-pipeline.test.ts) | 0 | 0 |
| [`engine/engine-rate-sweep.test.ts`](../../packages/engine-core/test/engine/engine-rate-sweep.test.ts) | 0 | 0 |
| [`engine/engine-read-samples.test.ts`](../../packages/engine-core/test/engine/engine-read-samples.test.ts) | 0 | 0 |
| [`engine/engine-seams.test.ts`](../../packages/engine-core/test/engine/engine-seams.test.ts) | 0 | 0 |
| [`engine/engine-snapshot-codec.test.ts`](../../packages/engine-core/test/engine/engine-snapshot-codec.test.ts) | 0 | 0 |
| [`engine/engine-snapshot-replay.test.ts`](../../packages/engine-core/test/engine/engine-snapshot-replay.test.ts) | 0 | 0 |
| [`engine/engine-state-signals.test.ts`](../../packages/engine-core/test/engine/engine-state-signals.test.ts) | 0 | 0 |
| [`engine/snapshot-seed.test.ts`](../../packages/engine-core/test/engine/snapshot-seed.test.ts) | 0 | 0 |
| [`rng/sfc32.test.ts`](../../packages/engine-core/test/rng/sfc32.test.ts) | 0 | 0 |
| [`version.test.ts`](../../packages/engine-core/test/version.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
