# Whole-patient scenario suites

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#integration)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The whole-patient clinical scenario suite: one test file that runs the complete engine through anaesthesia scenarios —
induction in healthy, elderly, tamponade and hypovolaemic patients, sevoflurane, tension pneumothorax, massive PE,
anaphylaxis, malignant hyperthermia, VF with CPR, exsanguination and MANUAL mode — and checks the outcome against
published bands. It has no model code of its own. A clinician-educator can see which scenarios behave as expected and
which do not; an embedding developer can see the rig (`test/engine/clinical-suite.test.ts`).
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

This page has no equations of its own: the suite checks the emergent behaviour of the other modules.

- Rig: adult, 40 y, 70 kg, male, seed 7, MODELED unless stated, intubated on volume control 12 × 600 mL, PEEP 5,
  FiO2 0.5 from t = 1 s (`test/engine/clinical-suite.test.ts`).
- Every physiological assertion reads the truth (SaO2, the circulation's state), never the displayed SpO2, so a monitor
  dropout cannot pass a test (`test/engine/clinical-suite.test.ts`).
- Each band names its source in the test title, e.g. Miller ch. 21 for propofol induction, Ebert 1995 for sevoflurane,
  Johnson 2003 for hypovolaemia, Ring & Messmer for anaphylaxis, Paradis 1990 for coronary perfusion pressure in CPR and
  MHAUS for MH (`test/engine/clinical-suite.test.ts`).
- A band the mechanism misses is an expected failure with the measured number in its title; these are listed under
  Known misses below and in `../validation/known-misses.md` (`test/engine/clinical-suite.test.ts`).
<!-- /hand:equations -->

## State

No exported `…State` type in this module.

## Parameters

No exported numeric constants.

## Source files

| File | Header |
|---|---|

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| S4b severe tamponade, propofol 1 mg/kg: MAP < 55 within 3 min and CO −25 % | MAP 50.5, CO −21 % when propofol removes the tonic sympathetic share | — | UNSUPPORTED ([audit row 41](../../docs/validation/target-audit/30-target-audit.md#row-41)) | keep MAP < 55 as a teaching floor (owner ruling); CO fall: direction-only (CO falls more than in the same dose without tamponade) unless a source is found | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S5 severe tamponade, PEEP 5 → 10: CO −20 % and MAP ≥ 10 mmHg more than the same PEEP in a healthy patient (Barash | ΔMAP 4.1 vs 1.5, CO ×0.88 | — | UNSUPPORTED ([audit row 42](../../docs/validation/target-audit/30-target-audit.md#row-42)) | direction-only: tamponade CO fall >= 2 x the healthy CO fall and MAP fall > healthy MAP fall for the same PEEP step; magnitude to the owner | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S6a the same: MAP falls 40–60 % to a nadir of 30–50 over 1–3 min (the expected picture | nadir 2.7, −97 % with an arrest when propofol removes the tonic sympathetic share | — | UNSUPPORTED ([audit row 43](../../docs/validation/target-audit/30-target-audit.md#row-43)) | keep as the owner's teaching picture (R45), tagged [ENG/owner]; no evidence to narrow or widen it | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S9 the same: SaO2 < 90 % at 5 min (truth, not the display; the proposed band SpO2 ≤ 92 at FiO2 0.5 is the owner's, item 15 | 97.8 % | — | MIS-SPECIFIED ([audit row 71](../../docs/validation/target-audit/30-target-audit.md#row-71)) | Ventilated at FiO2 0.5 without a PFO: SaO2 stays ≥ 92 %, with a fall of 1–6 points by 5 min. Move "SpO2 ≤ 92" to the awake room-air arm (RS13). If on-O2 desaturation is wanted, add a PFO (right-to-left shunt) variant | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S9 the same: SBP < 90 at 5 min (massive PE = PE with hypotension, Dellinger 5e ch. 42 | SBP 95.0, CVP 9.3, MAP 82.1 | — | TOO NARROW ([audit row 44](../../docs/validation/target-audit/30-target-audit.md#row-44)) | CVP >= 10 mmHg (or >= baseline + 5) and SBP < 90 (MAP < 65 optional) | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S13 VF + standard-quality CPR (q 0.8, no adrenaline): the continuous coronary perfusion pressure (CoPP) 0–21.9 mmHg (Paradis 1990: 13.4 ± 8.5 with ROSC, none below 0 | 26.3–28.1 | Paradis 1990 | MIS-SPECIFIED ([audit row 25](../../docs/validation/target-audit/30-target-audit.md#row-25)) | 10-30 mmHg for a salvageable patient on CPR without a vasopressor (>= 15 kept as the ROSC threshold, not as a range edge) | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S16 untreated MH under sevoflurane: arrest (VF/asystole) before 60 min, core ≤ 44 °C at the arrest (MHAUS; Miller, MH; Q6) | no arrest in 60 min, core 37.6 °C at 60 min | Miller, MH | not audited | — | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| CPR + 2 L + adrenaline 1 mg after full exsanguination: a pulse within 4 min of the first compression | none in 10 min | — | TOO NARROW ([audit row 26](../../docs/validation/target-audit/30-target-audit.md#row-26)) | a pulse within 10 min of starting volume (3-10 min); no pulse without volume (the passing CPR-alone row) | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| 10 min of VF with standard-quality CPR alone: the myocardium stays ischaemic, flow share kIsch < 0.9 throughout (Weisfeldt & Becker 2002 | max 0.89 | Weisfeldt & Becker 2002 | RIGHT ([audit row 27](../../docs/validation/target-audit/30-target-audit.md#row-27)) | keep (< 0.9); a mean < 0.7 would also be supported | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| MANUAL target 18/10 mmHg: the displayed arterial pressure reaches the target (≤ 25/15) — the tracker floors it (the monitor showed 65/30) | — | — | RIGHT ([audit row 45](../../docs/validation/target-audit/30-target-audit.md#row-45)) | keep | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) | 10 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
