# Lungs: mechanics, ventilation–perfusion, pathology

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#lungs)

## Purpose

<!-- hand:purpose -->
The lungs model the respiratory system's mechanics and gas mixing: four alveolar units (left and right, fast and slow)
behind one airway and one chest wall, per-lung perfusion with hypoxic pulmonary vasoconstriction, atelectasis and
recruitment, and the mixing point that turns each unit's ventilation–perfusion balance into arterial and end-tidal
gases. Lung diseases are a data catalogue of graded effects on these parameters. A clinician-educator reads it to see
why plateau pressure, compliance, shunt or EtCO2 change with a condition; an embedding developer reads it for the
per-breath mechanics and the per-lung PVR it hands to the circulation.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
- Each of the four alveolar units has a Venegas sigmoid pressure–volume curve in transpulmonary pressure,
  V(P) = a + b/(1 + e^(−(P − c)/d)), with d chosen so its slope at c equals the unit's compliance (Venegas, Harris &
  Simon 1998; `l2/lung/params.ts`, `l2/lung/venegas.ts`), and its own inspiratory and expiratory airway resistance;
  the units share one linear chest wall and are driven by a flow source, a pressure source or a closed airway
  (tables §4.3; `l2/lung/mechanics.ts`).
- Per-breath mechanics are measured as a clinician measures them, on a copy of the unit state: PEEPi = PEEPtot − set
  PEEP, driving pressure = Pplat − PEEPtot, Cstat = VT/(Pplat − PEEPtot), Cdyn = VT/(Ppeak − PEEPtot) and
  Rinsp = (Ppeak − Pplat)/inspiratory flow (Hess & Kacmarek ch. 3; `l2/lung/breath.ts`, `l2/lung/measure.ts`).
- Oesophageal pressure is an estimate: the model's pleural pressure when awake and spontaneous, and a supine baseline
  that rises with BMI plus the chest-wall recoil when ventilated or anaesthetised (West ch. 7; Owens et al. 2012;
  `l2/lung/breath.ts`).
- Each lung's blood flow divides into a collapsed part (true shunt), an aerated-but-hypoxic part and a normal part;
  hypoxic pulmonary vasoconstriction scales the first two, and the same factor is that side's PVR multiplier for the
  circulation (tables §4.2, catalogue §22; `l2/lung/perfusion.ts`, `l2/lung/circ-link.ts`).
- Atelectasis has three pools per lung: induction and absorption collapse with the Rothen time constant (faster at
  high FiO2, slower with PEEP), collapse behind a blocked bronchus with τ = 5 + 40·(inert fraction/0.79) min, and a
  condition's recruitable collapse that opens with inspiratory pressure and closes towards what PEEP keeps open
  (tables §4.1, catalogue §6, §22–§23; `l2/lung/recruit.ts`).
- On the O2 side, arterial content is the flow-weighted end-capillary contents plus shunt at mixed-venous content,
  with one alveolar O2 store per lung so each side desaturates at its own rate (tables §4.1, §4.5;
  `l2/lung/mix-o2.ts`).
- On the CO2 side, each ventilated unit's alveolar PCO2 follows its own V/Q, the arterial PCO2 is the
  perfusion-weighted mix, and end-tidal PCO2 is the expiratory-flow-weighted mix at end-expiration, diluted by
  unperfused alveolar ventilation (tables §4.4; `l2/lung/mix-co2.ts`); the end-tidal ratio relaxes with the alveolar
  CO2 time constant, about 6 s ventilated in a healthy adult (`l2/lung/lung.ts`).
- Spontaneous minute ventilation is a CO2 response above an apnoeic threshold, multiplied by a Weil-form hypoxic
  factor, reduced by opioid and hypnotic depression and by fatigue, plus pain and J-receptor terms (Weil 1970,
  tables §4.6; `l2/lung/drive.ts`).
- Spirometry is computed from the units' emptying: FEV1 and FVC sum each unit's vital capacity times its exponential
  emptying at 1 s and at the end of the test (ATS/ERS 2019; `l2/lung/volumes.ts`).
- A lung condition's effect at severity s is 1 + (v − 1)·s for a multiplier, v·s for an additive effect, or a move
  from the healthy default towards v, or piecewise-linear severity knots; stacked conditions multiply, add (shunt
  capped at 0.6, atelectasis at 0.7) or take the largest departure (catalogue §33, after Pulse's severity tables;
  `data/lung-pathology.ts`, `l2/lung/conditions.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`lung-pathology.ts:16`](../../packages/engine-core/data/lung-pathology.ts#L16) | number = value at severity 1 (mul: 1 + (v − 1)·s; add: v·s; set: default + (v − default)·s), or knots [severity, value]. |
| [`lung-pathology.ts:351`](../../packages/engine-core/data/lung-pathology.ts#L351) | Severity = extent / 0.5 of total lung (range 0.1–0.5); default one lower lobe 0.2 → severity 0.4. |
| [`lung-pathology.ts:379`](../../packages/engine-core/data/lung-pathology.ts#L379) | Severity = collapsed whole-lung fraction / 0.5; default RLL 0.2 → severity 0.4; per affected lung 0.4. |
| [`lung-pathology.ts:422`](../../packages/engine-core/data/lung-pathology.ts#L422) | Severity = volume / 3000 mL (range 200–3000); default 1.5 L → severity 0.5. |
| [`lung-pathology.ts:485`](../../packages/engine-core/data/lung-pathology.ts#L485) | Severity = volume / 3000 mL (range 0.3–3 L); default 1.5 L → severity 0.5. Blood-volume loss is main §5b.4 (not a lung key). |
| [`lung-pathology.ts:506`](../../packages/engine-core/data/lung-pathology.ts#L506) | peFrac φ 0.2/0.35/0.6 mapped through main §2.2: PVR × 1/(1 − φ) × (1 + peVaso 0.5·φ); VD_alv = φ·VA ≈ 0.7·φ·VT [FIT: lung-pathology effect size (direction sourced); brief research/44 X-03]. |
| [`breath.ts:5`](../../packages/engine-core/src/l2/lung/breath.ts#L5) | PEEPi = PEEPtot − set PEEP; ΔP = Pplat − PEEPtot; Cstat = VT/(Pplat − PEEPtot); Cdyn = VT/(Ppeak − PEEPtot); |
| [`breath.ts:6`](../../packages/engine-core/src/l2/lung/breath.ts#L6) | Rinsp = (Ppeak − Pplat)/V̇insp (square-flow volume control). Both holds run on a COPY of the unit state |
| [`breath.ts:18`](../../packages/engine-core/src/l2/lung/breath.ts#L18) | Pes = PES_FRC_CMH2O + PES_BMI_SLOPE·(BMI − 22.5)₊ + ΔPpl(t). PES_FRC_CMH2O 6.9 cmH2O is the supine end-expiratory |
| [`breath.ts:97`](../../packages/engine-core/src/l2/lung/breath.ts#L97) | The dead-space set of one breath. anat + app = `physicalDeadSpace()` (the one series dead space); VD/VT is |
| [`breath.ts:102`](../../packages/engine-core/src/l2/lung/breath.ts#L102) | VD/VT does), so VD/VT = 1 − φ·e·(1 − VDs/VT). VD phys = VD/VT × VT; VD alv = VD phys − VDs (the volumetric-capnography |
| [`drive.ts:3`](../../packages/engine-core/src/l2/lung/drive.ts#L3) | VE = [S·(PaCO2 − B)]₊ · H(PaO2) · (1 − Dep_opioid) · (1 − Dep_hypnotic) · F + VE_pain + J-receptor term |
| [`drive.ts:4`](../../packages/engine-core/src/l2/lung/drive.ts#L4) | H(PaO2) = 1 + A/(PaO2 − 32) − A/68 (Weil 1970 form, A = hvrA 25 mmHg): ×1.5 at PaO2 60, ×2.6 at 45 |
| [`drive.ts:5`](../../packages/engine-core/src/l2/lung/drive.ts#L5) | B = PaCO2_set − VE0/S (apnoeic threshold ≈ 4 below resting PaCO2) |
| [`drive.ts:7`](../../packages/engine-core/src/l2/lung/drive.ts#L7) | PTI = (P_breath/P_max)·(Ti/Ttot); PTI > 0.15 → fatigue F falls (≈ 45 min to failure), RR ↑, VT ↓ |
| [`drive.ts:41`](../../packages/engine-core/src/l2/lung/drive.ts#L41) | B) = k/P keeps P above the threshold B ≈ 35 for any J. Massive PE doubles to triples the minute ventilation (its |
| [`lung.ts:193`](../../packages/engine-core/src/l2/lung/lung.ts#L193) | alveolar CO2 time constant τ = C_A/(Q·S + VA/713), C_A = aerated FRC/713 mL/mmHg (≈ 6 s ventilated, 8 s apnoeic in |
| [`measure.ts:3`](../../packages/engine-core/src/l2/lung/measure.ts#L3) | Cstat = VT/(Pplat − PEEPtot), Rinsp = (Ppeak − Pplat)/flow, auto-PEEP = PEEPtot − PEEP. The holds run on a COPY of |
| [`mix-co2.ts:6`](../../packages/engine-core/src/l2/lung/mix-co2.ts#L6) | ventilation) and g = EtCO2/PaCO2; plus the capnogram's phase III rise from the time-constant spread. |
| [`mix-o2.ts:5`](../../packages/engine-core/src/l2/lung/mix-o2.ts#L5) | content = flow-weighted end-capillary contents + shunt at mixed-venous content (the gas model's blood pool). |
| [`params.ts:25`](../../packages/engine-core/src/l2/lung/params.ts#L25) | Venegas sigmoid on the LUNG (Venegas, Harris & Simon 1998): V(P) = a + b/(1 + e^(−(P−c)/d)), P = transpulmonary |
| [`params.ts:27`](../../packages/engine-core/src/l2/lung/params.ts#L27) | normal breath on the steep part [ENG: numerics]; d = b/(4·C) so the slope at c equals the unit's compliance; a from V(0) = 0. |
| [`params.ts:42`](../../packages/engine-core/src/l2/lung/params.ts#L42) | Blocked bronchus (OLV, endobronchial): collapse τ = 5 + 40·(inert fraction/0.79) min → 5 at FiO2 1.0, ≈ 28 at 0.5, ≈ 37 at 0.3 (catalogue §23: 20–40 min at 0.3–0.5) (catalogue §23: 20–40 min at FiO2 0.3–0.5). |
| [`params.ts:65`](../../packages/engine-core/src/l2/lung/params.ts#L65) | Capnogram: phase II τ added = min(TAU_II_MAX, K_TAU_II·(τ̄_exp − TAU_EXP_REF)) [FIT: capnogram phase II angle by GOLD grade (Q72); Q72: GOLD 1–4 → 111.6/115.7/124.1/131°; brief research/44 L2-50]. |
| [`recruit.ts:4`](../../packages/engine-core/src/l2/lung/recruit.ts#L4) | blk — collapse behind a blocked bronchus (OLV, endobronchial): τ = 5 + 40·(inert/0.79) min (absorption: pure O2 |
| [`side.ts:59`](../../packages/engine-core/src/l2/lung/side.ts#L59) | R = τ_slow / C_unit; fast units take the rest of the side's conductance (never below 25 % of it) [ENG: numerics]. |
| [`venegas.ts:12`](../../packages/engine-core/src/l2/lung/venegas.ts#L12) | A unit whose volume range is `rangeMl` and whose compliance at P = c is `cMl` (mL/cmH2O); V(0) = 0. |
| [`volumes.ts:15`](../../packages/engine-core/src/l2/lung/volumes.ts#L15) | ACTUAL (this patient today) = predicted × the pathology the lung resolves: |
| [`volumes.ts:33`](../../packages/engine-core/src/l2/lung/volumes.ts#L33) | V_u(t) = VC_u·e^(−t/τf,u);  FEV1 = Σ VC_u(1 − e^(−1/τf,u)) |
| [`volumes.ts:34`](../../packages/engine-core/src/l2/lung/volumes.ts#L34) | FVC = Σ VC_u(1 − e^(−T/τf,u)), T = end of test: total flow < 0.025 L/s or 15 s (ATS/ERS 2019 end-of-forced- |
| [`volumes.ts:38`](../../packages/engine-core/src/l2/lung/volumes.ts#L38) | rest of the forced expiration: PEF = PEFpred × Σ VC_u·r_u^(−PEAK_TAU_EXP) / FVCpred, r_u = (Rex,u·Crs,u)/(Rex·Crs) |
| [`volumes.ts:123`](../../packages/engine-core/src/l2/lung/volumes.ts#L123) | Forced-expiratory sensitivity to the unit's passive R·C ratio [FIT: the catalogue's COPD grades = GOLD FEV1 ≥ 80 / 50–79 / 30–49 / < 30 % pred with FEV1/FVC < 0.70, and the ILD grades' FVC bands; brief research/44 L2-32]. |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1).
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `lungs.ptx.pleural` | `trigger.lungCondition.ptxTension` (Tension pneumothorax (lung condition)) → `resp.lung.lp.pPtx` | + · state | FIT | `LUNG_CONDITIONS.ptxTension`, `PTX_VALVE_PER_CMH2O_S` = 0.12 | — | The affected side's pleural pressure builds under positive pressure (PTX_VALVE_PER_CMH2O_S per cmH2O·s of driving pressure) to the condition's ceiling. |
| `lungs.ptx.collapse` | `trigger.lungCondition.ptxTension` (Tension pneumothorax (lung condition)) → `resp.lung.lp.side.1.consol` | + · state | FIT | `LUNG_CONDITIONS.ptxTension` | — | The ipsilateral lung collapses (non-recruitable until decompressed); Crs × 0.5. |
| `lungs.peep.recruitment` | `resp.driver.vent.peep` (PEEP) → `resp.lung.aer` | + · state | UNTAGGED | `P_CLOSE` = 15, `P_OPEN_LO` = 5, `TAU_DEREC_S` = 120 | — | End-expiratory pressure above the closing pressure keeps units aerated; derecruitment with τ TAU_DEREC_S below it. |
| `lungs.shunt.collapse` | `resp.lung.lp.side.1.consol`, `resp.lung.aer` → `resp.lung.perf.shunt` | ± · state | FIT | `ATEL_PERF` = 1.0 | — | Flow through the non-aerated part is true shunt (ATEL_PERF of its share), reduced by HPV: collapse raises it, aeration lowers it. |
| `lungs.pvr.perSide` | `resp.lung.lp.side.1.consol`, `resp.lung.aer` → `resp.lung.perf.pvrMult` | ± · factor | FIT | `ATEL_PERF` = 1.0, `HPV_PAO2_HI` = 100, `HPV_PAO2_LO` = 40, `TAU_HPV1_S` = 300 | — | Each side's PVR multiplier = 1 / the HPV-weighted conductance of its collapsed, hypoxic and normal parts. |
| `lungs.pvr.left` | `resp.lung.perf.pvrMult` → `hemo.circ.ext.pvrLungL` | + · state | UNTAGGED | — | — | writeCircPvr: left multiplier into the circulation. |
| `lungs.pvr.right` | `resp.lung.perf.pvrMult` → `hemo.circ.ext.pvrLungR` | + · state | UNTAGGED | — | — | writeCircPvr: right multiplier into the circulation. |
| `lungs.pvr.global` | `resp.lung.lp.pvr` → `hemo.circ.ext.pvrLung` | + · state | UNTAGGED | — | — | writeCircPvr: the lungs' global PVR multiplier (COPD, PH group 3, OLV). |

## State

### `LungState` ([`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts))

| Field | Type | Meaning |
|---|---|---|
| `lp` | `LungParams` | — |
| `mp` | `MechParams` | — |
| `mech` | `MechState` | — |
| `rec` | `RecruitState` | — |
| `hpv` | `HpvState` | — |
| `o2` | `O2LungState` | — |
| `mainstem` | `Mainstem` | — |
| `aer` | `number[]` | aerated fraction per side the mechanics were built for |
| `perf` | `Perfusion` | — |
| `co2` | `Co2Mix` | — |
| `frcGaMl` | `number` | — |
| `inInsp` | `boolean` | breath bookkeeping (volume-driven: an inspiration starts when airway flow turns positive) |
| `v0` | `number[]` | unit volumes at the start of the inspiration |
| `tidal` | `number[]` | per-unit tidal volume of the last breath (mL) |
| `tInsp` | `number` | time the last inspiration started |
| `teS` | `number` | last complete expiratory time (s) |
| `tExp0` | `number` | time the current/last expiration started |
| `pInsp` | `number` | last end-inspiratory max unit alveolar pressure (cmH2O) |
| `peepTot` | `number` | last end-expiratory mean alveolar pressure (cmH2O) |
| `tauBar` | `number` | ventilation-weighted expiratory τ of the units (s) |
| `t` | `number` | — |
| `nGas` | `number` | Executor addition (Task 14): gas steps taken (the first one places g without the alveolar lag). |

### `MechState` ([`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts))

| Field | Type | Meaning |
|---|---|---|
| `v` | `number[]` | mL above the FRC state, per unit |
| `q` | `number[]` | mL/s into each unit (last sub-step) |
| `paw` | `number` | airway-opening pressure, cmH2O (relative to atmosphere) |
| `pcar` | `number` | carina pressure |
| `pMus` | `number` | Active respiratory-muscle pressure on the chest wall, cmH2O (+ expiratory: a cough/buck); absent = 0. |

### `O2LungState` ([`l2/lung/mix-o2.ts`](../../packages/engine-core/src/l2/lung/mix-o2.ts))

| Field | Type | Meaning |
|---|---|---|
| `fa` | `number[]` | — |
| `cv` | `number` | — |
| `sa` | `number` | — |
| `pao2` | `number` | — |

### `HpvState` ([`l2/lung/perfusion.ts`](../../packages/engine-core/src/l2/lung/perfusion.ts))

| Field | Type | Meaning |
|---|---|---|
| `a1` | `number[]` | — |
| `a2` | `number[]` | — |
| `stimS` | `number[]` | — |

### `RecruitState` ([`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts))

| Field | Type | Meaning |
|---|---|---|
| `ind` | `number[]` | — |
| `blk` | `number[]` | — |
| `open` | `number[]` | — |

## Parameters

### [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PES_FRC_CMH2O` | `6.9` | cmH2O | — | — |
| `PES_BMI_SLOPE` | `0.22` | cmH2O | — | cmH2O per kg/m² above PES_BMI_REF |
| `PES_BMI_REF` | `22.5` | — | — | — |
| `HOLD_INSP_S` | `0.3` | s | Arnal 2018 | End-inspiratory hold 0.3 s and end-expiratory hold 2 s (the lung module's measure.ts; Arnal 2018). |
| `HOLD_EXP_S` | `2` | s | — | — |

### [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HIST_SPASM` | `0.35` | — | Kuyper et al. 2003; research/44 X; McFadden 2003; Rodrigo & Rodrigo 2000; Rodrigo & Hall 2004; M10 ch. 22 / ch. 24 (wheeze and bronchospasm after a fast benzylisoquinolinium or morphine bolus; research/19; [FIT: bronchodilator-reversible share (direction sourced); 0.6; brief research/44 X-03]; [FIT: 0.9 and 360 min (the 6 h slow-onset boundary); fit target: a non-responder — a 12 h severe asthma improves < 15 % with a saturating β2 dose (measured −14 %) — and every fresh arm keeping ≥ 95 % of `frac` (0.963 at 15 min); brief research/44 X-03]; [FIT: bronchodilator-reversible share (direction sourced); direction: M10 ch. 22 / ch. 24 (wheeze and bronchospasm after a fast benzylisoquinolinium or morphine bolus), size has no source; brief research/44 X-03] | The reversible share is not a constant — a REFRACTORY spasm exists. `frac` above is the share a FRESH, severe-but-not-near-fatal spasm reverses; two things take it away, both because the obstruction stops being smooth muscle: SEVERITY. In the near-fatal range (severity 1.0 → 1.25, reached through the airway `bronchospasm` alias) the lumen fills with mucosal oedema and mucus plugs rather than tone (extensive luminal plugging in fatal asthma: Kuyper et al. 2003 Am J Med 115:6), so the reversible share falls to (1 − REFRACT_SEV) of itself at 1.25 [FIT: bronchodilator-reversible share (direction sourced); 0.6; brief research/44 X-03]. DURATION. A slow-onset attack — hours of inflammation, oedema and plugging — responds less and more slowly to a β2 agonist than a sudden-onset, mostly bronchospastic one (McFadden 2003 AJRCCM 168:740; Rodrigo & Rodrigo 2000 Chest 118:1547; Rodrigo, Rodrigo & Hall 2004 Chest 125:1081), so the share decays toward (1 − REFRACT_DUR_MAX) of itself with τ REFRACT_TAU_MIN [FIT: 0.9 and 360 min (the 6 h slow-onset boundary); fit target: a non-responder — a 12 h severe asthma improves < 15 % with a saturating β2 dose (measured −14 %) — and every fresh arm keeping ≥ 95 % of `frac` (0.963 at 15 min); brief research/44 X-03]. The age is sim time since the condition appeared plus the spec's `ageMin` (the attack's age when it was sent), so status asthmaticus is one command: `lungCondition asthma 1, ageMin 720` keeps ≈ 0.7 · 0.22 ≈ 0.16 of its airway obstruction reversible. This adds NO dose-response of its own — B is the drug model's; this function is the MAXIMUM reversal. A drug-driven bronchospasm severity — histamine release (morphine, atracurium, mivacurium) and anaphylactic mediators act on the SAME smooth muscle `relaxed()` relieves, so the drug's contribution is an added SEVERITY on the `bronchospasm` spec, not a second state. 0.35 at full histamine [FIT: bronchodilator-reversible share (direction sourced); direction: M10 ch. 22 / ch. 24 (wheeze and bronchospasm after a fast benzylisoquinolinium or morphine bolus), size has no source; brief research/44 X-03]. A plain scalable input: a future per-profile airway-reactivity gain (research/19) multiplies it in one place. |
| `REFRACT_SEV` | `0.6` | — | — | — |
| `REFRACT_DUR_MAX` | `0.9` | — | — | — |
| `REFRACT_TAU_MIN` | `360` | — | — | — |

### [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CO2_SLOPE` | `1.5` | L/min/mmHg | tables §4.6; Weil 1970 | Respiratory drive, work of breathing and fatigue for SPONTANEOUS breathing (tables §4.6, Q36, Q9). Pure functions plus one small state (fatigue). Consumed by the resp pipeline in MODELED mode only (MANUAL keeps the rr/vt targets). VE = [S·(PaCO2 − B)]₊ · H(PaO2) · (1 − Dep_opioid) · (1 − Dep_hypnotic) · F + VE_pain + J-receptor term H(PaO2) = 1 + A/(PaO2 − 32) − A/68 (Weil 1970 form, A = hvrA 25 mmHg): ×1.5 at PaO2 60, ×2.6 at 45 B = PaCO2_set − VE0/S (apnoeic threshold ≈ 4 below resting PaCO2) pattern: opioid → RR falls first (VT kept); hypnotic → VT falls, RR rises PTI = (P_breath/P_max)·(Ti/Ttot); PTI > 0.15 → fatigue F falls (≈ 45 min to failure), RR ↑, VT ↓ L/min/mmHg (Q36; 1.60 ± 0.19) |
| `APNOEA_OFFSET` | `4` | mmHg | — | mmHg below resting PaCO2 (Q36) |
| `HVR_A` | `25` | mmHg | Weil 1970 | mmHg (Weil form constant, (tables `hvrA` 25 (range 10–50), Weil 1970 form, Q36) Q36) |
| `PTI_CRIT` | `0.15` | — | Bellemare & Grassino 1982 | Bellemare & Grassino 1982 (Q36) |
| `P_MAX_CMH2O` | `90` | cmH2O | — | 80–100 |
| `FATIGUE_TAU_S` | `45 * 60` | s | — | — |
| `PAIN_GAIN` | `0.3` | — | research/44 L2; [FIT: ventilatory control gain; brief research/44 L2-31] | +20–40 % at noxious 1, not anaesthetised [FIT: ventilatory control gain; brief research/44 L2-31] |
| `J_RR_PER_EVLWI` | `1.5` | — | research/44 L2; [FIT: ventilatory control gain; brief research/44 L2-31] | RR +4–10 at EVLWI > 10 → +1.5/min per mL/kg above 10 [FIT: ventilatory control gain; brief research/44 L2-31] |
| `WAKE_MMHG` | `8` | mmHg | Fink 1961; Nunn 9e ch. 5: apnoeic threshold 0.3–0.5 kPa below it; research/44 L2; [FIT: size, directions sourced; sourced range 7–10 (threshold 2–5 mmHg above the awake resting PaCO2); fit target: test/engine/resp-induction.test.ts bands; brief research/44 L2-31] | The wakefulness drive. Awake, breathing continues below the resting PaCO2 (Fink 1961 J Appl Physiol 16:15); unconscious it stops a few mmHg below the ANAESTHETISED resting PaCO2 (Nunn 9e ch. 5: apnoeic threshold 0.3–0.5 kPa below it; anaesthetised resting PaCO2 45–50). Loss of consciousness therefore raises the threshold B by WAKE_MMHG (B = set − VE0/S = set − 5 awake → set + 3 unconscious) [FIT: size, directions sourced; sourced range 7–10 (threshold 2–5 mmHg above the awake resting PaCO2); fit target: test/engine/resp-induction.test.ts bands; brief research/44 L2-31]. |
| `APNOEA_VE_IN` | `0.1` | — | research/44 L2; [FIT: ventilatory control gain; brief research/44 L2-31] | A neural drive below 10 % of the resting VE produces no breath (apnoea); breathing resumes above 15 % (hysteresis, as the neuro model's MANUAL APNOEA_IN/OUT 0.42/0.5 of resting VE) [FIT: ventilatory control gain; brief research/44 L2-31]. Was an absolute 0.2 L/min, which a depressed drive never reached: the RR floor of 4/min kept VE at 0.4–0.9 L/min after propofol + opioid. |
| `APNOEA_VE_OUT` | `0.15` | — | — | — |
| `PMUS_REST_CMH2O` | `8` | cmH2O | research/44 L2; [FIT: ventilatory control gain; brief research/44 L2-31] | Inspiratory muscle pressure of a resting breath, cmH2O (VT/Crs + R·V' ≈ 500/100 + 2 ≈ 7–8 [FIT: ventilatory control gain; brief research/44 L2-31]). Against a closed airway the whole effort shows in the pleural space: effort × 8, up to P_MAX (Mueller; laryngospasm −20 to −50). |
| `J_PE_VE_FRAC` | `2.4` | — | ESC 2019; West; research/44 L2; [FIT: J_PE_VE_FRAC 2.4 of the resting VE and J_PE_RR 4/min at severity 1; fit target RS13 "RR ≥ 25, PaCO2 ≤ 35 on air" — measured 27.2 / 30.0, VE 18 L/min; 2.0/6 gave 27.6 / 34.8 (no margin), 0.8/8 gave 28.7 / 39.1 (rapid shallow breaths feed the dead space); brief research/44 L2-31] | J-receptor / pulmonary-vascular-receptor drive in acute PE — a NON-CHEMICAL ventilation term ADDED to the chemoreflex (it persists below the CO2 threshold, which is why the awake PE patient is hypocapnic: PaCO2 30–35 — ESC 2019 PE guideline; West, pathophysiology), with a rapid shallow pattern (J-receptor tachypnoea, like EVLWI's). A MULTIPLIER on the chemical drive cannot do it: measured while writing (×1.8) RR 19.2 / PaCO2 38.2, and analytically S(1+J)(P − B) = k/P keeps P above the threshold B ≈ 35 for any J. Massive PE doubles to triples the minute ventilation (its alveolar dead space ≈ 0.5 halves the CO2 elimination). [FIT: J_PE_VE_FRAC 2.4 of the resting VE and J_PE_RR 4/min at severity 1; fit target RS13 "RR ≥ 25, PaCO2 ≤ 35 on air" — measured 27.2 / 30.0, VE 18 L/min; 2.0/6 gave 27.6 / 34.8 (no margin), 0.8/8 gave 28.7 / 39.1 (rapid shallow breaths feed the dead space); brief research/44 L2-31] |
| `J_PE_RR` | `4` | — | — | — |
| `HVR_INDEP_VE` | `0.5` | — | Nielsen & Smith 1952; Nunn's Applied Respiratory Physiology 8e ch. 5; research/44 L2; [FIT: 0.5; fit target: the unit row "PaO2 50 / PaCO2 30 breathes, ≈ 0.5 × resting VE awake" and the engine row (a post-induction apnoea on air ends on hypoxia, not on CO2); brief research/44 L2-31] | Hypoxia drives breathing BELOW the CO2 threshold. The carotid body's drive is not only a gain on the CO2 error: at a PCO2 under the apnoeic threshold a hypoxic subject's CO2 response does not fall to zero but flattens onto a PO2-dependent PLATEAU (the "dog-leg" of Nielsen & Smith 1952 Acta Physiol Scand 24:293; Lumb, Nunn's Applied Respiratory Physiology 8e ch. 5), so a hypoxaemic patient whose PaCO2 sits under the (post-induction, raised) threshold still breathes. The plateau is HVR_INDEP_VE × resting VE × (H(PaO2) − 1), depressed by hvrDep exactly like the multiplicative arm, and the chemical drive is max(fan, plateau): above the threshold the fan is larger, so every existing hypoxic-response band is unchanged; at normoxia the plateau is < 0.02 × resting VE (below the apnoea threshold). [FIT: 0.5; fit target: the unit row "PaO2 50 / PaCO2 30 breathes, ≈ 0.5 × resting VE awake" and the engine row (a post-induction apnoea on air ends on hypoxia, not on CO2); brief research/44 L2-31] |

### [`l2/lung/params.ts`](../../packages/engine-core/src/l2/lung/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `L` | `0` | — | tables §4; catalogue §22; tables §2.2; [FIT: target; brief] | Lung module constants (tables §4; catalogue §22–§23, §33). Adult 70 kg values; volumes and compliances scale with IBW/70, resistances with 70/IBW (tables §2.2 rule). Every number cites its row, or `[FIT: target; brief]` with the prototype number it was tuned to. |
| `R` | `1` | — | — | — |
| `N_UNITS` | `4` | — | — | Units: 0 L-fast, 1 L-slow, 2 R-fast, 3 R-slow (side = u >> 1, slow = u & 1). |
| `R_TUBE` | `4` | cmH2O·s/L | tables §4.3 | Endotracheal tube + central airway resistance, part of the measured raw (tables §4.3 "R 10 incl. 7.5–8 ETT") (tables §4.3: R 10 incl. 7.5–8 ETT). cmH2O·s/L |
| `CCW_ML` | `200` | mL | Behazin 2010 | Chest-wall compliance (catalogue lead `ccw`; Behazin 2010 normal 223 → 200 rounded). |
| `TLC_ML_KG` | `80` | mL/kg | Pulse 4 | TLC and RV, mL/kg IBW (Pulse 4.3.2 standard patient: TLC 80, RV 16; audit 03 §1) — INTERNAL: the range of the unit P–V sigmoids (side.ts `mechParams`), not the patient's clinical TLC/RV. The respiratory-mechanics model owns those: `resp.volumes.tlc` and `.rv` (ECSC/Zapletal × pathology). Re-basing this range on them moves every mechanics number (a later release). |
| `RV_ML_KG` | `16` | mL/kg | — | — |
| `VENEGAS_C` | `8` | — | Harris & Simon 1998; [ENG: numerics] | Venegas sigmoid on the LUNG (Venegas, Harris & Simon 1998): V(P) = a + b/(1 + e^(−(P−c)/d)), P = transpulmonary pressure above the FRC state, V above FRC. c = the pressure of maximal compliance: 8 cmH2O puts the tidal range of a normal breath on the steep part [ENG: numerics]; d = b/(4·C) so the slope at c equals the unit's compliance; a from V(0) = 0. |
| `MECH_H` | `0.004` | — | [ENG: numerics; h/τ ≤ 0.04 for the neonatal τ 0.1 s] | Integration sub-step for the mechanics (4 per 62.5 Hz sample) [ENG: numerics; h/τ ≤ 0.04 for the neonatal τ 0.1 s]. |
| `CO2_SLOPE_BLOOD` | `4.5` | — | West].; [TXT, West] | CO2 blood content slope, mL/L/mmHg (0.4–0.5 mL/dL/mmHg in the physiological range) [TXT, West]. |
| `P_OPEN_HEALTHY` | `40` | — | Rothen 1999; tables §4.1 | Recruitment: healthy atelectasis opens above 40 cmH2O with τ 2.6 s (Rothen 1999; tables §4.1). |
| `TAU_REC_HEALTHY_S` | `2.6` | s | — | — |
| `ATEL_IND` | `0.06` | — | Edmark 2003; tables §4.1 | Induction atelectasis 6 % of lung at FiO2 1.0 (Edmark 2003; tables §4.1, Q34), FiO2 dependence 1.0/0.8/0.6 → 1/0.1/0.04. |
| `TAU_COLLAPSE_F1_MIN` | `5` | — | Rothen 1995 | Absorption re-collapse τ (min) under ventilation: FiO2 1.0 → 5, 0.4 → 120 (Rothen 1995), log-linear between; ×(1 + PEEP/5) (Q34 (Rothen 1995 anchors; Q34)). |
| `TAU_COLLAPSE_F04_MIN` | `120` | — | — | — |
| `TAU_BLOCK_MIN` | `5` | — | catalogue §23 | Blocked bronchus (OLV, endobronchial): collapse τ = 5 + 40·(inert fraction/0.79) min → 5 at FiO2 1.0, ≈ 28 at 0.5, ≈ 37 at 0.3 (catalogue §23: 20–40 min at 0.3–0.5) (catalogue §23: 20–40 min at FiO2 0.3–0.5). |
| `TAU_BLOCK_N2_MIN` | `40` | — | — | — |
| `TAU_DEREC_S` | `120` | s | catalogue §6 | Pressure-driven de-recruitment (ARDS): τ 2 min when PEEP falls below the closing pressure (catalogue §6: 1–5 min) (catalogue §6: 1–5 min). |
| `P_CLOSE` | `15` | — | catalogue §6 | Closing pressure of recruitable ARDS lung: what stays open is linear in PEEP up to 15 cmH2O (catalogue §6 "≈ 10–15") (catalogue §6: ≈ 10–15 cmH2O). |
| `P_OPEN_LO` | `5` | — | — | Lowest opening pressure of the recruitable distribution (Dellinger 5e ch. 11 p. 162: recruitability 5 → 45 cmH2O). |
| `TAU_HPV1_S` | `300` | s | tables §4.2 | HPV: flow to the hypoxic region × (1 − hpv·a); phase 1 τ 5 min; phase 2 +30 % from 40 min, τ 60 min (tables §4.2, Q35). |
| `HPV2_EXTRA` | `0.3` | — | — | — |
| `HPV2_ONSET_S` | `2400` | s | — | — |
| `TAU_HPV2_S` | `3600` | s | — | — |
| `HPV_PAO2_HI` | `100` | — | research/44 L2; [FIT: lung perfusion/V/Q parameter without a source; on the Marshall stimulus shape; brief research/44 L2-34] | Aerated-region HPV stimulus: none above PAO2 100, full at 40 mmHg [FIT: lung perfusion/V/Q parameter without a source; on the Marshall stimulus shape; brief research/44 L2-34]. |
| `HPV_PAO2_LO` | `40` | — | — | — |
| `ATEL_PERF` | `1.0` | — | Pulse; Maj 2023; research/44 L2; [FIT: lung perfusion/V/Q parameter without a source; flagged; brief research/44 L2-34] | Non-aerated regions get ATEL_PERF × their volume share of flow before HPV. Tables §4.1 proposes 1.2 (dependent regions); 1.0 is used because 1.2 put ARDS shunt 0.05 above the Pulse/Maj 2023 targets 0.2/0.3/0.4 in the prototype [FIT: lung perfusion/V/Q parameter without a source; flagged; brief research/44 L2-34]. |
| `VQ_LOW` | `0.1` | — | research/44 L2; [FIT: lung perfusion/V/Q parameter without a source; brief research/44 L2-34] | Low-V/Q units have V/Q 0.1 (FiO2-responsive admixture; catalogue lead `vqLow`) [FIT: lung perfusion/V/Q parameter without a source; brief research/44 L2-34]. |
| `HEALTHY_VDALV` | `0.075` | — | tables §4.4 | Healthy unperfused fraction of alveolar ventilation: Pa−EtCO2 = 0.075 × 40 = 3 mmHg (tables §4.4). |
| `K_TAU_II` | `0.1` | — | research/44 L2; [FIT: capnogram phase II angle by GOLD grade (Q72); Q72: GOLD 1–4 → 111.6/115.7/124.1/131°; brief research/44 L2-50] | Capnogram: phase II τ added = min(TAU_II_MAX, K_TAU_II·(τ̄_exp − TAU_EXP_REF)) [FIT: capnogram phase II angle by GOLD grade (Q72); Q72: GOLD 1–4 → 111.6/115.7/124.1/131°; brief research/44 L2-50]. |
| `TAU_II_MAX` | `0.3` | — | — | — |
| `TAU_EXP_REF` | `0.54` | — | — | healthy ventilation-weighted expiratory τ (prototype) |
| `PTX_VALVE_PER_CMH2O_S` | `0.12` | mmHg | research/44 X; [FIT: obstructive shock and PEA 3–10 min after onset on PPV — measured 8.9 min; brief research/44 X-03] | A TENSION pneumothorax is not a step. Air enters the pleural space through a ONE-WAY VALVE: it flows in whenever the alveolar (or airway) pressure exceeds the pleural pressure and cannot come back out, so the hemithorax pressure climbs breath by breath toward the catalogue ceiling (`ptxTension`'s `pPtx`, 15–25 mmHg at severity 1) — fast on positive-pressure ventilation, much slower on spontaneous gasps, where inspiration is NEGATIVE at the alveolus and only the expiratory phase drives the valve. Obstructive shock and PEA belong at 3–10 min on PPV, not 60 s after onset. `lp.pPtx` keeps its name, place and unit (mmHg) — the ventilator link reads it. mmHg of pleural pressure gained per cmH2O of driving pressure per second [FIT: obstructive shock and PEA 3–10 min after onset on PPV — measured 8.9 min; brief research/44 X-03] |
| `PTX_DRAIN_TAU_S` | `20` | s | [ENG: device] | decompression (severity → 0, or a chest drain): τ of the fall [ENG: device] |

### [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `P_REC_REF` | `15` | — | catalogue §6 | Plateau at which a condition's reference non-aeration was defined (PEEP 5 in ARDS): nothing extra opens below it (the catalogue's reference non-aeration at PEEP 5 (catalogue §6)). |

### [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ADULT_FROM_Y` | `18` | — | Stocks & Quanjer 1995 | Children below this age use the Zapletal power laws (Stocks & Quanjer 1995 Table 7, 5–18 y). |
| `BLEND_FROM_Y` | `16` | — | [ENG: numerics] | 16–20 y: Zapletal and ECSC blended linearly by age (F11) [ENG: numerics]. |
| `BLEND_TO_Y` | `20` | — | — | — |
| `FORCED_TAU_EXP` | `0.6` | — | research/44 L2; [FIT: the catalogue's COPD grades = GOLD FEV1 ≥ 80 / 50–79 / 30–49 / < 30 % pred with FEV1/FVC < 0.70, and the ILD grades' FVC bands; brief research/44 L2-32] | Forced-expiratory sensitivity to the unit's passive R·C ratio [FIT: the catalogue's COPD grades = GOLD FEV1 ≥ 80 / 50–79 / 30–49 / < 30 % pred with FEV1/FVC < 0.70, and the ILD grades' FVC bands; brief research/44 L2-32]. |
| `PEAK_TAU_EXP` | `0.3` | — | research/44 L2; [FIT: as the header says — 0.2/0.3/0.4/0.5 tried: 0.3 puts acute severe asthma at PEF 39 % with FEV1 35 % and COPD GOLD 1–4 at 72/58/47/35 % with FEV1 71/55/41/28 %; brief research/44 L2-32] | F3: the peak's weaker dependence on the R·C ratio [FIT: as the header says — 0.2/0.3/0.4/0.5 tried: 0.3 puts acute severe asthma at PEF 39 % with FEV1 35 % and COPD GOLD 1–4 at 72/58/47/35 % with FEV1 71/55/41/28 %; brief research/44 L2-32]. |
| `EOFE_FLOW_ML_S` | `25` | mL/s | ERS 2019 | ATS/ERS 2019 end of forced expiration: flow < 25 mL/s, or 15 s. |
| `EOFE_MAX_S` | `15` | s | — | — |

### Lung conditions (`packages/engine-core/data/lung-pathology.ts`)

| Id | Condition | Effects | Tags |
|---|---|---|---|
| `ph` | Pulmonary hypertension (group 1 default) / RV failure under PPV | pvr, vdAlv, dlFactor | TXT, ENG |
| `bronchospasm` | Acute intraoperative bronchospasm | raw, rawExp, fSlow, tauSlowS, vqLow, vdAlv | ENG |
| `asthma` | Asthma (chronic grades; acute severe asthma at severity 1) | raw, rawExp, fSlow, tauSlowS, crs, vqLow | ENG, TXT |
| `anaphylaxis` | Anaphylaxis (respiratory component) | raw, rawExp, fSlow, vqLow, vdAlv | TXT, ENG |
| `copd` | COPD / emphysema (GOLD 1–4) | raw, rawExp, fSlow, tauSlowS, crs, vdAlv, vqLow, co2Slope, pvr, frc, tIt, dlFactor | P, ENG, TXT |
| `ards` | ARDS (Berlin mild / moderate / severe; population-mean recruitability) | crs, raw, tIt, atel, consol, vdAlv, hpv, pvr, pOpen, tauRecS | P, TXT, VERIFY, ENG |
| `ild` | Pulmonary fibrosis / interstitial lung disease | crs, raw, tIt, frc, dlFactor, extraShunt, vqLow, vdAlv, pvr | P, ENG, TXT |
| `ssc` | Systemic sclerosis (SSc-ILD + chest-wall skin; PH off by default) | crs, raw, frc, extraShunt, vqLow, vdAlv, pvr, ccw, tIt, dlFactor | ENG, P |
| `chestWall` | Kyphoscoliosis / chest-wall restriction | ccw, crs, tIt, frc, extraShunt, co2Slope, pvr | VERIFY, ENG, TXT |
| `obesity` | Obesity (anaesthetised, supine; BMI class) | crs, ccw, tIt, raw, frc, atel, consol, pOpen | P |
| `pneumonia` | Pneumonia (lobar, unilateral) | consol, atel, hpv, crs, raw, vdAlv, pvr | ENG, TXT |
| `atelectasis` | Atelectasis: lobar collapse (mucus plug) | consol, crs | TXT |
| `pulmOedema` | Pulmonary oedema (cardiogenic default) | extraShunt, crs, raw | ENG |
| `effusion` | Pleural effusion | atel, consol, crs, frc, pPtx | ENG |
| `ptxSimple` | Pneumothorax: simple | consol, crs | ENG |
| `ptxTension` | Pneumothorax: tension (ventilated) | pPtx, consol, crs | ENG |
| `haemothorax` | Haemothorax | atel, consol, crs, frc, pPtx | ENG |
| `pe` | Pulmonary thromboembolism | vdAlv, extraShunt, raw | TXT, ENG |
| `fatEmbolism` | Fat embolism / bone cement implantation syndrome | pvr, vdAlv | ENG |
| `vae` | Venous air embolism (continuous entry) | pvr, vdAlv | ENG |
| `aspiration` | Aspiration (acid, non-particulate; right lower lobe) | raw, rawExp, crs, extraShunt, hpv | ENG, VERIFY |
| `olv` | One-lung ventilation (lateral, DLT) | raw, perfShare, pvr | ENG, TXT |
| `endobronchial` | Endobronchial intubation (right mainstem) | — | — |
| `bpf` | Bronchopleural fistula (drain present) | leakFrac | ENG |
| `airwayObstruction` | Tracheal / tube obstruction (ETT lumen, fixed lesion) | raw, rawExp | ENG, TXT |
| `cf` | Cystic fibrosis | raw, rawExp, fSlow, tauSlowS, crs, vqLow, extraShunt, vdAlv, pvr | ENG, TXT |
| `nmWeakness` | Neuromuscular weakness | pMax, ccw, atel, co2Slope | TXT, ENG |
| `diaphragmParalysis` | Diaphragmatic paralysis (unilateral, e.g. interscalene block) | pMax, atel, frc | P, ENG |
| `pregnancy` | Pregnancy (respiratory) | frc, ccw, crs, tIt, raw, atel, pvr | TXT, VERIFY, ENG |
| `neonatalRds` | Neonatal respiratory distress syndrome (1.5 kg, 30 wk, moderate) | crs, tIt, atel, consol | VERIFY, TXT, ENG |
| `covidPneumonitis` | COVID-type viral pneumonitis (L → H phenotype) | crs, extraShunt, hpv, vdAlv, pvr | P, VERIFY, ENG |
| `smokeInhalation` | Smoke inhalation and CO poisoning (moderate, lower-airway component) | raw, rawExp, fSlow, vqLow, vdAlv | TXT, ENG |

## Functions

| Function | File | Doc |
|---|---|---|
| `pesEstimate` | [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts) | Supine balloon estimate (cmH2O, ventilated/anaesthetised): |
| `expHold` | [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts) | End-expiratory hold on a copy: |
| `inspHold` | [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts) | End-inspiratory hold on a copy: |
| `breathMechanics` | [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts) | — |
| `deadSpaceSet` | [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts) | The dead-space set of one breath. |
| `circSideFlows` | [`l2/lung/circ-link.ts`](../../packages/engine-core/src/l2/lung/circ-link.ts) | Per-lung flows in L/min from the circulation, or null when the circulation model is not present (or not yet flowing). |
| `writeCircPvr` | [`l2/lung/circ-link.ts`](../../packages/engine-core/src/l2/lung/circ-link.ts) | Hand the per-lung PVR multipliers to the circulation when it exists; |
| `circPtx` | [`l2/lung/circ-link.ts`](../../packages/engine-core/src/l2/lung/circ-link.ts) | The circulation model's own pleural pressure from its tension-pneumothorax condition (mmHg), 0 when absent. |
| `reversibleShare` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | The share of a smooth-muscle condition's severity that bronchodilation can reverse (0–`frac`). |
| `spasmSeverity` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | The shark-fin capnogram's severity (0 = none) from the smooth-muscle conditions after bronchodilation — bronchospasm at its own (unclamped, 1.25 = the near-fatal extreme) severity; |
| `relaxed` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | Effective severity of `spec` for effect `key` under bronchodilation B; |
| `conditionData` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | — |
| `effectValue` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | Value of an effect at severity s: |
| `interp` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | — |
| `resolveLung` | [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | Resolve condition specs for a patient of `ibwKg`. |
| `wakeShiftMmHg` | [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts) | — |
| `hypoxicFactor` | [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts) | — |
| `drive` | [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts) | Minute ventilation and its split. |
| `pti` | [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts) | Pressure–time index of a spontaneous breath (VT mL, C mL/cmH2O, R cmH2O·s/L, Ti/Ttot). |
| `stepFatigue` | [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts) | Fatigue F (1 fresh → 0.3 exhausted): |
| `blockedSides` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | — |
| `createLung` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | — |
| `lungMechStep` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | Advance the mechanics by one 62.5 Hz sample (4 sub-steps). |
| `capnoTerms` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | Capnogram terms for the next cycle (decision 9): |
| `lungGasStep` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | 10 Hz: recruitment, HPV, perfusion, CO2 mix, O2 stores. |
| `extraShuntAt` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | The extra shunt at the current total PEEP. |
| `shuntFraction` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | True shunt fraction now (for lungState and the `shunt` coupled truth). |
| `staticCompliance` | [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | Whole respiratory-system static compliance (mL/cmH2O): |
| `holdPressure` | [`l2/lung/measure.ts`](../../packages/engine-core/src/l2/lung/measure.ts) | Hold the airway closed for `s` seconds on a copy; |
| `vcBreath` | [`l2/lung/measure.ts`](../../packages/engine-core/src/l2/lung/measure.ts) | Run one volume-controlled breath (square flow, pause, passive expiration to PEEP) on `ms` in place. |
| `referenceRun` | [`l2/lung/measure.ts`](../../packages/engine-core/src/l2/lung/measure.ts) | Settle `n` breaths then measure one (the reference run of Task 12). |
| `createMech` | [`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts) | — |
| `unitPressure` | [`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts) | Alveolar pressure of unit u: |
| `chestWallPressure` | [`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts) | — |
| `mechSubstep` | [`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts) | One sub-step. |
| `airwayFlow` | [`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts) | Total flow at the airway opening, mL/s. |
| `mixCo2` | [`l2/lung/mix-co2.ts`](../../packages/engine-core/src/l2/lung/mix-co2.ts) | — |
| `createO2Lung` | [`l2/lung/mix-o2.ts`](../../packages/engine-core/src/l2/lung/mix-o2.ts) | — |
| `unitPao2` | [`l2/lung/mix-o2.ts`](../../packages/engine-core/src/l2/lung/mix-o2.ts) | Unit alveolar PO2s for the current store state (also used by HPV and the recruitment inputs). |
| `stepO2Lung` | [`l2/lung/mix-o2.ts`](../../packages/engine-core/src/l2/lung/mix-o2.ts) | — |
| `createHpv` | [`l2/lung/perfusion.ts`](../../packages/engine-core/src/l2/lung/perfusion.ts) | — |
| `hpvStimulus` | [`l2/lung/perfusion.ts`](../../packages/engine-core/src/l2/lung/perfusion.ts) | Aerated-region hypoxic stimulus 0–1 from the side's alveolar PO2 [FIT: |
| `stepHpv` | [`l2/lung/perfusion.ts`](../../packages/engine-core/src/l2/lung/perfusion.ts) | HPV activation: |
| `perfusion` | [`l2/lung/perfusion.ts`](../../packages/engine-core/src/l2/lung/perfusion.ts) | Side flows. |
| `createRecruit` | [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts) | — |
| `fio2AtelFactor` | [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts) | Edmark 2003 FiO2 dependence of induction atelectasis: |
| `tauCollapseS` | [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts) | Rothen 1995 re-collapse τ (s): |
| `stepRecruit` | [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts) | — |
| `nonAerated` | [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts) | Non-aerated fraction of each side now (capped 0.98): |
| `healthyParams` | [`l2/lung/side.ts`](../../packages/engine-core/src/l2/lung/side.ts) | Healthy adult (crs 55 incl. |
| `mechParams` | [`l2/lung/side.ts`](../../packages/engine-core/src/l2/lung/side.ts) | Unit mechanics for the current aeration `aer[s]` (1 − atel − consol, dynamic) and blocked sides. |
| `aeratedFrc` | [`l2/lung/state-event.ts`](../../packages/engine-core/src/l2/lung/state-event.ts) | THE bedside FRC (mL) — the gas the lungs hold at end-expiration: |
| `lungStatePayload` | [`l2/lung/state-event.ts`](../../packages/engine-core/src/l2/lung/state-event.ts) | — |
| `sigmoidFor` | [`l2/lung/venegas.ts`](../../packages/engine-core/src/l2/lung/venegas.ts) | A unit whose volume range is `rangeMl` and whose compliance at P = c is `cMl` (mL/cmH2O); |
| `volumeAt` | [`l2/lung/venegas.ts`](../../packages/engine-core/src/l2/lung/venegas.ts) | — |
| `pressureAt` | [`l2/lung/venegas.ts`](../../packages/engine-core/src/l2/lung/venegas.ts) | Transpulmonary pressure for volume v (inverse), clamped 0.1 % inside the asymptotes. |
| `complianceAt` | [`l2/lung/venegas.ts`](../../packages/engine-core/src/l2/lung/venegas.ts) | Compliance dV/dP at volume v (mL/cmH2O). |
| `ventReference` | [`l2/lung/vent-reference.ts`](../../packages/engine-core/src/l2/lung/vent-reference.ts) | — |
| `predictedVolumes` | [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts) | — |
| `tauRef` | [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts) | τf,ref (s) for a predicted FEV1/FVC. |
| `actualVolumes` | [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts) | This patient's static volumes and forced expiration now. |
| `closingCapacity` | [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts) | Closing capacity (mL, supine reference): |
| `pattern` | [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts) | ATS/ERS 2005 pattern: |

## Source files

| File | Header |
|---|---|
| [`packages/engine-core/data/lung-pathology.ts`](../../packages/engine-core/data/lung-pathology.ts) | Lung pathology catalogue as DATA (R36/R37; lung-pathology-catalogue.md §1–§33, Q65–Q95). |
| [`l2/lung/breath.ts`](../../packages/engine-core/src/l2/lung/breath.ts) | Per-breath respiratory mechanics, measured the way a clinician measures them (Hess & Kacmarek, Essentials of Mechanical Ventilation 4e ch. |
| [`l2/lung/circ-link.ts`](../../packages/engine-core/src/l2/lung/circ-link.ts) | Circulation adapter ("the lungs consume per-lung flow and write PVR"). |
| [`l2/lung/conditions.ts`](../../packages/engine-core/src/l2/lung/conditions.ts) | Conditions → per-lung parameters (catalogue §33 stacking, Q93; severity knots after Pulse's severity-table pattern, N-P13). |
| [`l2/lung/drive.ts`](../../packages/engine-core/src/l2/lung/drive.ts) | Respiratory drive, work of breathing and fatigue for SPONTANEOUS breathing (tables §4.6, Q36, Q9). |
| [`l2/lung/lung.ts`](../../packages/engine-core/src/l2/lung/lung.ts) | The lung module: mechanics at 250 Hz inside the 62.5 Hz respiratory loop, slow dynamics and the mixing point at the 10 Hz gas step. |
| [`l2/lung/measure.ts`](../../packages/engine-core/src/l2/lung/measure.ts) | Ventilator-style measurements on the unit model (Pulse's ventilator outputs, audit 03 §5; Arnal 2018 method): Ppeak at end-inspiratory flow, Pplat after a 0.3 s end-inspiratory hold, total PEEP after a 2 s end-expiratory |
| [`l2/lung/mechanics.ts`](../../packages/engine-core/src/l2/lung/mechanics.ts) | Four alveolar units (left/right × fast/slow; tables §4.3) behind one tube, sharing one linear chest wall. |
| [`l2/lung/mix-co2.ts`](../../packages/engine-core/src/l2/lung/mix-co2.ts) | The mixing point, CO2 side (tables §4.4): every ventilated unit's alveolar PCO2 from its own V/Q (PA = Q·S·Pv / (VA_perfused/K + Q·S)), the arterial PCO2 as the perfusion-weighted mix (+ shunt at Pv), the end-tidal PCO2 |
| [`l2/lung/mix-o2.ts`](../../packages/engine-core/src/l2/lung/mix-o2.ts) | The mixing point, O2 side (tables §4.1, §4.5; catalogue §22–§23). |
| [`l2/lung/params.ts`](../../packages/engine-core/src/l2/lung/params.ts) | Lung module constants (tables §4; catalogue §22–§23, §33). |
| [`l2/lung/perfusion.ts`](../../packages/engine-core/src/l2/lung/perfusion.ts) | Per-lung perfusion with hypoxic pulmonary vasoconstriction (tables §4.2, catalogue §22, Q35). |
| [`l2/lung/recruit.ts`](../../packages/engine-core/src/l2/lung/recruit.ts) | Atelectasis, recruitment and absorption per lung (tables §4.1, catalogue §6/§22/§23, Q34, Q73). |
| [`l2/lung/side.ts`](../../packages/engine-core/src/l2/lung/side.ts) | Resolved per-lung parameters (what the pathology conditions and the profile produce; conditions.ts builds them) and their translation into unit mechanics (mechanics.ts). |
| [`l2/lung/state-event.ts`](../../packages/engine-core/src/l2/lung/state-event.ts) | The lungState payload from the lung module: the seven respiratory-signal fields as ABSOLUTE values, plus the per-lung and catalogue-lead (Q95) fields. |
| [`l2/lung/venegas.ts`](../../packages/engine-core/src/l2/lung/venegas.ts) | Venegas sigmoid P–V on the lung (Venegas, Harris & Simon 1998, J Appl Physiol 84:389). |
| [`l2/lung/vent-reference.ts`](../../packages/engine-core/src/l2/lung/vent-reference.ts) | One condition's ventilator reference numbers from the lung module's resolved parameters — for the ventilator's generated catalogue copy (the ventilator's own single-compartment model then shows plateau, ΔP and peak − pla |
| [`l2/lung/volumes.ts`](../../packages/engine-core/src/l2/lung/volumes.ts) | Static lung volumes and the forced expiration. |
| [`types-lung.ts`](../../packages/engine-core/src/types-lung.ts) | The lung model's public types, in their own file: types.ts and types-resp.ts gain one line each. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| permissive hypercapnia raises mean PAP ≥ 2 mmHg | 18.1 → 19.2 | — | RIGHT ([audit row 95](../../docs/validation/target-audit/30-target-audit.md#row-95)) | keep ≥ +2 mmHg at PaCO2 +20–30 (the engine's PaCO2 arm reaches +23) | [`lung-r14.test.ts`](../../packages/engine-core/test/engine/lung-r14.test.ts) |
| induction at FiO2 1.0 (no thermal switch): Qs/Qt ≥ 0.07 by 20 min | 0.015 | — | TOO NARROW ([audit row 72](../../docs/validation/target-audit/30-target-audit.md#row-72)) | Qs/Qt 0.04–0.12 at 20 min (FiO2 1.0, PEEP 5); ≥ 0.06 if the test is re-specified at ZEEP | [`lung-r14.test.ts`](../../packages/engine-core/test/engine/lung-r14.test.ts) |
| CVP ≥ 15 mmHg | 11.5 | — | TOO NARROW ([audit row 51](../../docs/validation/target-audit/30-target-audit.md#row-51)) | CVP >= 10 mmHg (or >= baseline + 5) | [`obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) |
| MAP < 65 mmHg | 78.4 | — | MIS-SPECIFIED ([audit row 52](../../docs/validation/target-audit/30-target-audit.md#row-52)) | drop MAP < 65, or replace it with SBP < 90 (already present); add a PP plausibility check | [`obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) |
| PROPOSED band (Q15, samhv-dev): SaO2 ≤ 92 % at FiO2 0.5 | 97.3 | — | MIS-SPECIFIED ([audit row 73](../../docs/validation/target-audit/30-target-audit.md#row-73)) | Same as row 1: SaO2 ≥ 92 % with a fall of 1–6 points at FiO2 0.5 without a PFO; SpO2 ≤ 92 on room air | [`obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) |
| asthma: PaCO2 − EtCO2 gap 20–50 mmHg | 6.3 | catalogue §3 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| obesity: PaCO2 − EtCO2 gap 5–8 mmHg | 3.2 | catalogue §10 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| obesity: shunt 0.10–0.15 | 0.045 | catalogue §10 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| pneumonia: SpO2 88–93 % at FiO2 0.4 | 96.7 | catalogue §11 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| atelectasis: shunt 0.10–0.12 | 0.155 | catalogue §12 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ptxSimple: shunt 0.07 | 0.119 | catalogue §15 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| olv: Crs 25–30 mL/cmH2O | 33.9 | catalogue §22 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| olv: shunt 0.2–0.3 at FiO2 0.4 after 30 min | 0.140 | catalogue §22 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| endobronchial: Crs 27.5–30.25 mL/cmH2O | 34.0 | catalogue §23 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| neonatalRds: shunt 0.2–0.4 | 0.158 | catalogue §30 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| bronchospasm: inspiratory resistance 46 cmH2O·s/L | 46.005 | catalogue §2 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| bronchospasm: auto-PEEP 6–10 cmH2O | 10.6 | catalogue §2 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ards: plateau 19 cmH2O | 19.2 | catalogue §6 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ards: driving pressure 14 cmH2O | 14.2 | catalogue §6 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ards: shunt 0.30 | 0.285 | catalogue §6 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ild: Crs 32 mL/cmH2O | 31.8 | catalogue §7 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ild: inspiratory resistance 13 cmH2O·s/L | 12.9 | catalogue §7 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| chestWall: Crs 32 mL/cmH2O | 33.5 | catalogue §9 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| chestWall: inspiratory resistance 10 cmH2O·s/L | 9.88 | catalogue §9 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| pe: PaCO2 − EtCO2 gap 15–25 mmHg | 25.9 | catalogue §18 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| cf: inspiratory resistance 20 cmH2O·s/L | 20.3 | catalogue §26 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| covidPneumonitis: shunt 0.30 | 0.320 | catalogue §31 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| COPD GOLD 1 (severity 0.25): FEV1 ≥ 80 % pred with FEV1/FVC < 0.70 | 71 % | — | RIGHT ([audit row 109](../../docs/validation/target-audit/30-target-audit.md#row-109)) | keep | [`volumes.test.ts`](../../packages/engine-core/test/l2/lung/volumes.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/lung-capno.test.ts`](../../packages/engine-core/test/engine/lung-capno.test.ts) | 0 | 0 |
| [`engine/lung-circ.test.ts`](../../packages/engine-core/test/engine/lung-circ.test.ts) | 0 | 0 |
| [`engine/lung-commands.test.ts`](../../packages/engine-core/test/engine/lung-commands.test.ts) | 0 | 0 |
| [`engine/lung-copd-retainer.test.ts`](../../packages/engine-core/test/engine/lung-copd-retainer.test.ts) | 0 | 0 |
| [`engine/lung-copd-startup.test.ts`](../../packages/engine-core/test/engine/lung-copd-startup.test.ts) | 0 | 0 |
| [`engine/lung-copd.test.ts`](../../packages/engine-core/test/engine/lung-copd.test.ts) | 0 | 0 |
| [`engine/lung-external.test.ts`](../../packages/engine-core/test/engine/lung-external.test.ts) | 0 | 0 |
| [`engine/lung-frc.test.ts`](../../packages/engine-core/test/engine/lung-frc.test.ts) | 0 | 0 |
| [`engine/lung-gas.test.ts`](../../packages/engine-core/test/engine/lung-gas.test.ts) | 0 | 0 |
| [`engine/lung-hpv-volatile.test.ts`](../../packages/engine-core/test/engine/lung-hpv-volatile.test.ts) | 0 | 0 |
| [`engine/lung-longrun.test.ts`](../../packages/engine-core/test/engine/lung-longrun.test.ts) | 0 | 0 |
| [`engine/lung-pe-profile.test.ts`](../../packages/engine-core/test/engine/lung-pe-profile.test.ts) | 0 | 0 |
| [`engine/lung-r14.test.ts`](../../packages/engine-core/test/engine/lung-r14.test.ts) | 2 | 0 |
| [`engine/lung-recruitment.test.ts`](../../packages/engine-core/test/engine/lung-recruitment.test.ts) | 0 | 0 |
| [`engine/lung-state.test.ts`](../../packages/engine-core/test/engine/lung-state.test.ts) | 0 | 0 |
| [`engine/lung-unilateral.test.ts`](../../packages/engine-core/test/engine/lung-unilateral.test.ts) | 0 | 0 |
| [`engine/lung-wiring.test.ts`](../../packages/engine-core/test/engine/lung-wiring.test.ts) | 0 | 0 |
| [`engine/obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) | 3 | 0 |
| [`l2/lung/arterial-hold.test.ts`](../../packages/engine-core/test/l2/lung/arterial-hold.test.ts) | 0 | 0 |
| [`l2/lung/breath.test.ts`](../../packages/engine-core/test/l2/lung/breath.test.ts) | 0 | 0 |
| [`l2/lung/bronchodilation.test.ts`](../../packages/engine-core/test/l2/lung/bronchodilation.test.ts) | 0 | 0 |
| [`l2/lung/circ-link.test.ts`](../../packages/engine-core/test/l2/lung/circ-link.test.ts) | 0 | 0 |
| [`l2/lung/conditions.test.ts`](../../packages/engine-core/test/l2/lung/conditions.test.ts) | 0 | 0 |
| [`l2/lung/data.test.ts`](../../packages/engine-core/test/l2/lung/data.test.ts) | 0 | 0 |
| [`l2/lung/drive-nonchemical.test.ts`](../../packages/engine-core/test/l2/lung/drive-nonchemical.test.ts) | 0 | 0 |
| [`l2/lung/drive.test.ts`](../../packages/engine-core/test/l2/lung/drive.test.ts) | 0 | 0 |
| [`l2/lung/lung-rig.test.ts`](../../packages/engine-core/test/l2/lung/lung-rig.test.ts) | 0 | 0 |
| [`l2/lung/measure.test.ts`](../../packages/engine-core/test/l2/lung/measure.test.ts) | 0 | 0 |
| [`l2/lung/mechanics.test.ts`](../../packages/engine-core/test/l2/lung/mechanics.test.ts) | 0 | 0 |
| [`l2/lung/mix-o2.test.ts`](../../packages/engine-core/test/l2/lung/mix-o2.test.ts) | 0 | 0 |
| [`l2/lung/mix.test.ts`](../../packages/engine-core/test/l2/lung/mix.test.ts) | 0 | 0 |
| [`l2/lung/perfusion.test.ts`](../../packages/engine-core/test/l2/lung/perfusion.test.ts) | 0 | 0 |
| [`l2/lung/pulse-targets.test.ts`](../../packages/engine-core/test/l2/lung/pulse-targets.test.ts) | 0 | 0 |
| [`l2/lung/recruit.test.ts`](../../packages/engine-core/test/l2/lung/recruit.test.ts) | 0 | 0 |
| [`l2/lung/signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) | 22 | 0 |
| [`l2/lung/venegas.test.ts`](../../packages/engine-core/test/l2/lung/venegas.test.ts) | 0 | 0 |
| [`l2/lung/vent-reference-seams.test.ts`](../../packages/engine-core/test/l2/lung/vent-reference-seams.test.ts) | 0 | 0 |
| [`l2/lung/volumes.test.ts`](../../packages/engine-core/test/l2/lung/volumes.test.ts) | 1 | 0 |
| [`types-lung.test.ts`](../../packages/engine-core/test/types-lung.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
