# Monitor measurements (device layer)

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#monitor)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The monitor's measurement chain: how the simulated monitor turns the patient's signals into the numbers a clinician
reads — ECG filtering and QRS detection, heart rate, SpO2, oscillometric NIBP, invasive pressure numerics, pulse
detection, CO2 numerics, impedance respiration, temperature, the 12-lead capture, trends and the event log. Every
numeric is measured from the displayed waveform or a device model, never copied from the physiological truth, so delays,
artefacts and failed measurements behave as they do at the bedside. For an embedding developer this is part of the
device layer the engine keeps beside its physiology (`l3/device-layer.ts`).
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- ECG filters: monitor mode 0.5–40 Hz with an automatic mains notch (50 Hz by default), diagnostic mode 0.05–150 Hz
  without a notch; Butterworth sections from Bristow-Johnson's biquad cookbook, notch Q 8 (`l3/ecg-filter.ts`;
  research 03 §1.11).
- QRS detection on the displayed lead, Pan–Tompkins-like: 5–15 Hz band-pass, derivative, squaring, 80 ms moving
  integral, adaptive threshold NPK + 0.25·(SPK − NPK) with a 200 ms refractory period; a small hump within 600 ms of the
  last R is taken as a T wave (Pan & Tompkins 1985; `l3/qrs.ts`).
- Heart rate: mean of the last 12 RR intervals without the largest and smallest (or the plain mean, per skin), the last
  4 when the last 3 exceed 1200 ms, and 0 after 4 s without a QRS (`l3/hr.ts`; research 03 §1.12).
- SpO2: site SaO2 after the circulatory delay, a first-order sensor lag (τ 3 s), device bias, a moving average (8 s by
  default; the skin may set another) and a display update; validity comes from the pleth (`l3/spo2/spo2.ts`;
  research 03 §3.6–3.7). The pulse-tone pitch is 880·2^(−(100 − SpO2)·s/12) Hz (`l3/spo2/spo2.ts`).
- PI: the mean amplitude (peak − trough) of the last ≤ 6 fresh pleth pulses, each over its own pulse — an interval to
  the next found foot longer than 166 % of the median of the recent intervals holds a missed pulse, and the pulse is
  then measured over one median period from its own foot (PI = AC/DC per pulse, Lima 2002; the RR missed limit, Pan &
  Tompkins 1985; `l3/pressure-numerics/numerics.ts`).
- NIBP: inflate to 165 mmHg, deflate in 8 mmHg steps; each pulse's oscillation is A(Pc) = Amax·exp(−((Pc − MAP)/w)²)
  with Amax = 4·tanh(PP/50); MAP is the envelope peak and SBP/DBP are read where the envelope falls to 0.50/0.80 of it,
  plus 4 mmHg noise; a weak envelope or SBP < 50 fails the attempt (`l3/nibp/nibp.ts`; research 03 §5).
- Invasive pressures: per beat, SBP/DBP are the maximum/minimum of the displayed waveform between two feet and MAP is
  the beat's integral; values are averaged over the last 6 fresh beats and shown at 1 Hz; a line with fewer than 2 beats
  of ≥ 3 mmHg at ≥ 25/min is non-pulsatile (`l3/pressure-numerics/numerics.ts`; research/05 §6).
- CO2: a breath is a rising edge above 50 % of the recent peak; EtCO2 is the highest breath peak of the last 10 s,
  FiCO2 the inspiratory minimum, awRR the mean of 6 intervals; gas apnoea after 20 s (`l3/co2-numerics/co2-numerics.ts`;
  research 03 §4.5).
- Impedance respiration is chest volume plus a cardiogenic ripple (10 % of a 500 mL breath) with an adaptive-threshold
  detector, so ripple can be counted as breaths when breathing is shallow (`l3/resp/impedance.ts`; research 03 §7).
- Temperature probes add a first-order lag under 10 s at 0.1 °C resolution (`l3/temp/temp-numerics.ts`); trends keep
  each numeric at 1 Hz for 8 h (`l3/trends/trend-store.ts`); the 12-lead capture takes the last 10 s through the
  diagnostic filter (`l3/capture12/capture.ts`; research/05 §2.6).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`features.ts:148`](../../packages/engine-core/src/l3/ecg-analysis/features.ts#L148) | Barro's spectral algorithm as [AM] describes it (SPEC): Hamming window, FFT; amplitude = \|Re\| + \|Im\|; the peak |
| [`features.ts:151`](../../packages/engine-core/src/l3/ecg-analysis/features.ts#L151) | the amplitude 0.5 Hz…min(20Ω, 100 Hz). The moment M = (1/Ω)·Σ aⱼwⱼ / Σ aⱼ over the lines up to that limit is the |
| [`features.ts:202`](../../packages/engine-core/src/l3/ecg-analysis/features.ts#L202) | narrow band-stop at the mean frequency; the output is the leakage. N = ⌊π·Σ\|Vᵢ\| / Σ\|Vᵢ − Vᵢ₋₁\| + ½⌋ and |
| [`features.ts:203`](../../packages/engine-core/src/l3/ecg-analysis/features.ts#L203) | l = Σ\|Vᵢ + Vᵢ₋N\| / Σ(\|Vᵢ\| + \|Vᵢ₋N\|) are the standard forms of the original's equations; [AM]'s equations are images, |
| [`features.ts:348`](../../packages/engine-core/src/l3/ecg-analysis/features.ts#L348) | Pc the samples in (0, 0.1·Vp), Nc those in (0.1·Vn, 0); the threshold Td = 0 if Pc + Nc < 0.4·n, else 0.2·Vp if |
| [`ecg-filter.ts:10`](../../packages/engine-core/src/l3/ecg-filter.ts#L10) | Normalised biquad (a0 = 1): y = b0·x + b1·x₋₁ + b2·x₋₂ − a1·y₋₁ − a2·y₋₂. |
| [`bis-type.ts:335`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts#L335) | The bispectrum B (Eq 6) and the bicoherence BIC = B/√RTP (Eqs 7, 8) at the bins (k1, k2), over the epochs given (RAM98 |
| [`bis-type.ts:337`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts#L337) | BEFORE its magnitude is taken, and RTP = mean \|X(f1)\|²·\|X(f2)\|²·\|X(f1 + f2)\|²: the reading under which BIC measures |
| [`entropy.ts:11`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts#L11) | RE = S[R_low+high] / log N[R_low+high] (Eq 8); SE = S[R_low] / log N[R_low+high] (Eq 7), so RE = SE when R_high holds no |
| [`entropy.ts:164`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts#L164) | The components on the 1.92-s grid (fs, the epoch's N samples): R_low is k = lo … mid − 1, R_high k = mid … hi; SE's |
| [`entropy.ts:172`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts#L172) | Eqs 7 and 8 on the original scale: SE = S[R_low] / log N[R_low+high] from SE's spectrum, RE = S[R_low+high] / |
| [`generic.ts:8`](../../packages/engine-core/src/l3/eeg-devices/generic.ts#L8) | SR = 100 × (time with \|x\| < 5 µV for ≥ 0.5 s) ÷ (valid time) over the last 60 s |
| [`spectral.ts:5`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts#L5) | PSD_k = c·\|Σ w_i·(x_i − x̄)·e^(−2πik/N)\|² / (fs·Σ w_i²), c = 2 except at 0 Hz and fs/2; Hann window w |
| [`spectral.ts:23`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts#L23) | One-sided power spectral density of one epoch, µV²/Hz, at k·fs/N for k = 0 … ⌊N/2⌋ (Hann window, mean removed). |
| [`nibp.ts:4`](../../packages/engine-core/src/l3/nibp/nibp.ts#L4) | from the ACTUAL site beats:  A(Pc) = Amax·exp(−((Pc − MAP)/w)²), Amax = 4·tanh(PP/50) mmHg, |
| [`nibp.ts:5`](../../packages/engine-core/src/l3/nibp/nibp.ts#L5) | w_hi = (SBP − MAP)/√(−ln Rs), w_lo = (MAP − DBP)/√(−ln Rd), Rs 0.50, Rd 0.80 → invert the envelope at |
| [`nibp.ts:6`](../../packages/engine-core/src/l3/nibp/nibp.ts#L6) | Rs/Rd, MAP = envelope peak, + noise SD 4 mmHg → result + timestamp, or fail. |
| [`nibp.ts:195`](../../packages/engine-core/src/l3/nibp/nibp.ts#L195) | SBP = MAP + w_hi·√(−ln Rs),   DBP = MAP − w_lo·√(−ln Rd). |
| [`numerics.ts:31`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts#L31) | pulse (Lima AP, Beelen P, Bakker J, Crit Care Med 2002;30:1210–1213: PI = AC/DC × 100 per pulse; the Masimo SET |
| [`detector.ts:7`](../../packages/engine-core/src/l3/pulse/detector.ts#L7) | w = 128 ms (the paper's w). A pulse is an upward crossing of THR_FRACTION × the running average of the SSF peaks of |
| [`detector.ts:62`](../../packages/engine-core/src/l3/pulse/detector.ts#L62) | differs: wabp.c sets T1 = Ta / 3, a third of its running SSF-peak average (Ta += (max − Ta) / 10). The paper's 60 % |
| [`detector.ts:89`](../../packages/engine-core/src/l3/pulse/detector.ts#L89) | The search-back threshold is half the detection threshold (Pan & Tompkins 1985: THRESHOLD I2 = 0.5 × THRESHOLD I1). |
| [`qrs.ts:4`](../../packages/engine-core/src/l3/qrs.ts#L4) | → adaptive threshold THR = NPK + 0.25·(SPK − NPK) with 200 ms refractory. |
| [`qrs.ts:98`](../../packages/engine-core/src/l3/qrs.ts#L98) | R = the largest \|x − window mean\| inside the hump window (robust to a sloping baseline or an |
| [`qrs.ts:178`](../../packages/engine-core/src/l3/qrs.ts#L178) | Learning phase (Pan–Tompkins): SPK = 1/3 of the max, NPK = 1/2 of the mean. |
| [`spo2.ts:100`](../../packages/engine-core/src/l3/spo2/spo2.ts#L100) | QRS/pulse tone pitch from the displayed SpO2 (research 03 §3.6 item 6): f = BEEP_BASE_HZ·2^(−(100 − SpO2)·s/12) with |
| [`types-device.ts:217`](../../packages/engine-core/src/types-device.ts#L217) | Real CPR Help [G 15-2], [G 15-3] (E3, E5): null = "- - -". |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1).
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `monitor.abpMean` | `hemo.circOut.pRad` (Radial pressure) → `mon.abpMean` (ART M (MAP)) | + · state | UNTAGGED | — | — | The radial transducer's beat-averaged mean. |
| `monitor.abpSys` | `hemo.circOut.pRad` (Radial pressure) → `mon.abpSys` (ART S) | + · state | UNTAGGED | — | — | The radial transducer's systolic. |
| `monitor.hr` | `hr.to` → `mon.hr` (HR) | + · state | UNTAGGED | — | — | The rhythm engine beats at the requested rate; the monitor counts the detected QRS complexes. |
| `monitor.spo2` | `l1.coupled.spo2` → `mon.spo2` (SpO₂) | + · state | UNTAGGED | — | — | The oximeter's averaged saturation. |
| `monitor.etco2` | `l1.coupled.etco2` → `mon.etco2` (EtCO₂) | + · state | UNTAGGED | — | — | The capnograph's end-tidal value. |
| `monitor.rr` | `resp.spont.rr` (RR (spont)) → `mon.rr` (RR) | + · state | UNTAGGED | — | — | The respiratory rate the monitor counts. |

## State

### `DeviceState` ([`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts))

| Field | Type | Meaning |
|---|---|---|
| `alarms` | `AlarmMgrState` | — |
| `inputs` | `AlarmInputs` | — |
| `defib` | `DefibState` | — |
| `pacer` | `PacerState` | — |
| `defibModel` | `string \| null` | The room's defibrillator model (a `DEFIB_MODELS` key, Room plan R5a; its pacer too, row 58), or null: the skin's defibrillator and pacer spec, else the fallback. Absent in older snapshots (read as null). |
| `m2` | `M2State` | The ZOLL M2's own state (plan E0), present only while the room's model is one with the M2 vocabulary; absent otherwise, so the generic model's state and snapshot are unchanged. |
| `ownAlarms` | `Partial<Record<AlarmOwner, AlarmInstance>>` | The alarm instances a device owns beside the bedside monitor's `alarms`/`inputs` (plan E7a, DQ3 = A): the M2's, present with `m2`, idle until E7b gives it a profile; absent otherwise, so the generic model's state is unchanged. |
| `sync` | `SyncState` | — |
| `pending` | `PendingRhythm \| null` | — |
| `lastBeat` | `{ t: number; qtMs: number } \| null` | — |
| `tcpKey` | `string` | — |
| `statusLast` | `Array<number \| string \| boolean \| null>` | defib/pacer fields of the last deviceStatus (JSON-safe), compared field by field. |
| `lastStatusT` | `number` | — |

### `EcgFeedState` ([`l3/ecg-analysis/feed.ts`](../../packages/engine-core/src/l3/ecg-analysis/feed.ts))

| Field | Type | Meaning |
|---|---|---|
| `lead` | `LeadId` | — |
| `fs` | `number` | — |
| `buf` | `number[]` | Ring of the last FEED_S·fs samples; sample n sits at n mod buf.length. |
| `next` | `number` | The next sample index expected (the pipeline's committed frontier, for the committed state). |
| `held` | `number` | Samples written since the feed was created, capped at buf.length. |

### `BisTypeState` ([`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts))

| Field | Type | Meaning |
|---|---|---|
| `fs` | `number` | — |
| `n` | `number` | Samples read since switch-on; readings made (strides closed). |
| `k` | `number` | — |
| `z1` | `number` | The high-pass filter's two delays (transposed direct form II). |
| `z2` | `number` | — |
| `raw` | `number[]` | The last epoch, raw and high-passed, oldest first. |
| `hp` | `number[]` | — |
| `fresh` | `number[]` | The samples since the last reading (the raw display). |
| `bsr` | `boolean[]` | One flag per stride: its second was suppressed (the last 63 s). |
| `rows` | `Array<number[] \| null>` | One spectrum per stride, 0–47 Hz, µV²/Hz; null when excluded (suppression) (the last 30 s). |

### `EntropyState` ([`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts))

| Field | Type | Meaning |
|---|---|---|
| `fs` | `number` | — |
| `n` | `number` | Samples read since switch-on. |
| `k` | `number` | Readings made (updates closed). |
| `raw` | `number[]` | The last epoch, oldest first. |
| `fresh` | `number[]` | The samples since the last reading (the raw display). |
| `rows` | `number[][]` | One periodogram per update over the components lo … hi (Eq 2: \|X\|², µV²), newest last; SE's longest window of them. |

### `GenericState` ([`l3/eeg-devices/generic.ts`](../../packages/engine-core/src/l3/eeg-devices/generic.ts))

| Field | Type | Meaning |
|---|---|---|
| `fs` | `number` | — |
| `n` | `number` | Samples read since switch-on. |
| `ring` | `number[]` | The last epoch, a ring of fs·epochS samples, and its next write index. |
| `head` | `number` | — |
| `fresh` | `number[]` | The samples since the last reading (the raw display). |
| `avg` | `number[] \| null` | The smoothed spectrum (valid epochs only), µV²/Hz; null until the first valid epoch. |
| `run` | `number` | The current stretch below the threshold, samples. |
| `open` | `number` | Suppressed samples in the open second, and the closed seconds of the window: suppressed samples, valid. |
| `bins` | `number[]` | — |
| `valid` | `boolean[]` | — |

### `HrState` ([`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts))

| Field | Type | Meaning |
|---|---|---|
| `method` | `HrMethod` | — |
| `rrs` | `number[]` | seconds, oldest first, at most HR_WINDOW |
| `lastR` | `number` | sim seconds of the last detected R, or -1 |
| `long` | `{ rr: number[]; end: number[] }` | Averaging option: the last RR_KEEP RR and the R time ending each (absent in older snapshots). |

### `NibpState` ([`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts))

| Field | Type | Meaning |
|---|---|---|
| `sensor` | `'on' \| 'off'` | — |
| `site` | `NibpSite` | — |
| `mode` | `'manual' \| 'auto' \| 'stat'` | — |
| `intervalMin` | `number` | — |
| `prevMode` | `'manual' \| 'auto'` | — |
| `statUntil` | `number` | — |
| `nextStartT` | `number` | — |
| `phase` | `NibpPhase` | — |
| `cuff` | `number` | — |
| `target` | `number` | — |
| `attempt` | `number` | — |
| `repumped` | `boolean` | — |
| `startT` | `number` | — |
| `stepPc` | `number` | — |
| `stepStartT` | `number` | — |
| `stepAmps` | `number[]` | — |
| `stepRejects` | `number` | artefact pulses rejected in this step |
| `steps` | `number[][]` | [Pc, A] |
| `pulseTimes` | `number[]` | — |
| `lastSbp` | `number \| null` | — |
| `last` | `NibpResult \| null` | — |
| `lastEmitT` | `number` | — |
| `cfg` | `{ initial: number; nextAbove: number; statSpacingS: numbe…` | The active skin's cuff settings (skin `nibp.initialInflation` for the age band, `nextInflation`, `stat`); absent = the NIBP constants (165 mmHg, previous SBP + 10, STAT back-to-back for 300 s). |
| `statN` | `number` | Measurements started in the current STAT series. |

### `PulseDetState` ([`l3/pulse/detector.ts`](../../packages/engine-core/src/l3/pulse/detector.ts))

| Field | Type | Meaning |
|---|---|---|
| `n` | `number` | absolute index of the NEXT sample |
| `prev` | `number` | — |
| `inc` | `number[]` | ring of the last W positive increments |
| `ssf` | `number` | — |
| `hist` | `number[]` | ring of the last HIST samples |
| `ssfHist` | `number[]` | Ring of the last HIST SSF values (search-back). Absent in older snapshots. |
| `floor` | `number` | — |
| `peakAvg` | `number` | — |
| `above` | `boolean` | — |
| `trackUntil` | `number` | — |
| `trackPeak` | `number` | — |
| `lastFoot` | `number` | absolute index, or -1 |
| `rr` | `number[]` | The last ≤ MISSED_AVG_N foot-to-foot intervals (samples). |
| `amps` | `number[]` | The rises (systolic peak − onset) of the last ≤ MISSED_AVG_N pulses, in signal units. |
| `lastPeak` | `number` | Absolute index of the last pulse's systolic peak, or −1 while it is still rising. |
| `pending` | `number[]` | Feet found and not yet returned (a search-back returns the recovered feet before the foot that triggered it). |

### `QrsState` ([`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts))

| Field | Type | Meaning |
|---|---|---|
| `bp` | `number[]` | — |
| `d` | `number[]` | last 4 band-passed values (for the 5-point derivative) |
| `mwiBuf` | `number[]` | — |
| `mwiSum` | `number` | — |
| `hist` | `number[]` | displayed-lead values, ring of HIST_N |
| `n` | `number` | absolute index of the NEXT sample |
| `learnMax` | `number` | — |
| `learnSum` | `number` | — |
| `spk` | `number` | — |
| `npk` | `number` | — |
| `prevMwi` | `number` | — |
| `prevPrevMwi` | `number` | — |
| `inHump` | `boolean` | — |
| `humpStart` | `number` | — |
| `humpMax` | `number` | — |
| `lastR` | `number` | absolute index of the last detected R, or -1 |
| `lastDetN` | `number` | absolute index where the last detection was finalised |
| `lastQrsMax` | `number` | MWI hump maximum of the last detected QRS |
| `paceFrom` | `number` | R-51-3: pace-pulse blanking (qrsPaceGate). The input is held at `paceHold` for samples paceFrom..paceUntil. |
| `paceUntil` | `number` | — |
| `paceHold` | `number` | — |
| `paceLast` | `number` | R-51-3: the previous unfiltered input (the value held through a blank). |
| `paceOff` | `number` | R-51-3: offset re-basing the pad's polarisation tail after the blank (fades to 0). |

### `Spo2State` ([`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts))

| Field | Type | Meaning |
|---|---|---|
| `lag` | `number` | % |
| `ring` | `number[]` | lagged + biased values at 10 Hz, newest last (≤ 16 s × 2 × 10) |
| `shown` | `number \| null` | displayed value (integer %) |
| `flag` | `Measured['flag']` | — |
| `nextUpdate` | `number` | — |
| `validSince` | `number` | time the pulse returned after an invalid spell (averaging must refill); 1e12 = invalid now |
| `bias` | `number` | per-patient device offset (%) |
| `avgS` | `number` | The active skin's averaging window and display update (s); absent = SPO2_PROFILE. |
| `updS` | `number` | — |

### `LimitState` ([`types-device.ts`](../../packages/engine-core/src/types-device.ts))

| Field | Type | Meaning |
|---|---|---|
| `numeric` | `NumericId` | — |
| `low` | `number \| null` | — |
| `high` | `number \| null` | — |
| `enabled` | `boolean` | — |
| `level` | `AlarmLevel` | — |
| `approximate` | `boolean` | Inherited from another age band (brief §6.8: "marked approximate"). |

## Parameters

### [`l3/capture12/capture.ts`](../../packages/engine-core/src/l3/capture12/capture.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CAPTURE_S` | `10` | s | — | — |
| `CAPTURE_RATE` | `500` | — | — | — |
| `PREROLL_S` | `20` | s | [ENG: device] | Filter pre-roll: up to this much older signal settles the 0.05 Hz high-pass before the window [ENG: device]. |

### [`l3/co2-numerics/co2-numerics.ts`](../../packages/engine-core/src/l3/co2-numerics/co2-numerics.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DETECT_FRACTION` | `0.5` | — | brief §4.4 | 50 % of the recent peak (brief §4.4) |
| `RELEASE_FRACTION` | `0.3` | — | [ENG: device] | hysteresis [ENG: device] |
| `DETECT_FLOOR_MMHG` | `4` | mmHg | [ENG: device] | [ENG: device] |
| `ETCO2_WINDOW_S` | `10` | s | brief §4.4; [ENG: device] | brief §4.4 [ENG: device] |
| `AWRR_INTERVALS` | `6` | — | brief §4.4; [ENG: device; 4–8] | brief §4.4 [ENG: device; 4–8] |
| `GAS_APNOEA_S` | `20` | s | brief §4.4 | Philips default; saadat gas apnoea 20 s (brief §4.4) |

### [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SYNC_DELAY_S` | `0.02` | s | brief §6.5; [ENG: device] | Sync shock: delivered this long after the detected R (brief §6.5: on the next R within ≤ 60 ms) [ENG: device]. |
| `T_PEAK_QT_FRACTION` | `0.65` | — | [ENG: device] | T peak ≈ R + 0.65 × QT (the kernel T peak sits ~⅔ into QT at normal rates) [ENG: device]. |
| `ROSC_HR` | `80` | — | — | — |
| `ROSC_BP_START` | `0.5` | — | — | — |
| `CARDIOVERSION_HR` | `75` | — | — | — |

### [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SEGMENT_S` | `3` | s | — | The analysis segment: "Divides the ECG rhythm into three-second segments" [G A-34]. |

### [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NOTCH_Q` | `8` | — | — | — |
| `BAND_NOTCH_BELOW_HZ` | `100` | Hz | research/05 §2.2; [ENG: device] | A band filter gets the mains notch when its upper corner is below this (research/05 §2.2: Mindray notches the monitor, surgical and ST modes, not diagnostic) [ENG: device]. |

### [`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HR_WINDOW` | `12` | — | — | — |
| `MOVING_AVERAGE_DEFAULT_S` | `8` | s | — | Window a skin declaring `method: 'moving-average-seconds'` uses when it names no `windowDefault` (s). |
| `RESET_RR_S` | `6` | s | [ENG: device; 10 bpm] | An R–R longer than this is a gap (asystole, leads off), not a rate: the history restarts, so the first beats after it are not averaged with it (the HR read "3" for a second after an asystole) [ENG: device; 10 bpm]. |

### [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AVG_BEATS` | `6` | — | brief §4.2; [ENG: device] | 4–8 beats (brief §4.2) [ENG: device] |
| `SEARCH_S` | `10` | s | [ENG: device] | A line that started sampling searches this long before it calls itself static (Saadat "IBP1 SEARCH") [ENG: device]. |
| `REPULSE_S` | `3` | s | [ENG: device] | A static line is pulsatile again only after this long of pulsatile beats — at MAP 13 / PP 3 one ventilator swing taken for a beat flipped ABP NON-PULSATILE off for 1 s every 5 s [ENG: device]. |
| `REPULSE_AMP_MMHG` | `4` | mmHg | [ENG: device] | Amplitude hysteresis on the 3 mmHg rule — a static line is pulsatile again only at this amplitude (a case at PP 3–4 mmHg flipped pulsatile ↔ static ≈ 10 times in 11 min on the single 3 mmHg threshold) [ENG: device]. |

### [`l3/pulse/detector.ts`](../../packages/engine-core/src/l3/pulse/detector.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DET_RATE` | `125` | — | Pulse; brief §4.2; research 03 §2.2; Cardiology 2003; Eng 1985; Control 2010; [ENG: device] | Pulse (upstroke) detector for ABP, PAP and pleth (brief §4.2 "PR from the ABP uses slope-sum upstroke detection"; research 03 §2.2). One foot path for the three lines. Scale-free, so it works on mmHg (ABP/PAP) and on PI units (pleth). All state is plain data.  1. Detection (Zong W, Heldt T, Moody GB, Mark RG, "An open-source algorithm to detect onset of arterial blood pressure pulses", Computers in Cardiology 2003;30:259–262). Slope-sum function SSF(n) = Σ_{k=n−w+1..n} max(0, x_k − x_{k−1}), w = 128 ms (the paper's w). A pulse is an upward crossing of THR_FRACTION × the running average of the SSF peaks of the detected pulses (never below a per-channel floor), outside the eye-closing period after the last foot; its foot is the minimum of the signal in the 128 ms before the crossing. 2. Search-back (Pan J, Tompkins WJ, "A real-time QRS detection algorithm", IEEE Trans Biomed Eng 1985;32:230–236). When the interval from the last foot to the one just found exceeds the RR MISSED LIMIT (166 % of the recent interval), the interval is searched for SSF peaks above the second threshold, half the first (PT's THRESHOLD I2 = 0.5 × THRESHOLD I1); they are the candidate pulses, largest first. A pulse found splits the interval, and each part still over the limit is searched again, so two or more missed pulses in a row are recovered. A retrospective variant [ENG: device]: Pan & Tompkins search in real time, when the missed limit expires; here the search runs when the next foot is found, over the closed interval (lastFoot, f), so both feet are known and a candidate is judged by its whole shape, its run-off included. The cost is latency: the beat that ends at a recovered foot reaches the numerics at f, not at its own end. With one missed pulse f comes about 2 intervals after the last foot and Pan & Tompkins' trigger at 1.66, so it is about a third of a beat later than theirs, and at most one beat late in all (one 1-Hz update of a 6-beat average). Taking the candidates largest first and trying the next when one fails mixes the two sources: Pan & Tompkins take the largest peak; Li's delineator tests every candidate, in time order. 3. Acceptance of a candidate by its shape (Li BN, Dong MC, Vai MI, "On an automatic delineator for arterial blood pressure waveforms", Biomed Signal Process Control 2010;5:76–81, and its published code delineator.m, rev. 2.0.5): a beat is an onset (where the upstroke starts) paired with the systolic peak it rises to, after which the signal runs off; it is accepted only if its rise is more than 0.4 × and less than 2 × the amplitude of the beats around it (l.147–148), and an onset less than 3 × closeWin (288 ms) after the previous beat's systolic peak is not a pulse (l.164, the delineator's eye-closing: the dicrotic notch and wave of the previous beat lie there). Li's onset is a zero crossing of the smoothed derivative from − to +, refined to the signal's minimum before the peak; Li's systolic peak is a zero crossing from + to − (l.105, 129–158), so a rise still rising at the next foot has no peak and is not a pulse (the run-off rule). The onset must also lie outside the eye-closing period of both feet, so each beat it makes is at least 250 ms long. Pan & Tompkins judge a candidate close to the previous complex by its slope instead (their T-wave rule: kept if its maximal slope is at least half the previous complex's); applied inside Li's eye-closing it added 5 feet that are not beats on the diagnosis run set (research/ibp-missed-foot-diag, 2026-10-28), so Li's rule is kept. The search-back runs on the systemic arterial line only (`pulseStep`'s `searchBack`). |
| `MISSED_LIMIT` | `1.66` | — | Pan & Tompkins 1985; [ENG: device; the median rather than Pan–Tompkins' range-limited mean of 8, so that one merged interval does not lengthen it] | The RR MISSED LIMIT: an interval longer than 166 % of the recent interval holds a missed pulse (Pan & Tompkins 1985). The recent interval is the median of the last ≤ 8 intervals [ENG: device; the median rather than Pan–Tompkins' range-limited mean of 8, so that one merged interval does not lengthen it]. |
| `MISSED_AVG_N` | `8` | — | Pan & Tompkins 1985; [ENG: device] | The recent interval is taken over the last 8 intervals (Pan & Tompkins 1985: RR AVERAGE1 and RR AVERAGE2 average the eight most recent beats); the recent amplitude of Li's test over the same 8 pulses [ENG: device]. |

### [`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `QRS_RATE` | `500` | — | — | — |
| `PACE_BLANK_N` | `30` | — | research/03 §1.7; [ENG: device] | Pace-pulse rejection (R-51-3): after a transcutaneous pacing pulse the detection lead is held at its pre-pulse value for this long, so the pad spike and the start of its polarisation tail never reach the filters (monitors blank their QRS detector after a detected pace pulse; research/03 §1.7) [ENG: device]. 60 ms |
| `PACE_LEAD_N` | `4` | — | [ENG: device] | R-51-3: announce a pace pulse this many samples before its marker time (8 ms) [ENG: device]. |
| `SPK_FLOOR` | `2e-4` | — | [ENG: device; see Task 14] | Absolute floor for SPK in (mV/sample)² units, far above the MWI of 0.025 mV noise [ENG: device; see Task 14]. |

### [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RIPPLE_FRACTION` | `0.1` | — | [ENG: device] | cardiogenic ripple = 10 % of a 500 mL breath (5–20 %) [ENG: device] |
| `IMP_HP_TAU_S` | `4` | s | [ENG: device] | high-pass removing drift [ENG: device] |
| `IMP_THRESHOLD` | `0.35` | — | [ENG: device] | fraction of the recent breath amplitude [ENG: device] |
| `IMP_FLOOR` | `0.08` | — | [ENG: device] | absolute floor (ripple 0.1 exceeds it once breaths vanish) [ENG: device] |
| `IMP_APNOEA_S` | `20` | s | brief §4.4 | impedance apnoea 20 s (Philips; saadat 10 s) (brief §4.4) |
| `IMP_INTERVALS` | `6` | — | — | — |
| `CARDIAC_MATCH` | `0.1` | — | research/05 §6; [ENG: device; fraction] | An impedance cycle whose period is within this fraction of the heart's RR is CARDIAC OVERLAY and is neither counted nor allowed to reset the apnoea timer — the Philips Auto detection mode "adjusts the detection level … depending on the presence of cardiac artifact" (research/05 §6 [S2] p. 111–113) [ENG: device; fraction]. |
| `CONFIRM_RR` | `1.5` | — | [ENG: device] | A candidate cycle is counted as a breath when no cycle followed it within this many heart periods [ENG: device]. |

### [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SPO2_LAG_TAU_S` | `3` | s | brief §4.3; research/44 TIME; [FIT: SpO2 sensor lag (stand-in for lung→finger transit dispersion); brief research/44 TIME-02] | brief §4.3 step 3 [FIT: SpO2 sensor lag (stand-in for lung→finger transit dispersion); brief research/44 TIME-02] |
| `SPO2_STEP_S` | `0.1` | s | — | — |
| `PULSE_LOST_S` | `4` | s | brief §4.3; [ENG: device; two missed beats at 30/min] | No completed pleth pulse for this long → no value (dashes, "pulse search"/"no pulse"). It was a 4 s hold with a questionable "99?" and invalid only at 10 s (brief §4.3 "10–30 s"); E126 removed the held number [ENG: device; two missed beats at 30/min]. |
| `LOW_PERF_PI` | `0.3` | — | brief §4.3 | "LOW PERF" below PI 0.3 % (brief §4.3) |
| `LOW_PERF_SLOWDOWN` | `2` | — | [ENG: device] | low perfusion doubles the averaging window [ENG: device] |
| `BEEP_BASE_HZ` | `1245` | Hz | research/34 row 6 | The beep's pitch at SpO2 100 %, Hz: measured on the Saadat unit (research/34 row 6, the owner's ruling). It was 880 Hz, the pitch of the alarm pulses, which made a beep and an alarm hard to tell apart. |

### [`l3/trends/event-log.ts`](../../packages/engine-core/src/l3/trends/event-log.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LOG_MAX` | `20000` | — | [ENG: numerics] | Entries kept (oldest dropped first) [ENG: numerics]: 8 h of a busy scenario is a few thousand. |

### [`l3/trends/trend-store.ts`](../../packages/engine-core/src/l3/trends/trend-store.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TREND_HOURS` | `8` | — | — | — |

### EEG devices: the registry's spec rows (EEG plan D8; `packages/engine-core/src/l3/eeg-devices/registry.ts`)

| Device | Label | Constant | Value | Unit | Source / tag | What |
|---|---|---|---|---|---|---|
| `generic` | Processed EEG (generic) | `updateS` | 1 | s | [ENG: device; plan E6 "the generic reader 1 s"] | how often the numerics are published; each update reads the last epoch |
| `generic` | Processed EEG (generic) | `epochS` | 2 | s | [TXT Ch35 p. 1106: 2-s epochs] | the epoch each spectrum is computed from |
| `generic` | Processed EEG (generic) | `rawWindowS` | 8 | s | [TXT Ch36 p. 1137: the raw EEG over 5–10 s] [ENG: display; 8 inside it] | the raw trace the display keeps |
| `generic` | Processed EEG (generic) | `dsaHistoryS` | 3600 | s | [TXT Ch36 pp. 1138–1139: the spectrogram of about the last hour] | the spectrogram the display keeps |
| `generic` | Processed EEG (generic) | `dsaMaxHz` | 50 | Hz | [TXT Ch36 p. 1139, Fig. 36.3: 0–50 Hz] | the spectrogram's top frequency |
| `generic` | Processed EEG (generic) | `spectrumLoHz` | 0.5 | Hz | [ENG: device; the lowest frequency a 2-s epoch resolves] | the lower edge of the SEF and median frequency |
| `generic` | Processed EEG (generic) | `spectrumHiHz` | 30 | Hz | [ENG: device; the top of beta (Ch36 Table 36.1); above it EMG dominates (Ch36 p. 1142)] | the upper edge of the SEF and median frequency |
| `generic` | Processed EEG (generic) | `sefFraction` | 0.95 | fraction | [P-14, the owner's placeholder: 95 %, the SEF95 of Bruhn 2003 (Miller Ch23 ref. 147, full book); Ch36 gives no percentile] | the spectral edge: the fraction of the power below it |
| `generic` | Processed EEG (generic) | `smoothingS` | 5 | s | [ENG: device; no source, a single 2-s periodogram scatters the edge by several Hz] | the time constant of the spectrum the numerics read |
| `generic` | Processed EEG (generic) | `suppressionUv` | 5 | µV | [TXT Ch36 p. 1139, Fig. 36.6: suppressed stretches < 5 µV] | the suppression threshold, \|x\| |
| `generic` | Processed EEG (generic) | `suppressionMinS` | 0.5 | s | [P-8: > 0.5 s, Rampil 1998 (Ch36 ref. 45) via secondary sources, research/43] | the shortest stretch counted as suppression |
| `generic` | Processed EEG (generic) | `srWindowS` | 60 | s | [ENG: device; Miller's 30–60 s (Ch36 p. 1140), the upper bound, the steadier (plan E5)] | the suppression ratio's window |
| `generic` | Processed EEG (generic) | `impedanceLimitKOhm` | 5 | kΩ | [P-13, the plan default: Ch36 p. 1145 gives 5 or 8 kΩ] | above it the signal is questionable |
| `generic` | Processed EEG (generic) | `impedanceUnequalKOhm` | 2.5 | kΩ | [ENG: device; half the limit, Ch36 p. 1145 names inequality without a number] | electrodes differing by more are unequal: questionable |
| `generic` | Processed EEG (generic) | `cauteryLoHz` | 40 | Hz | [ENG: device; above the EEG and most of the scalp EMG (peak 20–30 Hz, research/43 P-9)] | the band the cautery detector reads |
| `generic` | Processed EEG (generic) | `cauteryUv2` | 2000 | µV² | [ENG: device; ≈ 7 × the most the scalp EMG puts above 40 Hz, ≈ 1/11 of one diathermy burst (Ch36 p. 1146: power raised at all frequencies)] | above it in the cautery band, the epoch is invalid |
| `generic` | Processed EEG (generic) | `slowLoHz` | 0.1 | Hz | [TXT Ch36 Table 36.1] | slow oscillation, lower edge (read from the first bin, 0.5 Hz) |
| `generic` | Processed EEG (generic) | `slowHiHz` | 2 | Hz | [TXT Ch36 Table 36.1] | slow oscillation, upper edge |
| `generic` | Processed EEG (generic) | `deltaLoHz` | 0.5 | Hz | [TXT Ch36 Table 36.1] | delta, lower edge |
| `generic` | Processed EEG (generic) | `deltaHiHz` | 4 | Hz | [TXT Ch36 Table 36.1] | delta, upper edge |
| `generic` | Processed EEG (generic) | `thetaLoHz` | 4 | Hz | [TXT Ch36 Table 36.1] | theta, lower edge |
| `generic` | Processed EEG (generic) | `thetaHiHz` | 8 | Hz | [TXT Ch36 Table 36.1] | theta, upper edge |
| `generic` | Processed EEG (generic) | `alphaLoHz` | 8 | Hz | [TXT Ch36 Table 36.1] | alpha, lower edge |
| `generic` | Processed EEG (generic) | `alphaHiHz` | 12 | Hz | [TXT Ch36 Table 36.1] | alpha, upper edge |
| `generic` | Processed EEG (generic) | `betaLoHz` | 12 | Hz | [TXT Ch36 Table 36.1] | beta, lower edge |
| `generic` | Processed EEG (generic) | `betaHiHz` | 30 | Hz | [TXT Ch36 Table 36.1] | beta, upper edge |
| `generic` | Processed EEG (generic) | `gammaLoHz` | 30 | Hz | [TXT Ch36 Table 36.1: gamma > 30 Hz] | gamma, lower edge |
| `generic` | Processed EEG (generic) | `gammaHiHz` | 45 | Hz | [ENG: device; below the 50 Hz mains line] | gamma, upper edge |
| `bisType` | BIS-type index, computed from published components | `updateS` | 0.5 | s | [CON22 Table 1 l. 2: stride 0.5 s; p. 4: "recalculates … after every half-second"] | a reading every stride |
| `bisType` | BIS-type index, computed from published components | `epochS` | 2 | s | [CON22 Table 1 l. 21: 2-s epochs, 4 strides; RAM98 p. 1000: epochs of 2-s duration] | the epoch each spectrum is computed from |
| `bisType` | BIS-type index, computed from published components | `binHz` | 0.5 | Hz | [CON22 Table 1 l. 18: 0.5-Hz bins] | the spectral resolution (1 / epoch) |
| `bisType` | BIS-type index, computed from published components | `sourceFsHz` | 128 | Hz | [CON22 Table 1 l. 2: "must be 128 Hz"] — the engine's channel is 125 Hz (P-6); see the file head | the rate openibis is written for (not used: recorded) |
| `bisType` | BIS-type index, computed from published components | `rawWindowS` | 8 | s | [TXT Ch36 p. 1137: the raw EEG over 5–10 s] [ENG: display; 8 inside it] | the raw trace the display keeps |
| `bisType` | BIS-type index, computed from published components | `dsaHistoryS` | 3600 | s | [TXT Ch36 pp. 1138–1139: the spectrogram of about the last hour] | the spectrogram the display keeps |
| `bisType` | BIS-type index, computed from published components | `dsaMaxHz` | 50 | Hz | [TXT Ch36 p. 1139, Fig. 36.3: 0–50 Hz] | the spectrogram's top frequency |
| `bisType` | BIS-type index, computed from published components | `hpHz` | 0.65 | Hz | [CON22 Table 1 l. 16: second-order high-pass Butterworth at 0.65 Hz] | the high-pass before the spectra |
| `bisType` | BIS-type index, computed from published components | `suppressSegS` | 1 | s | [CON22 Table 1 l. 10: "two half-second strides (1 second)"] | the segment tested for suppression |
| `bisType` | BIS-type index, computed from published components | `suppressUv` | 5 | µV | [CON22 Table 1 l. 11: "all samples are within 5 uV of baseline"; p. 6] | the suppression threshold about the segment's own line |
| `bisType` | BIS-type index, computed from published components | `bsrWindowS` | 63 | s | [CON22 Table 1 l. 13: "the previous 63 sec"] | the burst suppression rate's window |
| `bisType` | BIS-type index, computed from published components | `bsLookbackS` | 2 | s | [CON22 Table 1 l. 22, l. 60: an epoch (4 strides) with any suppressed stride is excluded] | how far back a suppressed stride excludes the spectrum |
| `bisType` | BIS-type index, computed from published components | `componentS` | 30 | s | [CON22 Table 1 l. 28: "the most recent thirty seconds"] | the components' window |
| `bisType` | BIS-type index, computed from published components | `sawLenS` | 0.5 | s | [CON22 Table 1 l. 40: a template of nStride samples] [ENG: device; 62.5 → 63 samples at 125 Hz] | the sawtooth template's length |
| `bisType` | BIS-type index, computed from published components | `sawRampN` | 5 | samples | [CON22 Table 1 l. 40: zeros then 1:5] | the template's ramp |
| `bisType` | BIS-type index, computed from published components | `sawVarUv2` | 10 | µV² | [CON22 Table 1 l. 44: v > 10] | the least variance a sawtooth match counts at |
| `bisType` | BIS-type index, computed from published components | `sawMatch` | 0.63 | fraction | [CON22 Table 1 l. 44: > 0.63] | the normalised match that detects a K-complex |
| `bisType` | BIS-type index, computed from published components | `sawF1Hz` | 3 | Hz | [CON22 Table 1 l. 19: piecewise(f, [0,3,6], [0,0.25,1]).^2] | the K-complex filter's middle point |
| `bisType` | BIS-type index, computed from published components | `sawG1` | 0.25 | fraction | [CON22 Table 1 l. 19] | its amplitude there (squared on use) |
| `bisType` | BIS-type index, computed from published components | `sawF2Hz` | 6 | Hz | [CON22 Table 1 l. 19] | above it the filter passes all |
| `bisType` | BIS-type index, computed from published components | `vhighLoHz` | 40 | Hz | [CON22 Table 1 l. 29: bandRange(39.5,46.5) × bandRange(40,47), P(n − 1)·P(n) for n from 40 Hz; Fig. 3: very high band 40–47 Hz] | the very high band's power concentration: its lowest n |
| `bisType` | BIS-type index, computed from published components | `topHz` | 47 | Hz | [CON22 Table 1 l. 29, 30, 32; RAM98 Table 2: 47 Hz] | the top of the high, very high and whole bands |
| `bisType` | BIS-type index, computed from published components | `wholeLoHz` | 1 | Hz | [CON22 Table 1 l. 30: bandRange(0.5,46.5) × bandRange(1,47), P(n − 1)·P(n) for n from 1 Hz (the 0.5–47 Hz spectrum)] | the whole spectrum's power concentration: its lowest n |
| `bisType` | BIS-type index, computed from published components | `midLoHz` | 11 | Hz | [CON22 Table 1 l. 31; RAM98 Table 2: P11–20] | the mid band, lower edge |
| `bisType` | BIS-type index, computed from published components | `midHiHz` | 20 | Hz | [CON22 Table 1 l. 31; RAM98 Table 2] | the mid band, upper edge |
| `bisType` | BIS-type index, computed from published components | `midPrct` | 50 | % | [CON22 Table 1 l. 31: prctmean(…, 50, 100)] | the mid band's bins averaged from this percentile up |
| `bisType` | BIS-type index, computed from published components | `highLoHz` | 30 | Hz | [CON22 Table 1 l. 32; Eq 1; RAM98 Table 2: P30–47] | the high band, lower edge |
| `bisType` | BIS-type index, computed from published components | `lowLoHz` | 0.5 | Hz | [CON22 Table 1 l. 34] | the low band, lower edge |
| `bisType` | BIS-type index, computed from published components | `lowHiHz` | 4 | Hz | [CON22 Table 1 l. 34] | the low band, upper edge |
| `bisType` | BIS-type index, computed from published components | `trimPct` | 50 | % | [CON22 Table 1 l. 33: trimmean(…, 50)] | the general component's trimmed mean |
| `bisType` | BIS-type index, computed from published components | `sedE0` | 104.4 | — | [CON22 Table 1 l. 46: scurve(c1, 104.4, 49.4, −13.9, 5.29)] | sedation score: Eo |
| `bisType` | BIS-type index, computed from published components | `sedEmax` | 49.4 | — | [CON22 Table 1 l. 46] | sedation score: Emax |
| `bisType` | BIS-type index, computed from published components | `sedX50` | -13.9 | dB | [CON22 Table 1 l. 46] | sedation score: x50 |
| `bisType` | BIS-type index, computed from published components | `sedW` | 5.29 | dB | [CON22 Table 1 l. 46] | sedation score: width |
| `bisType` | BIS-type index, computed from published components | `genX0` | -60.89 | dB | [CON22 Table 1 l. 47: piecewise(c2, [−60.89, −30], [−40, 43.1])] | general score, linear region: from |
| `bisType` | BIS-type index, computed from published components | `genX1` | -30 | dB | [CON22 Table 1 l. 47, 48] | general score, linear region: to; the S-curve adds from here |
| `bisType` | BIS-type index, computed from published components | `genY0` | -40 | — | [CON22 Table 1 l. 47] | general score at genX0 |
| `bisType` | BIS-type index, computed from published components | `genY1` | 43.1 | — | [CON22 Table 1 l. 47] | general score at genX1 |
| `bisType` | BIS-type index, computed from published components | `genE0` | 61.3 | — | [CON22 Table 1 l. 48: scurve(c2, 61.3, 72.6, −24.0, 3.55)] | general S-curve: Eo |
| `bisType` | BIS-type index, computed from published components | `genEmax` | 72.6 | — | [CON22 Table 1 l. 48] | general S-curve: Emax |
| `bisType` | BIS-type index, computed from published components | `genX50` | -24 | dB | [CON22 Table 1 l. 48] | general S-curve: x50 |
| `bisType` | BIS-type index, computed from published components | `genW` | 3.55 | dB | [CON22 Table 1 l. 48] | general S-curve: width |
| `bisType` | BIS-type index, computed from published components | `bsrScore0` | 50 | — | [CON22 Table 1 l. 49: piecewise(BSR, [0,100], [50,0]); p. 6: "exactly 50 – BSR/2"] | the BSR score at no suppression |
| `bisType` | BIS-type index, computed from published components | `gwHiDb` | 5 | dB | [CON22 Table 1 l. 50: piecewise(c3, [0,5], [0.5,1]); Fig. 3E: "≤ 5 dBμV"] | low − mid at which the general score takes all the weight |
| `bisType` | BIS-type index, computed from published components | `gwLo` | 0.5 | fraction | [CON22 Table 1 l. 50] | the general weight at low − mid ≤ 0 |
| `bisType` | BIS-type index, computed from published components | `bwLoPct` | 10 | % | [CON22 Table 1 l. 51: piecewise(BSR, [10,50], [0,1])] | the BSR from which its score takes weight |
| `bisType` | BIS-type index, computed from published components | `bwHiPct` | 50 | % | [CON22 Table 1 l. 51; p. 6: "when the BSR is at least 50%"] | the BSR at which its score is the output |
| `bisType` | BIS-type index, computed from published components | `outX0` | -40 | — | [CON22 Table 1 l. 53: piecewise(x, [−40,10,97,110], [0,10,97,100]); Fig. 3F] | the compression's lowest input (→ 0) |
| `bisType` | BIS-type index, computed from published components | `outLo` | 10 | — | [CON22 Table 1 l. 53] | below it the output is compressed |
| `bisType` | BIS-type index, computed from published components | `outHi` | 97 | — | [CON22 Table 1 l. 53] | above it the output is compressed |
| `bisType` | BIS-type index, computed from published components | `outX3` | 110 | — | [CON22 Table 1 l. 53] | the compression's highest input (→ 100) |
| `bisType` | BIS-type index, computed from published components | `impedanceLimitKOhm` | 5 | kΩ | [P-13, the plan default: Ch36 p. 1145 gives 5 or 8 kΩ] | above it the signal is questionable |
| `bisType` | BIS-type index, computed from published components | `impedanceUnequalKOhm` | 2.5 | kΩ | [ENG: device; half the limit, Ch36 p. 1145 names inequality without a number] | electrodes differing by more are unequal: questionable |
| `bisType` | BIS-type index, computed from published components | `bicAvgS` | 60 | s | [RAM98 p. 1000: "a running average against those calculated in the previous minute"; p. 1001] | the bispectrum's average |
| `bisType` | BIS-type index, computed from published components | `bicLoHz` | 0.5 | Hz | [RAM98 Table 2: B0.5–47.0 Hz] | the bispectral area, lower edge |
| `bisType` | BIS-type index, computed from published components | `bicHiHz` | 47 | Hz | [RAM98 Table 2] | the bispectral area, upper edge (f1 + f2 ≤ fs/2: p. 994) |
| `bisType` | BIS-type index, computed from published components | `dsaFloor` | 0.0001 | µV²/Hz | [ENG: display; the generic reader's floor for the spectrogram's dB (generic.ts)] | the least power the spectrogram column draws |
| `entropy` | Entropy-type SE and RE, computed from published components | `updateS` | 0.64 | s | [ENG: device; VO04 gives no update interval: its artefact epoch of 0.64 s (p. 160), of which every window it names is a whole number] | a reading every update; each adds one 1.92-s periodogram |
| `entropy` | Entropy-type SE and RE, computed from published components | `epochS` | 1.92 | s | [VO04 p. 155: "the shortest time window is equal to 1.92 s", used for 32–47 Hz; p. 158] [ENG: device; its bins are the components, see the file head] | the epoch of each periodogram (Eqs 1–2); 1/1.92 s = 0.52-Hz components |
| `entropy` | Entropy-type SE and RE, computed from published components | `sourceFsHz` | 400 | Hz | [VO04 p. 155: "a sampling frequency of 400 Hz is used"] — the engine's channel is 125 Hz (P-6); see the file head | the module's rate (not used: recorded) |
| `entropy` | Entropy-type SE and RE, computed from published components | `seLongS` | 60.16 | s | [VO04 p. 155: the longest window, 60.16 s, "used only for frequencies below 2 Hz"; p. 158: SE's windows from 60 s] | SE's window below longBelowHz |
| `entropy` | Entropy-type SE and RE, computed from published components | `longBelowHz` | 2 | Hz | [VO04 p. 155] | below it SE reads the longest window |
| `entropy` | Entropy-type SE and RE, computed from published components | `midS` | 15.36 | s | [VO04 p. 158: RE's longest window 15.36 s; SE's "from 60 s to 15 s"; p. 160: 24 × 0.64 = 15.36 s] [ENG: device; the paper does not give the window between its ends: SE 2–32 Hz and RE 0.8–32 Hz use this one] | SE's window for 2–32 Hz and RE's for 0.8–32 Hz |
| `entropy` | Entropy-type SE and RE, computed from published components | `shortS` | 1.92 | s | [VO04 p. 158: RE's shortest window, "applied for frequencies between 32 Hz and 47 Hz, equal to 1.92 s"] | RE's window for 32–47 Hz |
| `entropy` | Entropy-type SE and RE, computed from published components | `loHz` | 0.8 | Hz | [VO04 p. 158: SE "from 0.8 Hz to 32 Hz", RE "from 0.8 Hz to 47 Hz"] | the lower edge of R_low |
| `entropy` | Entropy-type SE and RE, computed from published components | `midHz` | 32 | Hz | [VO04 p. 158: R_low 0.8–32 Hz, R_high 32–47 Hz] [ENG: device; a component at 32 Hz or above is R_high's] | R_low's upper and R_high's lower edge |
| `entropy` | Entropy-type SE and RE, computed from published components | `hiHz` | 47 | Hz | [VO04 p. 158: RE to 47 Hz; R_high "from 32 Hz to 47 Hz"] | the upper edge of R_high |
| `entropy` | Entropy-type SE and RE, computed from published components | `shownMax` | 100 | — | [VO04 p. 159: "a scale of full integers between 0 and 100"; F maps [0 … 1] to [0 … 100]] | F(1) |
| `entropy` | Entropy-type SE and RE, computed from published components | `seTopShown` | 91 | — | [VO04 p. 159: "SE varies between 0 and 91"] | the module's SE top on screen (recorded; the test compares) |
| `entropy` | Entropy-type SE and RE, computed from published components | `knotX0` | 0.05 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] [ENG: display; midway between the grid lines, clear of their dashes] | the first interior knot of F |
| `entropy` | Entropy-type SE and RE, computed from published components | `knotDx` | 0.1 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] [ENG: display; one knot per grid cell] | the spacing of F's interior knots |
| `entropy` | Entropy-type SE and RE, computed from published components | `f05` | 1.4 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.05) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f15` | 5.3 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.15) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f25` | 10.6 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.25) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f35` | 17.7 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.35) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f45` | 25.9 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.45) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f55` | 37.8 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.55) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f65` | 54.6 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.65) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f75` | 71.7 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.75) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f85` | 87.6 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.85) |
| `entropy` | Entropy-type SE and RE, computed from published components | `f95` | 97.2 | — | [VO04 Fig. 7, p. 159: the curve read off a 600-dpi render of the page, between its grid lines (± 0.3)] | F(0.95) |
| `entropy` | Entropy-type SE and RE, computed from published components | `rawWindowS` | 8 | s | [TXT Ch36 p. 1137: the raw EEG over 5–10 s] [ENG: display; 8 inside it] | the raw trace the display keeps |
| `entropy` | Entropy-type SE and RE, computed from published components | `dsaHistoryS` | 3600 | s | [TXT Ch36 pp. 1138–1139: the spectrogram of about the last hour] | the spectrogram the display keeps |
| `entropy` | Entropy-type SE and RE, computed from published components | `dsaMaxHz` | 50 | Hz | [TXT Ch36 p. 1139, Fig. 36.3: 0–50 Hz] | the spectrogram's top frequency |
| `entropy` | Entropy-type SE and RE, computed from published components | `impedanceLimitKOhm` | 5 | kΩ | [P-13, the plan default: Ch36 p. 1145 gives 5 or 8 kΩ] | above it the signal is questionable |
| `entropy` | Entropy-type SE and RE, computed from published components | `impedanceUnequalKOhm` | 2.5 | kΩ | [ENG: device; half the limit, Ch36 p. 1145 names inequality without a number] | electrodes differing by more are unequal: questionable |
| `entropy` | Entropy-type SE and RE, computed from published components | `dsaFloor` | 0.0001 | µV²/Hz | [ENG: display; the generic reader's floor for the spectrogram's dB (generic.ts)] | the least power the spectrogram column draws |

## Functions

| Function | File | Doc |
|---|---|---|
| `capture12` | [`l3/capture12/capture.ts`](../../packages/engine-core/src/l3/capture12/capture.ts) | Capture the 10 s that end at the engine's current committed time (or at `endT`). |
| `createCo2Num` | [`l3/co2-numerics/co2-numerics.ts`](../../packages/engine-core/src/l3/co2-numerics/co2-numerics.ts) | — |
| `co2NumStep` | [`l3/co2-numerics/co2-numerics.ts`](../../packages/engine-core/src/l3/co2-numerics/co2-numerics.ts) | Feed one displayed sample. |
| `co2Numerics` | [`l3/co2-numerics/co2-numerics.ts`](../../packages/engine-core/src/l3/co2-numerics/co2-numerics.ts) | — |
| `createDevice` | [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts) | — |
| `validateDeviceCommand` | [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts) | A rejection reason, undefined (accepted) or null (not a device-layer command). |
| `applyDeviceCommand` | [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts) | Apply a validated device command at sim time t. |
| `deviceOnQrs` | [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts) | A committed QRS detection (R time, s). |
| `stepDevice` | [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts) | One committed tick: |
| `preprocess` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | [AM] "Preprocessing": |
| `amplitude` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Peak-to-peak and mean absolute value. |
| `bandFractions` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Noise, artefact and baseline wander [G A-34]: |
| `spectrum` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Barro's spectral algorithm as [AM] describes it (SPEC): |
| `vfLeakage` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Kuo & Dillman's VF filter as [AM] describes it: |
| `pulses` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | QRS rate, width and variability [G A-34] from pulses at Thakor's threshold-crossing rule as [AM] gives it (TCI): |
| `autocorrelation` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Temporal regularity of peaks and troughs, "auto-correlation" [G A-34]. |
| `lzComplexity` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Zhang's complexity measure as [AM] gives it (CPLX): |
| `measureSegment` | [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | Every measurement of one segment: |
| `createEcgFeed` | [`l3/ecg-analysis/feed.ts`](../../packages/engine-core/src/l3/ecg-analysis/feed.ts) | — |
| `feedWrite` | [`l3/ecg-analysis/feed.ts`](../../packages/engine-core/src/l3/ecg-analysis/feed.ts) | Write sample n. |
| `feedSegment` | [`l3/ecg-analysis/feed.ts`](../../packages/engine-core/src/l3/ecg-analysis/feed.ts) | — |
| `feedView` | [`l3/ecg-analysis/feed.ts`](../../packages/engine-core/src/l3/ecg-analysis/feed.ts) | — |
| `cudbSegments` | [`l3/ecg-analysis/rig.ts`](../../packages/engine-core/src/l3/ecg-analysis/rig.ts) | Non-overlapping 3-s segments of a CUDB record, each wholly inside a VF episode ('[' to ']', or to the record's end when the episode is left open) or a VT interval ('(VT' to the next rhythm mark). |
| `ptbxlClass` | [`l3/ecg-analysis/rig.ts`](../../packages/engine-core/src/l3/ecg-analysis/rig.ts) | A PTB-XL record's class from its SCP statements: |
| `ptbxlSegments` | [`l3/ecg-analysis/rig.ts`](../../packages/engine-core/src/l3/ecg-analysis/rig.ts) | The whole 3-s segments of a PTB-XL record (10 s → from 0, 3 and 6 s). |
| `runRig` | [`l3/ecg-analysis/rig.ts`](../../packages/engine-core/src/l3/ecg-analysis/rig.ts) | Measure every segment of every recording; |
| `filterBand` | [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts) | [lo, hi] Hz of a filter mode ('band:0.5-24' → [0.5, 24]), or null when the band is malformed or out of range. |
| `designEcgFilter` | [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts) | The section cascade for a mode at sample rate fs. |
| `createFilterState` | [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts) | Plain-data filter state: |
| `filterSample` | [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts) | Filter one sample through the cascade, updating `state` in place. |
| `magnitudeAt` | [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts) | \|H(e^{jω})\| of the cascade at frequency f (Hz). |
| `piecewise` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | Linear interpolation on a piecewise-linear curve, clamped to its ends (MATLAB interp1 of `piecewise`, l. |
| `sawtoothDetector` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | l. 39–44: whether the epoch holds a strong sawtooth-shaped K-complex (either direction). |
| `components` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | The components of l. |
| `mixer` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | l. 45–53, the mixer; |
| `createBisType` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | — |
| `bisTypeRead` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | Read a block of samples (µV) with the electrode impedances (kΩ); |
| `epochSpectrum` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | ── The bispectral term (RAM98 pp. |
| `bispectrumAt` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | The bispectrum B (Eq 6) and the bicoherence BIC = B/√RTP (Eqs 7, 8) at the bins (k1, k2), over the epochs given (RAM98 p. |
| `meanBicoherence` | [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | The mean bicoherence over RAM98's area 0.5–47 Hz on both axes (f2 ≤ f1, the symmetric half; |
| `presented` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | F (p. 159, Fig. |
| `shannon` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | Eqs 3–4: the Shannon entropy Σ Pn·log(1/Pn) of the powers p, normalised to sum 1 over them (natural log, as the figures' axes "P·ln(1/P)"); |
| `componentBins` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | The components on the 1.92-s grid (fs, the epoch's N samples): |
| `stateResponse` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | Eqs 7 and 8 on the original scale: |
| `windowSpectra` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | SE's and RE's spectra from the periodograms held (rows over the components b.lo … b.hi, newest last): |
| `createEntropy` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | — |
| `entropyRead` | [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | Read a block of samples (µV) with the electrode impedances (kΩ); |
| `createGeneric` | [`l3/eeg-devices/generic.ts`](../../packages/engine-core/src/l3/eeg-devices/generic.ts) | — |
| `genericRead` | [`l3/eeg-devices/generic.ts`](../../packages/engine-core/src/l3/eeg-devices/generic.ts) | Read a block of samples (µV) with the electrode impedances (kΩ); |
| `psdOf` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | One-sided power spectral density of one epoch, µV²/Hz, at k·fs/N for k = 0 … ⌊N/2⌋ (Hann window, mean removed). |
| `bandPower` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | Power in [lo, hi) Hz, µV² (bins of width dfHz from 0 Hz). |
| `edgeFrequency` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | The frequency below which a fraction q of the power in [lo, hi) Hz lies, Hz: |
| `blackman` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | ── Shared by the named readers (EEG plan E7–E11) ───────────────────────────────────────────────────────────────── Functions a source NAMES without defining (Connor 2022 Table 1 calls MATLAB's `blackm |
| `detrend` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | x minus its least-squares straight line (Connor 2022 Table 1 l. |
| `butterHighpass2` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | The second-order Butterworth high-pass at fcHz for a sample rate fs (MATLAB `butter(2, fc/(fs/2), 'high')`, the bilinear transform with the cut-off pre-warped: |
| `dftOf` | [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | The DFT of v (already windowed) at bins 0 … kMax: |
| `hrAveragingOf` | [`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts) | The skin's HR averaging option, or undefined (the default method). |
| `createHrState` | [`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts) | — |
| `hrOnQrs` | [`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts) | Feed one detected R time (sim seconds). |
| `hrMeasure` | [`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts) | The HR numeric at time t (call once per second); |
| `createNibpState` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | — |
| `nibpMeasuring` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | — |
| `nibpCommand` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | device nibp commands (brief §4.5 "Modes"; |
| `nibpOnPulse` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | One arterial pulse at the cuff: |
| `smoothEnvelope` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | Envelope inversion (brief §4.5) by curve fitting, as SuperSTAT-style monitors do: |
| `invertEnvelope` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | `smoothedH`: |
| `nibpStep` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | Advance the cuff by dt seconds at time t (called once per 125 Hz sample). |
| `nibpNextIn` | [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | Seconds to the next automatic start, or undefined. |
| `createWaveNumerics` | [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | — |
| `numericsStep` | [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | Feed one displayed sample (absolute index m, 125 Hz). |
| `isPulsatile` | [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | Pulsatile per the Philips rule (≥ 2 fresh beats, amplitude ≥ 3 mmHg — `minAmp`, rate ≥ 25/min). |
| `pressureNumerics` | [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | Sys/dia/mean at time t (call once per second) and whether the line is pulsatile: |
| `piNumeric` | [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | PI: mean peak-to-trough of the last beats of a pleth WaveNumerics. |
| `prNumeric` | [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | Pulse rate from a WaveNumerics' feet (brief §6.1 PR: |
| `createPulseDet` | [`l3/pulse/detector.ts`](../../packages/engine-core/src/l3/pulse/detector.ts) | `floor`: minimum SSF threshold in signal units (ABP 3 mmHg, PAP 1.5 mmHg, pleth 0.03 %) [ENG: |
| `pulseStep` | [`l3/pulse/detector.ts`](../../packages/engine-core/src/l3/pulse/detector.ts) | Feed one sample. |
| `pulseRate` | [`l3/pulse/detector.ts`](../../packages/engine-core/src/l3/pulse/detector.ts) | Pulse rate from foot times (s): |
| `createQrsState` | [`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts) | — |
| `qrsPacePulse` | [`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts) | R-51-3: a transcutaneous pacing pulse (paceSpike marker) is at absolute sample `n`. |
| `qrsPaceGate` | [`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts) | R-51-3 pace-pulse rejection, applied to the detection lead BEFORE the monitor filter (as a monitor's front end does; |
| `qrsStep` | [`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts) | Feed one displayed-lead sample (mV). |
| `createImpNum` | [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts) | — |
| `impedanceSample` | [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts) | Impedance sample (arbitrary units, 1 = 500 mL breath) from chest volume and beat times. |
| `impStep` | [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts) | `beats`: mechanical beat times, newest last — when given, cycles at the heart's period are cardiac overlay. |
| `impRr` | [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts) | — |
| `plethRr` | [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts) | Pleth-derived RR (research 03 §7 "RRp"): |
| `createSpo2` | [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts) | — |
| `deviceBias` | [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts) | Device bias: |
| `stepSpo2` | [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts) | — |
| `spo2Measured` | [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts) | — |
| `spo2PitchHz` | [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts) | QRS/pulse tone pitch from the displayed SpO2 (research 03 §3.6 item 6): |
| `createTempNum` | [`l3/temp/temp-numerics.ts`](../../packages/engine-core/src/l3/temp/temp-numerics.ts) | — |
| `tempNumStep` | [`l3/temp/temp-numerics.ts`](../../packages/engine-core/src/l3/temp/temp-numerics.ts) | — |
| `tempMeasured` | [`l3/temp/temp-numerics.ts`](../../packages/engine-core/src/l3/temp/temp-numerics.ts) | — |

## Source files

| File | Header |
|---|---|
| [`l3/capture12/capture.ts`](../../packages/engine-core/src/l3/capture12/capture.ts) | 12-lead capture (brief §6.6): the last 10 s from the VCG ring buffer, projected to 12 leads with the DIAGNOSTIC 0.05–150 Hz filter whatever the monitor filter is (LIFEPAK prints this way, research/05 §2.6), laid out 3×4 |
| [`l3/co2-numerics/co2-numerics.ts`](../../packages/engine-core/src/l3/co2-numerics/co2-numerics.ts) | CO2 numerics (brief §4.4 "Numerics (L3)"; research 03 §4.5) measured from the DISPLAYED capnogram: breath detection on a rising edge above 50 % of the recent peak with hysteresis, EtCO2 = maximum breath peak of the last |
| [`l3/device-layer.ts`](../../packages/engine-core/src/l3/device-layer.ts) | The device layer (brief §3.2 L3 "alarm engine, pacer and defibrillator"): one JSON-safe state object the engine keeps beside its pipeline state. |
| [`l3/ecg-analysis/features.ts`](../../packages/engine-core/src/l3/ecg-analysis/features.ts) | The ECG analysis core (defibrillator plan §3.4.2, piece E4a): lead-agnostic measurements on one 3-s segment of the samples a device sees. |
| [`l3/ecg-analysis/feed.ts`](../../packages/engine-core/src/l3/ecg-analysis/feed.ts) | The ECG analysis feed (defibrillator plan §3.4.3, piece E4a): the samples a device's analysis sees — one named lead after the monitor's front end (electrodes, artefacts, lead-off, mains; engine.ts `ecgFrontEnd`), before |
| [`l3/ecg-analysis/rig.ts`](../../packages/engine-core/src/l3/ecg-analysis/rig.ts) | The recorded-ECG rig (defibrillator plan §3.4.2, piece E4a): human recordings cut into labelled 3-s segments, on which every consumer of the analysis core (E4b's AED rule and Check Patient, B1's bedside VF detector) is t |
| [`l3/ecg-filter.ts`](../../packages/engine-core/src/l3/ecg-filter.ts) | Monitor ECG filters (brief §4.1 "Measurement chain"; research 03 §1.11, Philips MP2 datasheet): Monitor 0.5–40 Hz + automatic mains notch (50 Hz default, brief §5 / the owner's decision) Diagnostic 0.05–150 Hz, no notch |
| [`l3/eeg-devices/bis-type.ts`](../../packages/engine-core/src/l3/eeg-devices/bis-type.ts) | EEG E7 (plan §7 E7; Q8; P-16): the BIS-type reader, built from the two papers the owner supplied, and only from them: [CON22] Connor CW. |
| [`l3/eeg-devices/entropy.ts`](../../packages/engine-core/src/l3/eeg-devices/entropy.ts) | EEG E8 (plan §7 E8; Q8; P-17): the Entropy reader, State Entropy (SE) and Response Entropy (RE), built from the maker's published description, and only from it: [VO04] Viertiö-Oja H, Maja V, Särkelä M, et al. |
| [`l3/eeg-devices/generic.ts`](../../packages/engine-core/src/l3/eeg-devices/generic.ts) | EEG E5 (plan §7 E5; D8): the generic processed-EEG reader — everything Miller says a monitor shows, computed from the samples, the sample rate and the electrode impedance only (the device boundary, plan §5). |
| [`l3/eeg-devices/registry.ts`](../../packages/engine-core/src/l3/eeg-devices/registry.ts) | EEG plan D8: the registry of EEG devices, one spec row each (like the room's defibrillator models): the device's label, update interval and every constant with its tag (docs/model/monitor.md lists them), and its reader — |
| [`l3/eeg-devices/spectral.ts`](../../packages/engine-core/src/l3/eeg-devices/spectral.ts) | EEG devices (plan §7 E5): the spectral analysis every reader shares — the periodogram of one epoch, band power and the edge frequency below which a fraction of the power lies (the spectral edge and the median frequency). |
| [`l3/hr.ts`](../../packages/engine-core/src/l3/hr.ts) | Device heart rate (brief §6.1 "HR"; research 03 §1.12): average the last 12 RR, dropping the max and the min (IEC-style; the Philips-like skin uses the plain mean of 12); if the last 3 RR are all > 1200 ms use the last 4 |
| [`l3/nibp/nibp.ts`](../../packages/engine-core/src/l3/nibp/nibp.ts) | Oscillometric NIBP (brief §4.5, §6.3; research 03 §5): a measurement over sim time, never a readout. |
| [`l3/pressure-numerics/numerics.ts`](../../packages/engine-core/src/l3/pressure-numerics/numerics.ts) | Device pressure numerics (brief §4.2 "Numerics (L3)", §6.1; research 03 §2.2): per-beat SBP/DBP = max/min of the DISPLAYED (transducer + 12 Hz filter) waveform between two detected feet; MAP = the INTEGRAL of the beat (n |
| [`l3/pulse/detector.ts`](../../packages/engine-core/src/l3/pulse/detector.ts) | Pulse (upstroke) detector for ABP, PAP and pleth (brief §4.2 "PR from the ABP uses slope-sum upstroke detection"; research 03 §2.2). |
| [`l3/qrs.ts`](../../packages/engine-core/src/l3/qrs.ts) | QRS detector on the DISPLAYED (monitor-filtered) lead (brief §4.1: it never reads the truth list). |
| [`l3/resp/impedance.ts`](../../packages/engine-core/src/l3/resp/impedance.ts) | Impedance respiration (brief §4.7; research 03 §7): the `resp` channel is chest volume (relative to a 500 mL breath) plus a cardiogenic ripple at the heart rate (5–20 % of a normal breath, band 0.3–2.5 Hz) — and its own |
| [`l3/spo2/spo2.ts`](../../packages/engine-core/src/l3/spo2/spo2.ts) | SpO2 device chain (brief §4.3 "Device chain (L3)", §6.1; research 03 §3.6–3.7): site SaO2 (after the circulatory dead time, l2/gas/delay.ts) → first-order sensor lag τ 3 s → device bias → moving average → display update |
| [`l3/temp/temp-numerics.ts`](../../packages/engine-core/src/l3/temp/temp-numerics.ts) | Temperature numerics (brief §4.6 "Sensor", §6.1): T1 = oesophageal probe, T2 = the chosen site, each a first-order probe lag (< 10 s) behind the site temperature, reported at 1 Hz with 0.1 °C resolution. |
| [`l3/trends/event-log.ts`](../../packages/engine-core/src/l3/trends/event-log.ts) | Event log (brief §6.7): every command (with issuedBy), alarm, sensor event, shock and NIBP result, exportable as CSV and JSON for the debrief. |
| [`l3/trends/trend-store.ts`](../../packages/engine-core/src/l3/trends/trend-store.ts) | Trends (brief §6.7; §3.5 "Trends are stored at 1 Hz for 8 h"): one Float32 ring per numeric, one slot per sim second, NaN where nothing was measured. |
| [`types-device.ts`](../../packages/engine-core/src/types-device.ts) | Device-layer public types (brief §6.4–§6.7, §7.2–§7.3): the device layer's commands and events. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| C28: at the cortex's own loss of responsiveness the index is higher at 80 y than at 40 y ("paradox of age", Ch36 p. 1145, Table 36.3) | 87.08 vs 86.90 | — | not audited | — | [`eeg-bis-course.test.ts`](../../packages/engine-core/test/engine/eeg-bis-course.test.ts) |
| awake reads high (toward 100: full book p. 2169): SE above 80 | 69 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| C27 for Entropy: surgical depth (propofol + fentanyl, no stimulus) lies in "adequate hypnosis" — original SE ≥ 0.5 (p. 159) — and below awake | 0.482 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| C28: at the cortex's own loss of responsiveness SE is higher at 80 y than at 40 y ("paradox of age", Ch36 p. 1145: "entropy measures … tend to be higher in the elderly") | 50.5 vs 63.9 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| C31: the stimulus raises SE and RE at the same sevoflurane (the direction of a C50 shifted up) | SE 35.7 → 34.2, RE 39.3 → 39.0 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| CVP limit chatter on a stable ventilated patient: CVP_M_HIGH raised ≤ 2 times in the 11-min MANUAL rhythm tour (the audit's chatter criterion) | 4 on philips-like and 4 on mindray-like | — | MIS-SPECIFIED ([audit row 179](../../docs/validation/target-audit/30-target-audit.md#row-179)) | Split: (a) no CVP_M_HIGH raise/clear cycle < 5 s (chatter, already tested); (b) no CVP_M_HIGH in the sinus/AF/sinus-tachy segments once baseline CVP is corrected; (c) a raise is ALLOWED (or expected) during VT, CHB, junctional and VVI segments | [`fidelity-alarms.test.ts`](../../packages/engine-core/test/engine/fidelity-alarms.test.ts) |
| philips-like keeps S/D/M of the flat line: no pulsatile S/D (spread ≤ 5) after the fresh beats | 6 | — | MIS-SPECIFIED ([audit row 180](../../docs/validation/target-audit/30-target-audit.md#row-180)) | State the PEA kind. True PEA: spread ≤ 5 with no HR-synchronous component. Pseudo-PEA: PP 3-10 mmHg at the electrical rate, MAP 15-40, and NON-PULSATILE need not show | [`fidelity-arrest.test.ts`](../../packages/engine-core/test/engine/fidelity-arrest.test.ts) |
| saadat-like: 80 → 120 within 8 s (B9 manual M p. 65–66: 6 s at the 8 s averaging window, research/06 §4.1; ± 2 s as philips-like) | 9 s | research/06 §4.1 | MIS-SPECIFIED ([audit row 182](../../docs/validation/target-audit/30-target-audit.md#row-182)) | Either keep ≤ 8 s but use the manual's end point (first displayed HR ≥ 110, expected ~6 s) or keep the 5 % end point with ≤ 10 s (8 s window + detection + update); the IEC ≤ 11 s row already passes | [`fidelity-ecg.test.ts`](../../packages/engine-core/test/engine/fidelity-ecg.test.ts) |
| ventilated normal patient (MODELED, PPV from 1 s): rest PI within ± 5 % of 1.80 | 1.49 | — | UNSUPPORTED ([audit row 184](../../docs/validation/target-audit/30-target-audit.md#row-184)) | PI 1.0-3.0 for a normal ventilated adult; PI(PPV) ≤ PI(spontaneous) and ≥ 0.75 × it (the SV ratio) | [`fidelity-lowflow.test.ts`](../../packages/engine-core/test/engine/fidelity-lowflow.test.ts) |
| MANUAL pulse pressure 10 (77/67): the cuff shows the narrow pulse pressure — S/D within ± 8 of the instructor's 77/67 | 80/56 | — | MIS-SPECIFIED ([audit row 185](../../docs/validation/target-audit/30-target-audit.md#row-185)) | Reference = the arterial line at the reading (already passing, ± 8); add cuff PP ≤ line PP + 3 (no widening); the tracker's reach of 77/67 is a separate MANUAL-tracker test | [`fidelity-nibp.test.ts`](../../packages/engine-core/test/engine/fidelity-nibp.test.ts) |
| MANUAL AF 150, 11 cycles: \|SBP bias\| ≤ 6 mmHg against the TRUE radial pressure (the audit's AF criterion) | +10.8 | — | MIS-SPECIFIED ([audit row 186](../../docs/validation/target-audit/30-target-audit.md#row-186)) | \|mean bias\| ≤ 5 mmHg vs the displayed arterial line (beat-detected), SD ≤ 8, with the first reading after AF onset excluded or 3-reading averages | [`fidelity-nibp.test.ts`](../../packages/engine-core/test/engine/fidelity-nibp.test.ts) |
| SE's top on screen is 91 (p. 159) | F(log 60 / log 89 | — | not audited | — | [`entropy.test.ts`](../../packages/engine-core/test/l3/eeg-devices/entropy.test.ts) |
| AF cumulative success over Mittal's 70/120/150/170 J escalation is 94 % (83/88) | — | — | not audited | — | [`shock-state.test.ts`](../../packages/engine-core/test/l3/shock-state.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/device-determinism.test.ts`](../../packages/engine-core/test/engine/device-determinism.test.ts) | 0 | 0 |
| [`engine/eeg-bis-course.test.ts`](../../packages/engine-core/test/engine/eeg-bis-course.test.ts) | 1 | 0 |
| [`engine/eeg-device.test.ts`](../../packages/engine-core/test/engine/eeg-device.test.ts) | 0 | 0 |
| [`engine/eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) | 4 | 0 |
| [`engine/fidelity-alarms.test.ts`](../../packages/engine-core/test/engine/fidelity-alarms.test.ts) | 1 | 0 |
| [`engine/fidelity-arrest.test.ts`](../../packages/engine-core/test/engine/fidelity-arrest.test.ts) | 1 | 0 |
| [`engine/fidelity-ecg.test.ts`](../../packages/engine-core/test/engine/fidelity-ecg.test.ts) | 1 | 0 |
| [`engine/fidelity-lowflow.test.ts`](../../packages/engine-core/test/engine/fidelity-lowflow.test.ts) | 1 | 0 |
| [`engine/fidelity-nibp.test.ts`](../../packages/engine-core/test/engine/fidelity-nibp.test.ts) | 2 | 0 |
| [`engine/fidelity-resp.test.ts`](../../packages/engine-core/test/engine/fidelity-resp.test.ts) | 0 | 0 |
| [`engine/hr-af-numeric.test.ts`](../../packages/engine-core/test/engine/hr-af-numeric.test.ts) | 0 | 0 |
| [`engine/hr-agonal-qrs.test.ts`](../../packages/engine-core/test/engine/hr-agonal-qrs.test.ts) | 0 | 0 |
| [`engine/hr-skin-averaging.test.ts`](../../packages/engine-core/test/engine/hr-skin-averaging.test.ts) | 0 | 0 |
| [`engine/state-sensor-map.test.ts`](../../packages/engine-core/test/engine/state-sensor-map.test.ts) | 0 | 0 |
| [`l3/capture12-arrest.test.ts`](../../packages/engine-core/test/l3/capture12-arrest.test.ts) | 0 | 0 |
| [`l3/capture12.test.ts`](../../packages/engine-core/test/l3/capture12.test.ts) | 0 | 0 |
| [`l3/co2-numerics/co2-numerics.test.ts`](../../packages/engine-core/test/l3/co2-numerics/co2-numerics.test.ts) | 0 | 0 |
| [`l3/ecg-analysis/features.test.ts`](../../packages/engine-core/test/l3/ecg-analysis/features.test.ts) | 0 | 0 |
| [`l3/ecg-analysis/feed.test.ts`](../../packages/engine-core/test/l3/ecg-analysis/feed.test.ts) | 0 | 0 |
| [`l3/ecg-analysis/rig.test.ts`](../../packages/engine-core/test/l3/ecg-analysis/rig.test.ts) | 0 | 0 |
| [`l3/ecg-filter-bands.test.ts`](../../packages/engine-core/test/l3/ecg-filter-bands.test.ts) | 0 | 0 |
| [`l3/ecg-filter.test.ts`](../../packages/engine-core/test/l3/ecg-filter.test.ts) | 0 | 0 |
| [`l3/eeg-devices/bis-type.test.ts`](../../packages/engine-core/test/l3/eeg-devices/bis-type.test.ts) | 0 | 0 |
| [`l3/eeg-devices/boundary.test.ts`](../../packages/engine-core/test/l3/eeg-devices/boundary.test.ts) | 0 | 0 |
| [`l3/eeg-devices/entropy.test.ts`](../../packages/engine-core/test/l3/eeg-devices/entropy.test.ts) | 1 | 0 |
| [`l3/eeg-devices/generic.test.ts`](../../packages/engine-core/test/l3/eeg-devices/generic.test.ts) | 0 | 0 |
| [`l3/hr-averaging.test.ts`](../../packages/engine-core/test/l3/hr-averaging.test.ts) | 0 | 0 |
| [`l3/hr.test.ts`](../../packages/engine-core/test/l3/hr.test.ts) | 0 | 0 |
| [`l3/nibp/nibp.test.ts`](../../packages/engine-core/test/l3/nibp/nibp.test.ts) | 0 | 0 |
| [`l3/pressure-numerics/numerics.test.ts`](../../packages/engine-core/test/l3/pressure-numerics/numerics.test.ts) | 0 | 0 |
| [`l3/pulse/detector.test.ts`](../../packages/engine-core/test/l3/pulse/detector.test.ts) | 0 | 0 |
| [`l3/qrs-pacing.test.ts`](../../packages/engine-core/test/l3/qrs-pacing.test.ts) | 0 | 0 |
| [`l3/qrs.test.ts`](../../packages/engine-core/test/l3/qrs.test.ts) | 0 | 0 |
| [`l3/resp/impedance.test.ts`](../../packages/engine-core/test/l3/resp/impedance.test.ts) | 0 | 0 |
| [`l3/shock-state.test.ts`](../../packages/engine-core/test/l3/shock-state.test.ts) | 1 | 0 |
| [`l3/spo2/spo2-skin.test.ts`](../../packages/engine-core/test/l3/spo2/spo2-skin.test.ts) | 0 | 0 |
| [`l3/spo2/spo2.test.ts`](../../packages/engine-core/test/l3/spo2/spo2.test.ts) | 0 | 0 |
| [`l3/trends/rewind.test.ts`](../../packages/engine-core/test/l3/trends/rewind.test.ts) | 0 | 0 |
| [`l3/trends/trends.test.ts`](../../packages/engine-core/test/l3/trends/trends.test.ts) | 0 | 0 |
| [`types-device.test.ts`](../../packages/engine-core/test/types-device.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
