# Anaesthetic depth, ventilatory drive and neuromuscular block

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#neuro)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The neuro model: anaesthetic depth (a BIS-like index and a separate consciousness level), depression of the drive to
breathe, neuromuscular block with the train-of-four picture a stimulator records, neostigmine reversal, and the set
point and pattern of spontaneous breathing. It has no pharmacokinetics of its own: it reads effect-site concentrations
and MAC fractions from the drug model and turns them into the lungs' drive inputs and the depth and TOF tiles. For a
clinician-educator it explains depth, apnoea and residual block; for an embedding developer it runs at 10 Hz after the
drug model and before the respiratory pipeline (`l2/neuro/pipeline.ts`).
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Depth index: a hypnotic interaction term U sums each agent's effect-site concentration over its potency (propofol,
  potent volatile MAC plus N2O at weight 0.1, opioid at weight 0.2, midazolam); DI = 93·(1 − U^γ/(U^γ + 1)) with γ 1.89
  below U = 1 and 1.47 above (Eleveld BIS 2024; `tables §5d`; `l2/neuro/depth.ts`). It is not a BIS algorithm.
- MAC is age-adjusted, MAC40·10^(−0.00269·(age − 40)) (Mapleson; `l2/neuro/depth.ts`). Ketamine counts × 0.1 on the
  index but in full for consciousness, which is a separate level (Hirota & Lambert 2001; `l2/neuro/depth.ts`).
- Opioid ventilatory depression dOp = x^1.25/(1 + x^1.25), x = the remifentanil-equivalent concentration at the
  ventilatory site ÷ 0.92 ng/mL (Bouillon 2003); hypnotic depression uses propofol C50 1.17 µg/mL and volatile C50
  0.8 MAC [ENG, Nieuwenhuijs 2003] (`l2/neuro/drive.ts`).
- The opioid–hypnotic combination for breathing is per class: opioid plus benzodiazepine strongly synergistic (fit to
  Bailey 1990), opioid plus propofol or volatile additive [ENG]; apnoea when resting ventilation falls below 0.42 of
  normal, resuming above 0.5 (`l2/neuro/drive.ts`).
- Neuromuscular block B = Ce^γ/(Ce^γ + EC50^γ) and T1 = 1 − B; TOF count needs T1 above 3/10/20/25 %; TOF ratio = T1^2.5
  capped at 1 for non-depolarisers; succinylcholine shows no fade until phase II (3–7 mg/kg cumulative); post-tetanic
  count 1–15 as T1 rises from 1 to 3 % (`tables §5d`; `l2/neuro/nmb.ts`).
- Diaphragm and larynx need 1.73 × the thumb's EC50 (Plaud 1995; `l2/neuro/nmb.ts`), so breathing returns while the TOF
  is still low.
- Neostigmine multiplies the non-depolariser EC50 by 1 + 0.7·x/(x + 0.3), x = the drug model's acetylcholine gain − 1;
  the ceiling means a deep block cannot be reversed and the block returns if the drug fades first
  (`l2/neuro/neostigmine.ts`; `tables §5d`).
- Spontaneous breathing: the PaCO2 set point falls to Winter's 1.5·HCO3 + 8 in metabolic acidosis (Albert, Dell &
  Winters 1967) and rises 0.7 mmHg per mmol/L of excess HCO3 in alkalosis, capped at 55 mmHg (Javaheri & Kazemi 1987);
  ventilation is the lungs' chemoreflex × (1 − opioid depression) × (1 − hypnotic depression), and tidal volume scales
  with diaphragm strength (`l2/neuro/spont.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`artefacts.ts:3`](../../packages/engine-core/src/l2/eeg/artefacts.ts#L3) | brain signal sample by sample, in µV. Ch36 = Miller 10th ed. chapter 36, printed pages; research/43 = |
| [`artefacts.ts:8`](../../packages/engine-core/src/l2/eeg/artefacts.ts#L8) | emg = t1 · clamp01(EMG_AWAKE·w + EMG_AROUSAL·arousal + EMG_TUBE·tube·w) · EMG_FULL_RMS_UV,  w = 1 − clamp01(lor) |
| [`spectra.ts:4`](../../packages/engine-core/src/l2/eeg/spectra.ts#L4) | PSD(f) = 10^((offsetDb − 10·slope·log10 f)/10) + Σ 10^(powerDb/10)·exp(−(f − fHz)²/(2·widthHz²)) |
| [`spectra.ts:107`](../../packages/engine-core/src/l2/eeg/spectra.ts#L107) | Opioids at low dose lose beta (Ch35 Table 35.1), at opioid = 1, dB [FIT: opioid beta loss; brief research/43 P-7]. |
| [`spectra.ts:184`](../../packages/engine-core/src/l2/eeg/spectra.ts#L184) | The awake aperiodic offset that gives AWAKE_RMS_UV over RMS_LO_HZ–RMS_HI_HZ: ∫ A·f^−κ df = A·(hi^(1−κ) − lo^(1−κ))/(1 − κ). |
| [`state.ts:5`](../../packages/engine-core/src/l2/eeg/state.ts#L5) | hyper = (gabaIv + barbiturate + etomidate + benzo)/Ce50prop(age) + (sevo + iso + des MAC) + alpha2Eq |
| [`state.ts:7`](../../packages/engine-core/src/l2/eeg/state.ts#L7) | suppress = 1 − (1 − drug)·(1 − metabolic voltage loss)·(1 − hypothermic suppression) |
| [`state.ts:67`](../../packages/engine-core/src/l2/eeg/state.ts#L67) | τ = 3 min. The amplitude of the transient is fitted (spectra.ts, research/43 P-2). |
| [`synth.ts:10`](../../packages/engine-core/src/l2/eeg/synth.ts#L10) | x(t) = gBS(t) · (low(t) + gFF(t) · (bg(t) + Σ_p e_p(t) · peak_p(t))) |
| [`synth.ts:66`](../../packages/engine-core/src/l2/eeg/synth.ts#L66) | Block length N and hop H = N/2, samples. |
| [`synth.ts:157`](../../packages/engine-core/src/l2/eeg/synth.ts#L157) | Render the next block for `spec`; out = tail + its first half, tail = its second half. Returns the block's |
| [`synth.ts:170`](../../packages/engine-core/src/l2/eeg/synth.ts#L170) | two real slots in one complex transform: Z = X_c + i·X_{c+1}, each X Hermitian |
| [`bus.ts:8`](../../packages/engine-core/src/l2/neuro/bus.ts#L8) | bus.volatiles[agent]: BusVolatile = { fet, brain, macAge, macFrac } for sevoflurane/isoflurane/desflurane AND n2o: |
| [`depth.ts:2`](../../packages/engine-core/src/l2/neuro/depth.ts#L2) | 7g's bus via bus.ts) and brain MAC fractions (age-adjusted by 7g: MAC(age) = MAC40·10^(−0.00269·(age − 40)), |
| [`depth.ts:4`](../../packages/engine-core/src/l2/neuro/depth.ts#L4) | U = Ce_prop/Ce50_prop(age) + (MAC_potent + N2O_DI_W·MAC_N2O)/MAC_DI50 + OPIOID_W·Ce_opioidEEG/EEG_EC50 + Ce_midaz/MIDAZ_DI50 |
| [`depth.ts:5`](../../packages/engine-core/src/l2/neuro/depth.ts#L5) | DI = 93·(1 − U^γ/(U^γ + 1)),  γ 1.89 below U = 1, 1.47 above (Eleveld BIS 2024 slopes) |
| [`depth.ts:24`](../../packages/engine-core/src/l2/neuro/depth.ts#L24) | rows (ONE source): propofol-equivalent ng/mL per ng/mL of the neuro model's per-agent Ce = propofol's C50 (ng/mL) ÷ |
| [`drive.ts:6`](../../packages/engine-core/src/l2/neuro/drive.ts#L6) | opioid:   dOp = x^1.25/(1 + x^1.25), x = Ce_vent,remi-eq/0.92 ng/mL (Bouillon 2003; fentanyl 0.55× in bus.ts, Q54) |
| [`drive.ts:48`](../../packages/engine-core/src/l2/neuro/drive.ts#L48) | VT_MAX_ML_KG·x^k), x = (strength − DIAPH_APNOEA)/(1 − DIAPH_APNOEA), k such that the cap reaches a resting tidal |
| [`drive.ts:62`](../../packages/engine-core/src/l2/neuro/drive.ts#L62) | around depth.ts's LOC = 1; brief research/44 L2-37] |
| [`drive.ts:174`](../../packages/engine-core/src/l2/neuro/drive.ts#L174) | arm too) and dMid is gone (its share is inside hypC). HVR_PROP_C50 = 3 × PROP_VENT_C50 and the volatile, opioid |
| [`neostigmine.ts:4`](../../packages/engine-core/src/l2/neuro/neostigmine.ts#L4) | m = 1 + NEO_SMAX · x/(x + NEO_G50),   x = achGain − 1 |
| [`nmb.ts:2`](../../packages/engine-core/src/l2/neuro/nmb.ts#L2) | receptor-level block B = Ce^γ/(Ce^γ + EC50'^γ), first twitch T1 = 1 − B, then the TOF picture a stimulator records: |
| [`nmb.ts:8`](../../packages/engine-core/src/l2/neuro/nmb.ts#L8) | appears when T1 = 0 and B < 0.99" [FIT: NMB monitoring parameter by fit; brief research/44 L2-36]). |
| [`nmb.ts:22`](../../packages/engine-core/src/l2/neuro/nmb.ts#L22) | Diaphragm/larynx EC50 = thumb × 1.73 for every agent (Plaud 1995: rocuronium 1424/823; tables §5d). |
| [`nmb.ts:42`](../../packages/engine-core/src/l2/neuro/nmb.ts#L42) | T1 at B = 0.99: the first post-tetanic twitch (tables §5d [FIT: NMB monitoring parameter by fit; brief research/44 L2-36]) |
| [`nmb.ts:97`](../../packages/engine-core/src/l2/neuro/nmb.ts#L97) | u = Ce/Kd at the thumb's half force: the free fraction halfway between the edges, f50 = 1/(1 + u50). |
| [`nmb.ts:103`](../../packages/engine-core/src/l2/neuro/nmb.ts#L103) | force = w^g / (w^g + (1 - w)^g) — exactly 1 at or above `hi`, exactly 0 at or below `lo`, one half at the midpoint. |
| [`nmb.ts:113`](../../packages/engine-core/src/l2/neuro/nmb.ts#L113) | The DIAPHRAGM's non-depolarising force from its receptors' free fraction. Competitive occupancy p = u/(1 + u), u = |
| [`outputs.ts:18`](../../packages/engine-core/src/l2/neuro/outputs.ts#L18) | 0–1.5 thermoregulatory depth = hypnotic MAC-equivalents (Sessler: thresholds fall linearly with concentration) [FIT: MAC-equivalent thermoregulatory depth scale; scale; brief research/44 L2-38]. |
| [`spont.ts:7`](../../packages/engine-core/src/l2/neuro/spont.ts#L7) | Winter's expected PaCO2 = 1.5·HCO3 + 8 (Albert, Dell & Winters 1967; ±2) — HCO3 from the blood model's |
| [`spont.ts:8`](../../packages/engine-core/src/l2/neuro/spont.ts#L8) | blood.core.ab.hco3 (24 without it → no shift): paco2Set = min(paco2Rest, 1.5·HCO3 + 8); raised in metabolic |
| [`spont.ts:11`](../../packages/engine-core/src/l2/neuro/spont.ts#L11) | drive: the lung model's VE = [S·(PaCO2 − B)]₊·H(PaO2)·(1 − opioidDep)·(1 − hypnoticDep)·F with the neuro model's |
| [`types-eeg.ts:94`](../../packages/engine-core/src/types-eeg.ts#L94) | Aperiodic 1/f^slope background: PSD(f) = offsetDb − 10·slope·log10(f / 1 Hz), dB re 1 µV²/Hz; above `hfCornerHz` |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1): 12 rows; SOURCED 1, FIT 6, ENG 1, UNTAGGED 4, ABSENT 0.
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `neuro.drive.hypnotic` | `pk.bus.cns.hypVentPropEq` (Propofol-equivalent at the ventilatory site (kept out of the truth tree)) → `neuro.resp.hypnoticDep` | + · factor | UNTAGGED | — | — | Hypnotic ventilatory depression from the propofol equivalent at the ventilatory site. |
| `neuro.drive.total` | `neuro.resp.hypnoticDep`, `neuro.resp.opioidDep` → `neuro.resp.totalDep` | + · term | UNTAGGED | — | — | Hypnotic and opioid depression combined into the total the drive reads. |
| `neuro.eeg.cortex.hypnotic` | `pk.bus.cns.hypByClass` → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | + · state | FIT | `DEEP_ONSET` = 1.7 / 1.8, `BS_ONSET_ISO_MAC` = 1.3, `BS_ONSET_SEVO_MAC` = 1.4, `BS_ONSET_DES_MAC` = 1.25, `BS_ESTABLISHED_MAC` = 1.5, `BS_NEAR_ISO_MAC` = 2.0, `SUPP_ESTABLISHED` = 0.5, `SUPP_NEAR_ISO` = 0.9, `BS_ISOELECTRIC_MAC` = 2.5, `BS_ONSET_PROP_NG_ML` = 4900 | — | Hyperpolarisation and loss of responsiveness from the GABA-ergic, barbiturate, etomidate and benzodiazepine classes (÷ the propofol Ce50 and LOC C50 at this age); burst suppression past the onset from the suppressing classes (not the benzodiazepines), added to the ether load in onset units. |
| `neuro.eeg.cortex.alpha2` | `pk.bus.cns.alpha2Eq` → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | + · state | SOURCED | `DEXMED_EEG_C50_NG_ML` = 2.5, `DEXMED_LOR_NG_ML` = 2.09 | — | Dexmedetomidine's alpha-2 equivalent adds to hyperpolarisation, and to loss of responsiveness in units of its 2.09 ng/mL LOR anchor; it never drives burst suppression. |
| `neuro.eeg.cortex.mac` | `endo.cascade.macF` → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | − · gain | UNTAGGED | — | — | Each ether MAC fraction ÷ the endocrine model's MAC factor (floored at 0.3, inline in cortexInputsOf). |
| `neuro.eeg.cortex.age` | `neuro.ageY` → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | − · gain | FIT | `AGE_YOUNG_Y` = 18, `AGE_OLD_Y` = 90, `AGE_SLOPE_FLATTEN` = 0.2, `AGE_AMP_OLD` = 0.4 | — | Age flattens the aperiodic slope and lowers the amplitude, linear from 18 to 90 y. |
| `neuro.eeg.cortex.arousal` | `neuro.stim.level`, `neuro.antinoc` → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | + · factor | UNTAGGED | — | — | Arousal = stimulus × (1 − antinociception), the engine's own terms (no constant). |
| `neuro.eeg.cortex.metabolic` | `organs.brain.energy.cortex.metabolic` → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | − · threshold | FIT | `METABOLIC_SLOW_SHARE` = 0.5 | — | The cortex's loss of function from the organ model's energy state: the first half slows the EEG with its voltage kept, the rest takes the voltage. |
| `neuro.eeg.cortex.cold` | `resp.temp.tc` (Tcore) → `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) | − · threshold | FIT | `COLD_SLOW_FROM_C` = 37, `BS_TEMP_ONSET_C` = 24.4, `BS_TEMP_SILENT_C` = 17.8 | — | Hypothermic slowing from 37 °C, burst suppression from 24.4 °C, silence at 17.8 °C. |
| `neuro.eeg.signal.cortex` | `eeg.cortex` (EEG cortical state (hyperpolarisation, loss of responsiveness, suppression)) → `eeg.signal` (The eeg channel's samples (brain signal plus artefacts)) | ± · state | FIT | `AWAKE_RMS_UV` = 7.5, `SLOPE_MAINT` = 0.9, `HF_SLOPE_GA` = 4.2, `HF_CORNER_HZ` = 25, `BS_BURST_S` = 3.58 | — | The spectrum each cortical state produces (spectra.ts), turned into microvolt samples (synth.ts); above 25 Hz it falls with the measured propofol GA exponent as the frontal alpha comes on. |
| `neuro.eeg.signal.emg` | `neuro.last.tof.t1`, `neuro.airway` → `eeg.signal` (The eeg channel's samples (brain signal plus artefacts)) | + · term | FIT | `EMG_FULL_RMS_UV` = 200 / 6, `EMG_AWAKE` = 0.2, `EMG_AROUSAL` = 0.5, `EMG_TUBE` = 1, `EMG_PEAK_HZ` = 25, `EMG_Q` = 0.5 | — | Frontalis EMG = T1 × (awake tone, arousal, the tube as responsiveness returns) × the full-drive amplitude. |
| `neuro.eeg.signal.artefacts` | `mods.artefact`, `eeg.ctx.device` (Mains frequency and the heart's aVF voltage handed to the EEG) → `eeg.signal` (The eeg channel's samples (brain signal plus artefacts)) | + · term | ENG | `DIATHERMY_RMS_UV` = 250, `EEG_MAINS_UV` = 20, `ECG_PICKUP_UV_PER_MV` = 8 | — | The ECG model's artefact state (diathermy, mains at the device mains frequency) and the heart's aVF projection (ECG pickup, off unless flagged) added to the trace. |

## State

### `ArtState` ([`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts))

| Field | Type | Meaning |
|---|---|---|
| `fs` | `number` | — |
| `rng` | `Sfc32State` | — |
| `bq` | `number[]` | EMG band-pass: coefficients [b0, b2, a1, a2] (b1 = 0), its state [x1, x2, y1, y2] and the gain to unit RMS. |
| `z` | `number[]` | — |
| `emgNorm` | `number` | — |
| `blink` | `{ left: number; n: number; uv: number }` | The blink in progress: samples left, its length and peak (µV). |

### `EegState` ([`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `m` | `number` | Next 125 Hz sample index to write. |
| `cortex` | `CortexState` | — |
| `synth` | `SynthState` | — |
| `art` | `ArtState` | — |
| `impedanceKOhm` | `number[]` | — |
| `ecgPickup` | `boolean` | — |

### `SynthState` ([`l2/eeg/synth.ts`](../../packages/engine-core/src/l2/eeg/synth.ts))

| Field | Type | Meaning |
|---|---|---|
| `fs` | `number` | — |
| `N` | `number` | Block length N and hop H = N/2, samples. |
| `H` | `number` | — |
| `i` | `number` | Next sample's index within the current hop (H: a new hop is due). |
| `rng` | `Sfc32State` | — |
| `out` | `number[][]` | The current hop's overlap-added samples per slot, and the rendered block's second halves (the next hop's start). |
| `tail` | `number[][]` | — |
| `hop` | `{ gBurst: number; gSupp: number; p: number; ff: number; d…` | The current hop's targets: burst/suppressed gains, suppressed fraction, forme fruste, per-peak duty. |
| `g` | `{ burst: number; supp: number; amp: number[] }` | Smoothed gains (GAIN_TAU_S). |
| `bs` | `Gate` | on = bursting |
| `ffGate` | `Gate` | on = dropped |
| `osc` | `Gate[]` | on = in a burst |

### `NeuroState` ([`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `k` | `number` | next step index (time k·0.1 s) |
| `ageY` | `number` | — |
| `profile` | `{ nm: NmProfile; mhSusceptible: boolean; mgMmolL: number }` | — |
| `doseSeenT` | `number` | Latest bus.doses time already observed |
| `stim` | `{ intensity: number; level: number }` | the endocrine model's intensity 0–2 (held) and the neuro 0–1 level |
| `airway` | `'auto' \| 'none' \| 'ett' \| 'sga'` | — |
| `depthOn` | `boolean` | — |
| `diShown` | `number` | — |
| `tof` | `TofDevice` | — |
| `last` | `{ tof: TofReading; thumb: number; dia: number; d: DepthOu…` | — |
| `resp` | `NeuroResp` | — |
| `outputs` | `NeuroOutputs` | — |
| `antinoc` | `number` | Read by the endocrine model as ps.neuro.{antinoc, nmb, thermoDepth}: mirrors of `outputs`. |
| `antinocOp` | `number` | The OPIOID + lidocaine share of `antinoc` — the endocrine model's nociceptive surge state reads it. |
| `nmb` | `number` | — |
| `thermoDepth` | `number` | — |
| `flags` | `{ conscious: boolean; aware: boolean; moved: boolean; rec…` | — |
| `fasc` | `{ from: number; to: number }` | — |
| `emgBase` | `number \| null` | ECG EMG artefact before fasciculations (engine) |
| `mhExposure` | `{ sux?: number; volatile?: number; volatileAgent?: string }` | When an MH-susceptible patient was first exposed to each trigger (s) — read by the endocrine model, which owns MH and turns the exposure into the MH state with the trigger's onset latency. Absent = never exposed. |
| `out` | `EngineEvent[]` | — |

### `CortexState` ([`types-eeg.ts`](../../packages/engine-core/src/types-eeg.ts))

| Field | Type | Meaning |
|---|---|---|
| `hyper` | `number` | Thalamocortical hyperpolarisation, in hypnotic C50 units (propofol Ce50(age), 1 MAC, the dexmedetomidine point). |
| `lor` | `number` | The same hyperpolarising load in loss-of-responsiveness units (1 = at the class's own LOR level). |
| `deep` | `number` | How far `hyper` is past the alpha-to-delta shift (MAC units), 0 below it. |
| `volShare` | `number` | The volatile (ether) share of `hyper`, 0–1. |
| `suppressDrive` | `number` | The burst-suppression drive normalised to its onset: 1 = onset (50 % of adults show a first silent second). |
| `suppress` | `number` | Cortical suppression, 0–1: the fraction of time suppressed (drug, ischaemic/hypoxic and hypothermic causes). |
| `ketDepol` | `number` | Ketamine's thalamocortical depolarisation, in ketamine-alone loss-of-responsiveness units. |
| `n2oTransient` | `number` | The nitrous-oxide transient, 0–1 (abrupt N2O changes). |
| `n2oRef` | `number` | The N2O MAC fraction the cortex has adapted to (the transient's reference), MAC fraction. |
| `opioid` | `number` | Opioid load at the EEG, fentanyl-eq ÷ the level that slows the EEG alone (1 = 8 ng/mL). |
| `arousal` | `number` | Noxious arousal, 0–1: stimulus × (1 − antinociception). |
| `ageSlope` | `number` | Aperiodic-slope factor with age (1 young; 0.8 = 20 % flatter). |
| `ageAmp` | `number` | Amplitude factor with age (1 young adult; smaller in the elderly). |
| `metabolic` | `number` | Ischaemic/hypoxic failure, 0–1: 0 at or above the O2 delivery where the EEG turns abnormal, 1 at the survival limit. |
| `cold` | `number` | Hypothermic slowing, 0–1 (0 at 37 °C, 1 at the hypothermic burst-suppression temperature). |

## Parameters

### [`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `EMG_FULL_RMS_UV` | `200 / 6` | — | research/43 P; Miller Fig. 36.10's emergence trace; [FIT: full-drive EMG amplitude; brief research/43 P-9; no published amplitude; the ceiling is Miller Fig. 36.10's emergence trace, ≈ 200 µV peak-to-peak [FIG] | --- EMG (research/43 P-9; Ch36 pp. 1142, 1148) --- EMG at full drive, RMS µV [FIT: full-drive EMG amplitude; brief research/43 P-9; no published amplitude; the ceiling is Miller Fig. 36.10's emergence trace, ≈ 200 µV peak-to-peak [FIG], read as ± 3σ, so 200/6]. |
| `EMG_PEAK_HZ` | `25` | Hz | Goncharova 2003; research/43 P | The EMG spectrum's centre: frontalis EMG is broadband, largest at 20–30 Hz frontally (Goncharova 2003, research/43 P-9), the mid-point. |
| `EMG_Q` | `0.5` | — | research/43 P; Goncharova 2003; [FIT: EMG band shape; brief research/43 P-9; broad — "broadband" (Goncharova 2003), so power reaches the top of the band] | The band-pass's quality factor [FIT: EMG band shape; brief research/43 P-9; broad — "broadband" (Goncharova 2003), so power reaches the top of the band]. |
| `EMG_AWAKE` | `0.2` | — | research/43 P; Miller's 5–10 µV EEG (Ch36 p. 1138; [FIT: awake frontalis tone; brief research/43 P-9; small "fuzzy" waves (Ch36 p. 1142). Chosen so that awake the EMG carries more of the 30–60 Hz power than the brain does (≈ 24 vs 18 µV²), the condition for paralysis to change an awake frontal EEG at all (Ch36 p. 1148), while the raw awake trace stays ≈ 11 µV RMS beside Miller's 5–10 µV EEG (Ch36 p. 1138); 6.7 µV RMS] | Resting frontalis tone awake, a fraction of full drive [FIT: awake frontalis tone; brief research/43 P-9; small "fuzzy" waves (Ch36 p. 1142). Chosen so that awake the EMG carries more of the 30–60 Hz power than the brain does (≈ 24 vs 18 µV²), the condition for paralysis to change an awake frontal EEG at all (Ch36 p. 1148), while the raw awake trace stays ≈ 11 µV RMS beside Miller's 5–10 µV EEG (Ch36 p. 1138); 6.7 µV RMS]. |
| `EMG_AROUSAL` | `0.5` | — | research/43 P; [FIT: grimacing EMG; brief research/43 P-9; Ch36 p. 1142 "a signal of grimacing"] | Grimacing under noxious arousal at arousal 1, fraction of full drive [FIT: grimacing EMG; brief research/43 P-9; Ch36 p. 1142 "a signal of grimacing"]. |
| `EMG_TUBE` | `1` | — | research/43 P; [FIT: tube-irritation EMG; brief research/43 P-9; emergence with the tube in is the Fig. 36.10 ceiling; Ch36 p. 1133 key points] | The tube's irritation as responsiveness returns, fraction of full drive [FIT: tube-irritation EMG; brief research/43 P-9; emergence with the tube in is the Fig. 36.10 ceiling; Ch36 p. 1133 key points]. |
| `BLINK_PER_MIN` | `17` | /min | research/43 P; Bentivoglio 1997 | --- eye blinks (research/43 P-10; Ch36 p. 1146) --- Blink rate while conscious: 17/min at rest (Bentivoglio 1997, 150 volunteers, research/43 P-10). |
| `BLINK_UV_MIN` | `50` | — | research/43 P; Miller Fig. 36.10: ≈ 50–80 µV against the 75 µV bar; [FIT: smallest blink; brief research/43 P-10; anchored on Miller Fig. 36.10: ≈ 50–80 µV against the 75 µV bar, FIG] | Smallest blink, µV [FIT: smallest blink; brief research/43 P-10; anchored on Miller Fig. 36.10: ≈ 50–80 µV against the 75 µV bar, FIG]. |
| `BLINK_UV_MAX` | `80` | — | research/43 P; Miller Fig. 36.10; [FIT: largest blink; brief research/43 P-10; Miller Fig. 36.10, FIG] | Largest blink, µV [FIT: largest blink; brief research/43 P-10; Miller Fig. 36.10, FIG]. |
| `BLINK_S` | `0.3` | s | research/43 P; [FIT: blink length; brief research/43 P-10; a large frontal low-frequency deflection, "can be mistaken for delta", Ch36 p. 1146] | Blink deflection length, s [FIT: blink length; brief research/43 P-10; a large frontal low-frequency deflection, "can be mistaken for delta", Ch36 p. 1146]. |
| `DIATHERMY_RMS_UV` | `250` | — | research/43 P; Miller Fig. 36.10 shows ≈ 250 µV peak-to-peak (FIG; [ENG: device; research/43 P-15: no published amplitude. Miller Fig. 36.10 shows ≈ 250 µV peak-to-peak (FIG), "probably clipped by the display" (research/43 P-15), so that is a floor. "Power raised at all frequencies" (Ch36 p. 1146) must hold over the alpha–delta's slow peak too (≈ 250 µV²/Hz at 0.8 Hz, spectra.ts): white noise of 250 µV RMS has 1000 µV²/Hz at 125 Hz sampling, 4× that peak] | --- electrocautery, mains, ECG pickup (research/43 P-15, P-11; Ch36 pp. 1145–1146) --- Diathermy on the EEG, RMS µV, white [ENG: device; research/43 P-15: no published amplitude. Miller Fig. 36.10 shows ≈ 250 µV peak-to-peak (FIG), "probably clipped by the display" (research/43 P-15), so that is a floor. "Power raised at all frequencies" (Ch36 p. 1146) must hold over the alpha–delta's slow peak too (≈ 250 µV²/Hz at 0.8 Hz, spectra.ts): white noise of 250 µV RMS has 1000 µV²/Hz at 125 Hz sampling, 4× that peak]. |
| `EEG_MAINS_UV` | `20` | — | [ENG: device; no source gives it; "powerline signals", Ch36 p. 1145] | Mains pickup on the EEG at the ECG model's `mains` level 1, µV amplitude at the device mains frequency [ENG: device; no source gives it; "powerline signals", Ch36 p. 1145]. Its harmonics alias above 62.5 Hz and are left out. |
| `ECG_PICKUP_UV_PER_MV` | `8` | — | research/43 P; [ENG: device; research/43 P-11: off unless the patient is flagged (plan default "0 unless flagged"; "thick, short necks", Ch36 p. 1146); when on, a 1 mV R wave gives 8 µV — above the 5 µV suppression criterion, so it shows in burst suppression, "most visible" there (same page)] | ECG pickup, µV per mV of the heart's aVF projection [ENG: device; research/43 P-11: off unless the patient is flagged (plan default "0 unless flagged"; "thick, short necks", Ch36 p. 1146); when on, a 1 mV R wave gives 8 µV — above the 5 µV suppression criterion, so it shows in burst suppression, "most visible" there (same page)]. |
| `IMPEDANCE_LIMIT_KOHM` | `5` | — | research/43 has no P; Miller Ch36 p. 1145 gives "5 or 8 kΩ" by device | --- electrode impedance (research/43 has no P-13 entry: the plan's value; Ch36 p. 1145) --- Above this the signal is unreliable: Miller Ch36 p. 1145 gives "5 or 8 kΩ" by device; the plan's P-13 default 5. |
| `IMPEDANCE_UNEQUAL_KOHM` | `2.5` | — | [ENG: device; half the limit] | Electrodes differing by more than this are "unequal" (Ch36 p. 1145 names inequality, not a number) [ENG: device; half the limit]. |
| `IMPEDANCE_NOISE_UV_PER_KOHM` | `1` | — | [ENG: device; no source] | Added electrode noise, RMS µV per kΩ over the limit or over the inequality [ENG: device; no source]. |

### [`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `EEG_RATE` | `125` | Hz | Miller's 0–50 Hz spectrograms (plan D2 | The channel's rate: one frontal channel at 125 Hz, an existing engine rate covering Miller's 0–50 Hz spectrograms (plan D2; Ch36 p. 1139, Fig. 36.3). Hz |
| `EEG_ELECTRODES` | `3` | — | [ENG: device; the generic single-channel montage] | Electrodes on the frontal sensor: signal, reference, ground [ENG: device; the generic single-channel montage]. |
| `EEG_IMPEDANCE_DEFAULT_KOHM` | `2` | — | [ENG: device; "default good" (plan E4), below the 5 kΩ limit] | Each electrode's impedance until the instructor changes it, kΩ [ENG: device; "default good" (plan E4), below the 5 kΩ limit]. |
| `EEG_IMPEDANCE_MAX_KOHM` | `500` | — | [ENG: control; up to an electrode off the skin] | The range an impedance command accepts, kΩ [ENG: control; up to an electrode off the skin]. |

### [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AWAKE_RMS_UV` | `7.5` | µV | Obert 2022; research/43 P; Miller Ch36 p. 1138 "∼5 to 10 µV" (the mid-point | --- the aperiodic background (Ch36 p. 1139; Obert 2022; research/43 P-7) --- Awake RMS over 0.5–50 Hz, µV: Miller Ch36 p. 1138 "∼5 to 10 µV" (the mid-point). Sets the aperiodic offset. µV |
| `SLOPE_AWAKE` | `0.6` | — | research/43 P; [FIT: awake aperiodic exponent, flatter than under anaesthesia; brief research/43 P-7; Ch36 p. 1139 "steeper with dose"; no awake value in the sources read] | Aperiodic exponent awake [FIT: awake aperiodic exponent, flatter than under anaesthesia; brief research/43 P-7; Ch36 p. 1139 "steeper with dose"; no awake value in the sources read]. |
| `SLOPE_MAINT` | `0.9` | — | Obert 2022; [INF] | Aperiodic exponent at ≈ 1 MAC sevoflurane maintenance: κ 0.899 (Obert 2022, 180 adults) — taken at hyper = 1 and at the reference age [INF]. |
| `SLOPE_HYPER_CAP` | `2` | — | research/43 P; [FIT: slope cap, the suppression range takes over; brief research/43 P-7] | The slope stops steepening past this `hyper` [FIT: slope cap, the suppression range takes over; brief research/43 P-7]. |
| `REF_AGE_Y` | `40` | — | Miller and Obert give adult values without an age].; [INF: Miller and Obert give adult values without an age] | The age at which the amplitude and slope anchors above hold (the engine's standard adult) [INF: Miller and Obert give adult values without an age]. |
| `RMS_LO_HZ` | `0.5` | Hz | Miller's spectrograms run to 50 Hz | The band the RMS anchors are integrated over, Hz (Miller's spectrograms run to 50 Hz, Ch36 Fig. 36.3). |
| `RMS_HI_HZ` | `50` | Hz | Miller Ch36 Fig. 36.3 legend: 50-Hz waves furthest | Upper edge of the RMS band, Hz (Miller Ch36 Fig. 36.3 legend: 50-Hz waves furthest). |
| `SLOW_HZ` | `0.8` | Hz | Akeju 2014; Miller Ch36 Table 36.1; research/43 P; [FIT: slow-oscillation centre; brief research/43 P-7] | --- slow oscillation / delta (Ch36 pp. 1139, 1144; Akeju 2014) --- Slow-oscillation centre, Hz, inside the slow band 0.1–2 Hz (Miller Ch36 Table 36.1) [FIT: slow-oscillation centre; brief research/43 P-7]. |
| `SLOW_WIDTH_HZ` | `0.5` | Hz | research/43 P; [FIT: slow-peak width; brief research/43 P-7] | Its Gaussian σ, Hz [FIT: slow-peak width; brief research/43 P-7]. |
| `SLOW_GA_RISE_DB` | `15.7` | — | Akeju 2014 | Slow power rises 15.7 dB from sedation to general anaesthesia (Akeju 2014 121:978: −2.5 → 13.2 dB, propofol). |
| `SLOW_ON_HYPER` | `0.3` | — | research/43 P; [FIT: sedation start of the slow rise; brief research/43 P-7] | The rise runs from this `hyper` (sedation) … [FIT: sedation start of the slow rise; brief research/43 P-7] |
| `SLOW_GA_HYPER` | `1` | — | [INF] | … to this one (general anaesthesia: the propofol BIS-50 Ce50, 1 MAC) [INF]. |
| `ALPHA_PROP_BELOW_SLOW_DB` | `12.1` | — | Akeju 2014 | --- alpha and spindles (Ch36 pp. 1138, 1143–1144; Akeju 2014) --- Propofol's alpha peak at GA, dB below the GA slow power (Akeju 2014 121:978: 1.1 vs 13.2 dB). |
| `ALPHA_ETHER_ABOVE_PROP_DB` | `2.2` | — | Akeju 2014; [INF] | Sevoflurane's alpha above propofol's (Akeju 2014 121:990: 4.3 vs 2.1 dB); isoflurane and desflurane the same ("common to all ethers", Ch36 p. 1143) [INF]. |
| `DEX_SPINDLE_BELOW_PROP_DB` | `11.9` | — | Akeju 2014 | Dexmedetomidine's spindle power below propofol's alpha (Akeju 2014 121:978: −10.8 vs 1.1 dB). |
| `SPINDLE_HZ` | `13` | Hz | Akeju 2014; Miller Ch36 p. 1144 "near 12 Hz" | Dexmedetomidine spindle frequency ≈ 13 Hz (Akeju 2014 121:978; Miller Ch36 p. 1144 "near 12 Hz"). |
| `SPINDLE_BURSTINESS` | `0.8` | — | Miller Ch36 p. 1144; research/43 P; [FIT: spindle burstiness; brief research/43 P-7] | Spindles are short bursts, propofol/sevoflurane alpha "often almost continuous" (Miller Ch36 p. 1144) [FIT: spindle burstiness; brief research/43 P-7]. |
| `ALPHA_BURSTINESS` | `0.1` | — | Miller Ch36 p. 1144; research/43 P; [FIT: alpha burstiness; brief research/43 P-7] | Propofol / ether alpha: "often almost continuous" (Miller Ch36 p. 1144) [FIT: alpha burstiness; brief research/43 P-7]. |
| `ALPHA_LOR_ON` | `0.8` | — | research/43 P; [FIT: alpha onset ramp; brief research/43 P-7] | Frontal alpha appears through loss of responsiveness (Ch36 p. 1138): from lor 0.8 to full at lor 1.2 [FIT: alpha onset ramp; brief research/43 P-7]. |
| `ALPHA_LOR_FULL` | `1.2` | — | Miller Ch36 p. 1138; research/43 P; [FIT: alpha onset ramp; brief research/43 P-7] | Alpha at full height from this lor (Miller Ch36 p. 1138) [FIT: alpha onset ramp; brief research/43 P-7]. |
| `ALPHA_IV_LIGHT_HZ` | `12` | Hz | Akeju 2014; research/43 P; [FIT: alpha-frequency ramp; brief research/43 P-7] | GABA-ergic IV alpha frequency: ≈ 12 Hz light, ≈ 10 Hz deep, never below 10 (Ch36 p. 1143); ≈ 11 Hz at GA (Akeju 2014 121:978). Linear in `hyper` from 0.7 to 1.5 [FIT: alpha-frequency ramp; brief research/43 P-7]; it rises on emergence before alpha fades (Ch36 p. 1142). |
| `ALPHA_IV_DEEP_HZ` | `10` | Hz | Miller Ch36 p. 1143 | GABA-ergic IV alpha at depth: not below 10 Hz (Miller Ch36 p. 1143). |
| `ALPHA_ETHER_HZ` | `10` | Hz | Akeju 2014 | Ether alpha ≈ 10 Hz, slowing to ≈ 7–8 Hz (7.5) past the alpha-to-delta shift and fading into delta (Ch36 p. 1143, Fig. 36.7). |
| `ALPHA_ETHER_DEEP_HZ` | `7.5` | Hz | Miller Ch36 p. 1143 | Ether alpha past the alpha-to-delta shift: ≈ 7–8 Hz (Miller Ch36 p. 1143, Fig. 36.7), the mid-point. |
| `DEEP_SPAN_MAC` | `0.5` | — | research/43 P; [FIT: alpha-to-delta span; brief research/43 P-7] | The slowing and the fade complete over this much `deep`, MAC [FIT: alpha-to-delta span; brief research/43 P-7]. |
| `ALPHA_FADE_DB` | `10` | — | research/43 P; [FIT: ether alpha fade; brief research/43 P-7] | The ether alpha's fade over DEEP_SPAN_MAC, dB [FIT: ether alpha fade; brief research/43 P-7]. |
| `ALPHA_WIDTH_HZ` | `1.2` | Hz | research/43 P; Miller Ch36 p. 1143].; [FIT: narrowband peak width; brief research/43 P-7; src Miller Ch36 p. 1143] | Alpha and spindle σ, Hz [FIT: narrowband peak width; brief research/43 P-7; src Miller Ch36 p. 1143]. |
| `THETA_HZ` | `4.9` | Hz | Akeju 2014; Miller: peaks near 3; research/43 P; [FIT: ether theta level; brief research/43 P-7] | Sevoflurane's theta peak ≈ 4.9 Hz (Akeju 2014 121:990: theta coherence 4.9 ± 0.6 Hz; Miller: peaks near 3, 8, 11 Hz; "less common with propofol"), at the ether alpha's level minus this [FIT: ether theta level; brief research/43 P-7]. |
| `THETA_BELOW_ALPHA_DB` | `3` | — | research/43 P; [FIT: ether theta level; brief research/43 P-7] | The ether theta peak below the ether alpha, dB [FIT: ether theta level; brief research/43 P-7]. |
| `BETA_HZ` | `20` | Hz | Miller Ch36 p. 1138 | --- beta and gamma (Ch36 pp. 1138–1139, 1141, 1144–1145) --- Beta centre, Hz: the "beta buzz" over ≈ 15–25 Hz (Miller Ch36 p. 1138). |
| `BETA_WIDTH_HZ` | `4` | Hz | Miller Ch36 p. 1138; research/43 P; [FIT: beta width; brief research/43 P-7] | Beta σ, Hz: spans 15–25 Hz (Miller Ch36 p. 1138) [FIT: beta width; brief research/43 P-7]. |
| `BETA_AWAKE_DB` | `3` | — | research/43 P; [FIT: awake beta level; brief research/43 P-7] | Awake beta base (Ch36 p. 1138; Ch35 p. 1104), dB above the background [FIT: awake beta level; brief research/43 P-7]. |
| `BETA_SED_RISE_DB` | `10` | — | research/43 P; [FIT: sedation beta rise; brief research/43 P-7]; [FIT: benzodiazepine beta share; brief research/43 P-7] | Sedation beta rise, peaking at lor 0.6 and gone by lor 1.1 [FIT: sedation beta rise; brief research/43 P-7]; benzodiazepines "mainly increased beta" (Ch36 p. 1144): × (1 + 0.5·share) and kept past LOR [FIT: benzodiazepine beta share; brief research/43 P-7]. |
| `BETA_GA_FALL_DB` | `6` | — | research/43 P; [FIT: beta fall at depth; brief research/43 P-7] | The marked fall of beta at surgical depth (Ch36 p. 1139), per lor unit past 1, dB [FIT: beta fall at depth; brief research/43 P-7]. |
| `BETA_AROUSAL_DB` | `8` | — | research/43 P; [FIT: arousal beta rise; brief research/43 P-7] | Noxious arousal: beta up (and alpha drop-out below), at arousal 1, dB [FIT: arousal beta rise; brief research/43 P-7] (Ch36 pp. 1141, 1151). |
| `ALPHA_AROUSAL_DROP_DB` | `10` | — | research/43 P; Miller Ch36 pp. 1141; [FIT: arousal alpha drop-out; brief research/43 P-7] | Noxious arousal: alpha drop-out at arousal 1, dB [FIT: arousal alpha drop-out; brief research/43 P-7] (Miller Ch36 pp. 1141, 1151). |
| `OPIOID_BETA_DROP_DB` | `3` | — | research/43 P; [FIT: opioid beta loss; brief research/43 P-7] | Opioids at low dose lose beta (Ch35 Table 35.1), at opioid = 1, dB [FIT: opioid beta loss; brief research/43 P-7]. |
| `OPIOID_DELTA_DB` | `10` | — | research/43 P; [FIT: opioid delta rise; brief research/43 P-7] | Opioid alone above 8 ng/mL: delta up (Ch36 p. 1144), dB above the sedation slow level at opioid 2; little change with a hypnotic (p. 1145): gated by (1 − lor) [FIT: opioid delta rise; brief research/43 P-7]. |
| `GAMMA_HZ` | `35` | Hz | Miller Ch36 Table 36.1; research/43 P; [FIT: gamma centre; brief research/43 P-7] | Gamma centre, Hz: gamma > 30 Hz (Miller Ch36 Table 36.1) [FIT: gamma centre; brief research/43 P-7]. |
| `GAMMA_WIDTH_HZ` | `6` | Hz | research/43 P; [FIT: gamma width; brief research/43 P-7] | Gamma σ, Hz [FIT: gamma width; brief research/43 P-7]. |
| `KET_ALPHA_LOSS_DB` | `10` | — | research/43 P; [FIT: ketamine spectral sizes; brief research/43 P-7] | Ketamine: alpha loss (−10 dB by ketDepol 0.3 — the 25–50 mg adjunct range), theta and gamma up, and at hypnotic doses huge slow waves (GA-sized) alternating with gamma bursts (Ch36 p. 1144) [FIT: ketamine spectral sizes; brief research/43 P-7]. |
| `KET_SAT` | `0.3` | — | Miller Ch36 p. 1144: adjunct boluses most consistently decrease alpha; research/43 P; [FIT: ketamine saturation; brief research/43 P-7] | ketDepol at which ketamine's alpha loss and theta rise are complete: the 25–50 mg adjunct range (Miller Ch36 p. 1144: adjunct boluses most consistently decrease alpha) [FIT: ketamine saturation; brief research/43 P-7]. |
| `KET_THETA_DB` | `6` | — | Miller Ch36 p. 1144: theta up; research/43 P; [FIT: ketamine theta rise; brief research/43 P-7] | Ketamine's theta rise above the background at KET_SAT, dB (Miller Ch36 p. 1144: theta up) [FIT: ketamine theta rise; brief research/43 P-7]. |
| `KET_GAMMA_DB` | `10` | — | Miller Ch36 p. 1144: gamma up; research/43 P; [FIT: ketamine gamma rise; brief research/43 P-7] | Ketamine's gamma above the background at ketDepol 1, dB (Miller Ch36 p. 1144: gamma up) [FIT: ketamine gamma rise; brief research/43 P-7]. |
| `N2O_FAST_DB` | `5` | — | research/43 P; Pavone 2016; [FIT: N2O fast activity; brief research/43 P-7]; [INF]; [FIT: N2O transient size; brief research/43 P-2] | N2O alone: frontal fast activity > 30 Hz (Ch35 Table 35.1), dB at 0.6 MAC [FIT: N2O fast activity; brief research/43 P-7]; its transient: a GA-sized slow-delta ("coherent large-amplitude", Pavone 2016 [INF]) with alpha loss (Ch36 p. 1144), dB at transient 1 [FIT: N2O transient size; brief research/43 P-2]. |
| `N2O_ALPHA_LOSS_DB` | `10` | — | Miller Ch36 p. 1144; research/43 P; [FIT: N2O transient alpha loss; brief research/43 P-2] | The N2O transient's alpha loss at transient 1, dB (Miller Ch36 p. 1144) [FIT: N2O transient alpha loss; brief research/43 P-2]. |
| `SLOWING_FAST_LOSS_DB` | `10` | — | research/43 P; [FIT: metabolic fast-activity loss; brief research/43 P-7] | Ischaemic / hypoxic / hypothermic slowing: fast activity lost, low frequencies dominate (Ch35 pp. 1105, 1126), dB at slowing 1 [FIT: metabolic fast-activity loss; brief research/43 P-7]. |
| `SLOWING_DELTA_DB` | `10` | — | Miller Ch35 p. 1126: low frequencies dominate; research/43 P; [FIT: metabolic delta rise; brief research/43 P-7] | The same slowing's delta rise above the sedation slow level at slowing 1, dB (Miller Ch35 p. 1126: low frequencies dominate) [FIT: metabolic delta rise; brief research/43 P-7]. |
| `HF_SLOPE_GA` | `4.2` | — | Akeju 2014; Purdon 2013; Purdon 2015; [INF] | --- the high-frequency fall at depth (brief 172: Akeju 2014 Anesthesiology 121:990, Purdon 2013 PNAS 110:E1142, Purdon 2015 BJA 115 S1:i46) --- MECHANISM. As propofol deepens, the broadband beta–gamma activity of sedation narrows and moves down into the alpha band — the "traveling peak", median frequency 23.1 → 12.0 Hz and bandwidth 17.4 → 9.1 Hz from the first behavioural effect to loss of consciousness (Purdon 2013 p. E1144, Fig. 3) — as thalamus and cortex entrain into a coherent alpha oscillation (p. E1147, their network models), while cortical spiking is confined to a brief phase of the slow oscillation and silent otherwise (p. E1148). What is left above the beta range at general anaesthesia is a steep power law with no peak: the frontal spectra fall ≈ f^−4 from 20 to 40 Hz (Akeju 2014 Fig. 3C; Purdon 2015 Fig. 3A). The engine's 1/f^κ background (κ ≈ 1 at depth) kept ≈ f^−1.7 there. So above HF_CORNER_HZ the background takes the measured exponent, coming on with the frontal alpha through loss of responsiveness (the same process, ALPHA_LOR_ON → ALPHA_LOR_FULL) and for the GABA-ergic IV share only (propofol; barbiturates and etomidate as propofol, Ch36 p. 1143 [INF]; the ethers' measured spectra are not read here). Amplifier noise and muscle are not this spectrum: the EMG and the electrode noise are added after it (artefacts.ts) and are not changed. The exponent of the frontal propofol GA spectrum above the corner: the measured 30–39.5 Hz exponent, Akeju 2014 Fig. 3C p. 995 (−18.6 → −23.0 dB: 3.76) and Purdon 2015 Fig. 3A p. i52, young (−15.3 → −20.9 dB: 4.65), the mean (read off the figures' curves against their own axis ticks, scratch/172-tools). At the reference age; age flattens it as it flattens κ (Purdon 2015 Fig. 3A: the elderly 20–39.5 Hz exponent 3.86 against the young's 4.69). |
| `HF_CORNER_HZ` | `25` | Hz | Akeju 2014; Purdon 2015; [FIT: corner of the GA high-frequency power law, the one value that puts the propofol 3.5 µg/mL spectrum's 25–39.5 Hz levels below its alpha peak and its 25–39.5 Hz share on the measured medians; src Akeju 2014 Fig. 3C p. 995; Purdon 2015 Fig. 3A p. i52]; [INF] | The corner above which the background takes HF_SLOPE_GA, Hz [FIT: corner of the GA high-frequency power law, the one value that puts the propofol 3.5 µg/mL spectrum's 25–39.5 Hz levels below its alpha peak and its 25–39.5 Hz share on the measured medians; src Akeju 2014 Fig. 3C p. 995; Purdon 2015 Fig. 3A p. i52]. It is the papers' own beta/gamma boundary (Purdon 2015 p. i49: beta 12–25, gamma 25–40 Hz). Above 39.5 Hz no paper measures: the power law is continued to the 62.5 Hz Nyquist edge [INF]. |
| `SUPPRESSED_UV` | `1.5` | µV | research/43 P; Miller Ch36 Fig. 36.6; [FIT: suppressed level, below the criterion; brief research/43 P-8] | --- burst suppression (research/43 P-8; Ch36 pp. 1139–1141, 1145) --- Suppressed stretches < 5 µV (Miller Ch36 Fig. 36.6): the suppressed level, RMS µV [FIT: suppressed level, below the criterion; brief research/43 P-8]. µV |
| `BURST_PROP_UV_AT0` | `31.97` | µV | Kratzer 2020 | First-burst amplitude, propofol: 31.97 − 0.26·age µV (Kratzer 2020, Ch36 ref 101). µV |
| `BURST_PROP_UV_PER_Y` | `0.26` | — | Kratzer 2020 | Its fall with age, µV per year (Kratzer 2020: max amplitude 31.97 − 0.26 × age µV). |
| `BURST_ISO_RATIO` | `42.5 / 22` | — | Fleischmann 2018; Hoffman 1995; [INF] | Ether bursts larger than propofol's (Fleischmann 2018, 99th percentile: isoflurane 42.5, sevoflurane 32.5, propofol 22 µV) — as ratios to propofol [INF]; desflurane as isoflurane (Hoffman 1995) [INF]. |
| `BURST_SEVO_RATIO` | `32.5 / 22` | — | Fleischmann 2018; [INF: as a ratio] | Sevoflurane burst amplitude ÷ propofol's (Fleischmann 2018: 32.5 vs 22 µV, 99th percentile) [INF: as a ratio]. |
| `FORME_FRUSTE_ON` | `0.85` | — | research/43 P; [FIT: forme fruste onset; brief research/43 P-8] | The forme fruste (Ch36 pp. 1140–1141) from this fraction of the suppression onset drive [FIT: forme fruste onset; brief research/43 P-8]; it fades as the suppression becomes established. |

### [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEXMED_LOR_NG_ML` | `2.09` | ng/mL | Miller Ch36 p. 1144 | --- hyperpolarisation, loss of responsiveness, the alpha-to-delta shift (Ch36 pp. 1142–1144) --- Dexmedetomidine plasma level at which one patient stopped responding to voice with an alpha–delta pattern, ng/mL (Miller Ch36 p. 1144, Fig. 36.9: 2.09 ng/mL; one patient, so the LOR anchor only, not a C50). ng/mL |
| `DEEP_ONSET` | `1.7 / 1.8` | — | Miller Ch36 p. 1143; Mapleson 1996; [INF: the % is read at 40 y] | The alpha-to-delta shift: sevoflurane "above ≈ 1.7 %" (Miller Ch36 p. 1143) ÷ the engine's sevoflurane MAC40 1.80 % (Mapleson 1996, pk/volatile.ts) = 0.944 MAC [INF: the % is read at 40 y]. In `hyper` units (1 MAC = 1). MAC (state.test.ts checks 1.8 against AGENTS.sevoflurane.mac40) |
| `BS_ONSET_ISO_MAC` | `1.3` | — | research/43 P; Pilge 2014; Miller Ch36 p. 1141 "about 30 % more" than immobility | --- burst suppression: research/43 P-1 (the owner's Q5 ruling), Ch36 p. 1141, Ch35 Table 35.1 p. 1107 --- Onset (50 % of adults show a first ≥ 1 s silent second) in AGE-ADJUSTED MAC: isoflurane 1.3 (Pilge 2014, = Miller Ch36 p. 1141 "about 30 % more" than immobility; Ch36 ref 50). |
| `BS_ONSET_SEVO_MAC` | `1.4` | — | Pilge 2014 | Sevoflurane onset 1.4 MAC (Pilge 2014: "> 1.4-fold" MAC; 2.9 vol %). On the engine's MAC40 1.80 % the same 2.9 vol % would be 1.61 MAC — the paper's own MAC ratio is used. |
| `BS_ONSET_DES_MAC` | `1.25` | — | Rampil 1991; Hoffman 1995; [INF from Rampil 1991: "prominent burst suppression at 1.24 MAC and higher", so onset is at or below it; Hoffman 1995 equates desflurane with isoflurane at equal age-adjusted MAC] | Desflurane onset ≈ 1.25 MAC [INF from Rampil 1991: "prominent burst suppression at 1.24 MAC and higher", so onset is at or below it; Hoffman 1995 equates desflurane with isoflurane at equal age-adjusted MAC]. |
| `BS_ESTABLISHED_MAC` | `1.5` | — | Miller Ch35 Table 35.1 "> 1.5 MAC" | An ESTABLISHED burst-suppression pattern at ≈ 1.5 MAC, every ether (Miller Ch35 Table 35.1 "> 1.5 MAC"; Ch10 p. 188 isoflurane "∼1.5 MAC"). |
| `BS_NEAR_ISO_MAC` | `2.0` | — | Miller Ch10 p. 205 "1.5 to 2 MAC"; Kaisti 1999; [INF] | NEAR-ISOELECTRIC at ≈ 2.0 MAC, every ether (Miller Ch10 p. 205 "1.5 to 2 MAC", maximal CMR fall; Kaisti 1999 still bursting at 2 MAC sevoflurane, so full silence is at or above it [INF]). |
| `SUPP_ESTABLISHED` | `0.5` | — | research/43 P; research/43; [FIT: the mid-point of the curve; brief research/43 P-1; the shape between the anchors is not in the sources — research/43 "INF on the shape"] | Suppression (fraction of time suppressed) at the established point [FIT: the mid-point of the curve; brief research/43 P-1; the shape between the anchors is not in the sources — research/43 "INF on the shape"]. |
| `SUPP_NEAR_ISO` | `0.9` | — | research/43 P; [FIT: "near" silence read as 90 % of the time suppressed; brief research/43 P-1] | Suppression at the near-isoelectric point [FIT: "near" silence read as 90 % of the time suppressed; brief research/43 P-1]. |
| `BS_ISOELECTRIC_MAC` | `2.5` | — | research/43 P; [FIT: the 2.0 → 1 slope continued, 0.5 MAC past the near-isoelectric point; brief research/43 P-1] | Full suppression (isoelectric), MAC [FIT: the 2.0 → 1 slope continued, 0.5 MAC past the near-isoelectric point; brief research/43 P-1]. |
| `BS_ONSET_PROP_NG_ML` | `4900` | ng/mL | Pilge 2014; Miller Ch36 p. 1141 "about 5 mcg/mL"; [INF] | Propofol(-equivalent) onset, ng/mL: CP50_BS 4.9 µg/mL (Pilge 2014; Miller Ch36 p. 1141 "about 5 mcg/mL"). Thiopental and etomidate at the same propofol-equivalent [INF]; not age-adjusted (the source gives a concentration). ng/mL |
| `BS_TEMP_ONSET_C` | `24.4` | °C | Stecker 2001 | --- hypothermia (Ch35 p. 1127; Stecker 2001) --- Hypothermic burst suppression appears at 24.4 °C (Stecker 2001, 109 patients, mean nasopharyngeal ± 4 °C). °C |
| `BS_TEMP_SILENT_C` | `17.8` | °C | Stecker 2001; Miller Ch35 p. 1127 "complete suppression usually at 15–18 °C" | Electrocerebral silence at 17.8 °C (Stecker 2001; Miller Ch35 p. 1127 "complete suppression usually at 15–18 °C"). °C |
| `COLD_SLOW_FROM_C` | `37` | °C | Miller Ch35 p. 1127 gives a close correlation with temperature; [FIT: linear from 37 °C to the burst-suppression temperature; src Miller Ch35 p. 1127 gives a close correlation with temperature, no shape] | Hypothermic slowing starts at normothermia [FIT: linear from 37 °C to the burst-suppression temperature; src Miller Ch35 p. 1127 gives a close correlation with temperature, no shape]. °C |
| `N2O_TRIGGER_MAC` | `0.5` | — | Pavone 2016; [INF: N2O MAC ≈ 104 %] | --- ketamine, N2O, opioids, arousal (Ch36 pp. 1141, 1144–1145) --- The N2O transient's trigger: a step to ≥ 50 % inspired (Pavone 2016, Ch36 ref 86) ≈ 0.5 MAC [INF: N2O MAC ≈ 104 %]. A step of this size saturates the transient. |
| `N2O_TRANSIENT_TAU_S` | `180` | s | Pavone 2016; research/43 P | Its duration: the slow-delta lasted median 3 min (2–12) (Pavone 2016) — the cortex adapts to the new N2O level with τ = 3 min. The amplitude of the transient is fitted (spectra.ts, research/43 P-2). |
| `OPIOID_EEG_FENT_NG_ML` | `8` | ng/mL | Miller Ch36 p. 1144 | Opioid alone above 8 ng/mL fentanyl-eq raises delta and lowers the median frequency (Miller Ch36 p. 1144). ng/mL |
| `AGE_YOUNG_Y` | `18` | — | research/43 P; Purdon 2015; Miller says "much higher"; [FIT: children's amplitude factor; brief research/43 P-3] | --- age (Ch36 p. 1145; research/43 P-7) --- The age span the age terms run over: Purdon 2015's cohort, 18–90 y. Below 18 the adult value (P-3: children's amplitude factor × 1 [FIT: children's amplitude factor; brief research/43 P-3] — Miller says "much higher", with no number). |
| `AGE_OLD_Y` | `90` | — | Purdon 2015 | The upper end of the age span: Purdon 2015's oldest patients, 90 y. |
| `AGE_SLOPE_FLATTEN` | `0.2` | — | Miller Ch36 p. 1145; Kreuzer 2020; [INF] | The slope flattens by ≈ 20 % with age (Miller Ch36 p. 1145; Kreuzer 2020, Ch36 ref 95) — reached at AGE_OLD_Y [INF]. |
| `AGE_AMP_OLD` | `0.4` | — | Purdon 2015; [INF] | Amplitude × 0.4 at AGE_OLD_Y (Purdon 2015, Ch36 ref 94: the elderly's oscillations "≈ 2–3-fold smaller", i.e. × 0.33–0.5; 0.4 inside it), linear in age [INF]. |

### [`l2/eeg/synth.ts`](../../packages/engine-core/src/l2/eeg/synth.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BLOCK_S` | `2` | s | Miller Ch35 p. 1106 | --- blocks (Ch35 p. 1106) --- The block the generator renders: the 2 s epoch many devices use (Miller Ch35 p. 1106), rounded to a power of two of samples for the FFT (256 at 125 Hz = 2.048 s). |
| `FF_SPLIT_HZ` | `2` | Hz | Miller Ch36 pp. 1140–1141 | The split between the sustained slow activity and the power that drops out in the forme fruste: "brief drops of all power above ≈ 2 Hz with sustained 0.5–2 Hz" (Miller Ch36 pp. 1140–1141). |
| `BS_BURST_S` | `3.58` | s | research/43 P; Jones 2023; [INF] | --- burst suppression (research/43 P-8; Ch36 pp. 1139–1141) --- Mean burst length, s: canonical broadband bursts 3.58 ± 1.01 s under propofol at suppression ratio 70–90 % (Jones 2023, research/43 P-8). Used for every agent: the volatile burst length in humans was not found [INF]. |
| `BS_MIN_SUPP_S` | `0.5` | s | Rampil 1998; research/43 P | Minimum suppression, s: < 5 µV for > 0.5 s (Rampil 1998, Ch36 ref. 45, via secondary sources — research/43 P-8). |
| `BS_RAMP_S` | `0.05` | s | [ENG: numerics; a few samples, so the trace has no step; bursts start abruptly, Ch36 Fig. 36.6] | Burst onset and offset ramp, s [ENG: numerics; a few samples, so the trace has no step; bursts start abruptly, Ch36 Fig. 36.6]. |
| `BURST_UV_PER_SD` | `2.576` | — | Fleischmann 2018; Kratzer 2020; [INF] | The burst amplitude the spectrum gives (`suppression.burstUv`) is a 99th-percentile amplitude (Fleischmann 2018; Kratzer 2020 "max"): a Gaussian burst's 99th percentile of \|x\| is 2.576 σ [INF]. |
| `OSC_BURST_S` | `1` | s | research/43 P; Jones 2023; [FIT: oscillation burst length; brief research/43 P-8; Jones 2023's spindle bursts 1.12 ± 0.30 s are of this order, research/43 P-8] | --- burstiness and the forme fruste (Ch36 pp. 1140–1141, 1144) --- Mean length of one burst of a bursty oscillation, s [FIT: oscillation burst length; brief research/43 P-8; Jones 2023's spindle bursts 1.12 ± 0.30 s are of this order, research/43 P-8]. |
| `OSC_DUTY_MIN` | `0.2` | — | research/43 P; [FIT: duty cycle at full burstiness; brief research/43 P-7; fragmented into short bursts, "not continuous" (Ch36 p. 1144)] | The duty cycle at burstiness 1 [FIT: duty cycle at full burstiness; brief research/43 P-7; fragmented into short bursts, "not continuous" (Ch36 p. 1144)]; burstiness b gives duty 1 − b·(1 − OSC_DUTY_MIN). |
| `OSC_RAMP_S` | `0.1` | s | research/43 P; [FIT: oscillation envelope ramp, smooth waxing and waning; brief research/43 P-7] | Envelope ramp of a bursty oscillation, s [FIT: oscillation envelope ramp, smooth waxing and waning; brief research/43 P-7]. |
| `FF_DROP_MAX` | `0.5` | — | research/43 P; [FIT: forme fruste drop share; brief research/43 P-8; "brief drops", Ch36 p. 1141] | Fraction of time the power above FF_SPLIT_HZ is dropped at forme fruste 1 [FIT: forme fruste drop share; brief research/43 P-8; "brief drops", Ch36 p. 1141]. |
| `FF_DROP_S` | `1` | s | research/43 P; [FIT: forme fruste drop length, brief; brief research/43 P-8] | Mean length of one drop-out, s [FIT: forme fruste drop length, brief; brief research/43 P-8]. |
| `FF_FLOOR` | `0.1` | — | research/43 P; [FIT: forme fruste floor, −20 dB; brief research/43 P-8] | Amplitude left during a drop-out [FIT: forme fruste floor, −20 dB; brief research/43 P-8]. |
| `GAIN_TAU_S` | `0.1` | s | [ENG: numerics; a new hop's gains reach the trace without a step] | Smoothing of the per-hop gains, s [ENG: numerics; a new hop's gains reach the trace without a step]. |

### [`l2/neuro/bus.ts`](../../packages/engine-core/src/l2/neuro/bus.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FENT_EEG_POT` | `1.6` | — | tables §5d | Fentanyl EEG potency relative to remifentanil (tables §5d: EEG EC50 6.9 vs 11.2 ng/mL; the weight the drug model's opioidCeRemiEq uses). |
| `MIDAZ_NG_PER_REF` | `100` | — | tables §6.1; M10 ch. 21 p. 536: 0.7–2.2 µg/mL for hypnosis; [ENG: conversion] | Gamma-row reference units → ng/mL-equivalents [ENG: conversion]: the drug model keeps midazolam and ketamine as gamma curves (tables §6.1) whose "concentration" is in units of the reference dose; midazolam 0.05 mg/kg ≈ 100 ng/mL, ketamine 1.5 mg/kg ≈ 1500 ng/mL (M10 ch. 21 p. 536: 0.7–2.2 µg/mL for hypnosis). |
| `KET_NG_PER_REF` | `1500` | — | — | — |

### [`l2/neuro/depth.ts`](../../packages/engine-core/src/l2/neuro/depth.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DI_E0` | `93` | — | — | — |
| `MAC_DI50` | `0.876` | — | — | (tables: DI 40–45 at 1 MAC) → DI 42 at 1.0 MAC (tables: 40–45) |
| `N2O_DI_W` | `0.1` | — | [TXT] | N2O ≈ 0 on the index [TXT] |
| `OPIOID_W` | `0.2` | — | tables §5d | tables §5d: opioids alone barely move the index |
| `REMI_EEG_EC50` | `11.2` | ng/mL | Minto 1997; tables §5d | ng/mL (Minto 1997); fentanyl FENT_EEG_POT × remifentanil (tables §5d) |
| `MIDAZ_DI50` | `300` | ng/mL | [VERIFY] | ng/mL [VERIFY] |
| `KET_EEG_W` | `0.1` | — | Hirota & Lambert 2001; M10 ch. 21; research/44 L2; [FIT: ketamine's index paradox size; brief research/44 L2-35] | The dissociative flag: a dissociative agent's weight on the processed-EEG index — ketamine's BIS stays 60–90 at anaesthetic doses (Hirota & Lambert 2001; M10 ch. 21), so its share of the hypnotic equivalent counts ×0.1 on the INDEX while counting in full for CONSCIOUSNESS [FIT: ketamine's index paradox size; brief research/44 L2-35]. |
| `KET_DI_RISE` | `15` | — | research/44 L2; [FIT: ketamine's index paradox size; "ketamine ↑ DI (paradox)"; brief research/44 L2-35] | index points at full ketamine effect [FIT: ketamine's index paradox size; "ketamine ↑ DI (paradox)"; brief research/44 L2-35] |
| `KET_C50` | `800` | ng/mL | [VERIFY] | ng/mL (hypnotic C50, [VERIFY]) |
| `EMG_RISE` | `15` | — | tables §5d | tables §5d: +10–20 when unparalysed and stimulated (tables §5d: +10–20) |
| `MAC_AWAKE` | `0.33` | — | Katoh 1993 | Katoh 1993 |
| `MAC_BAR` | `1.6` | — | [TXT] | MAC blocking adrenergic response (1.5–1.7) [TXT] |
| `OPIOID_MAC_RMAX` | `0.7` | — | [TXT] | MAC reduction ceiling [TXT] |
| `OPIOID_MAC_K` | `0.6` | — | tables §5d | fentanyl-eq ng/mL: −50 % at 1.5 ng/mL (tables §5d, remi 1.2) |
| `REMI_MAC_POT` | `1.25` | — | — | remifentanil 1.2 ng/mL ≈ fentanyl 1.5 for MAC reduction |
| `GLYCO_U` | `1.2` | — | research/44 L2; [FIT: coma below ~30 mg/dL; brief research/44 L2-35] | Neuroglycopenia (0–1: glucose 60 → 30 mg/dL) as a hypnotic: 1 = unconscious, index ≈ 45 [FIT: coma below ~30 mg/dL; brief research/44 L2-35]. |

### [`l2/neuro/drive.ts`](../../packages/engine-core/src/l2/neuro/drive.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `REMI_VENT_C50` | `0.92` | — | tables §5d; Bouillon 2003; Nieuwenhuijs 2003; research/44 L2; [FIT: Nieuwenhuijs 2003 −44 % at 1 µg/mL; src Nieuwenhuijs 2003; brief research/44 L2-37]; [FIT: brief research/44 L2-37; co2Slope ×0.4 at 1 MAC]; [VERIFY]; [TXT: minimal]; [FIT: opioid–hypnotic ventilatory synergy size; size; brief research/44 L2-37; src Nieuwenhuijs 2003]; [FIT: propofol 2.5 mg/kg → brief apnoea; brief research/44 L2-37] | Respiratory-drive depression (tables §5d "Respiratory-drive depression" feeding §4.6) and the NMB ventilatory consequence. Outputs are the lungs' drive inputs (opioidDep, hypnoticDep: depression of VE at a FIXED PaCO2) plus the multipliers MANUAL spontaneous breathing uses on the instructor's rr/vt (RESTING ventilation, where the rise in PaCO2 partly compensates), the NMB strength (pMax) and the airway flags. Concentrations come from the drug model's bus (bus.ts): the opioid input is the remifentanil-equivalent at its SEPARATE ventilatory site. opioid: dOp = x^1.25/(1 + x^1.25), x = Ce_vent,remi-eq/0.92 ng/mL (Bouillon 2003; fentanyl 0.55× in bus.ts, Q54) hypnotic: propofol C50 1.17 µg/mL, h 1.5 [FIT: Nieuwenhuijs 2003 −44 % at 1 µg/mL; src Nieuwenhuijs 2003; brief research/44 L2-37]; volatile C50 0.8 MAC, h 2 [FIT: brief research/44 L2-37; co2Slope ×0.4 at 1 MAC]; midazolam C50 150 ng/mL [VERIFY]; ketamine ≤ 0.3 [TXT: minimal] synergy: 1 − (1 − dOp)(1 − dHyp)(1 − 0.5·dOp·dHyp) (Nieuwenhuijs 2003 "opioid–propofol synergy") [FIT: opioid–hypnotic ventilatory synergy size; size; brief research/44 L2-37; src Nieuwenhuijs 2003] resting VE (MANUAL): (1 − dOp²)(1 − dHyp^2.48)(1 − 0.5·dOp·dHyp): remi 1 ng/mL −28 %, propofol 1 µg/mL −13 % (Nieuwenhuijs 2003 resting values); pattern: opioid → RR falls, VT kept (slow, deep); hypnotic → VT falls, RR rises (rapid, shallow) (tables §5d); apnoea when resting VE < 0.42 (resumes > 0.5) [FIT: propofol 2.5 mg/kg → brief apnoea; brief research/44 L2-37]. |
| `REMI_VENT_H` | `1.25` | — | — | — |
| `PROP_VENT_C50` | `1170` | — | — | — |
| `VOL_VENT_C50` | `0.8` | — | — | — |
| `MIDAZ_VENT_C50` | `150` | — | — | — |
| `VENT_ALPHA_BENZO` | `1.5` | — | Bailey 1990; research/44 L2; Nieuwenhuijs 2003; [FIT: target Bailey 1990: fentanyl 2 µg/kg + midazolam 0.05 mg/kg → SpO2 < 90 % in 11/12, apnoea in 6/12 (nadir 70–89 %); brief research/44 L2-37; src Bailey 1990]; [FIT: hypnotic–opioid ventilatory interaction, low; low; Nieuwenhuijs 2003; brief research/44 L2-37]; [FIT: EEG-surface interaction constant; brief research/44 L2-37] | The VENTILATORY response-surface α is PER CLASS. Opioid + benzodiazepine is strongly synergistic for breathing — VENT_ALPHA_BENZO [FIT: target Bailey 1990: fentanyl 2 µg/kg + midazolam 0.05 mg/kg → SpO2 < 90 % in 11/12, apnoea in 6/12 (nadir 70–89 %); brief research/44 L2-37; src Bailey 1990]. Opioid + propofol (and the other non-benzodiazepine hypnotics and the volatiles) is close to ADDITIVE for breathing although the BIS interaction is synergistic — VENT_ALPHA_HYP [FIT: hypnotic–opioid ventilatory interaction, low; low; Nieuwenhuijs 2003; brief research/44 L2-37]. pd.ts's SURFACE_ALPHA is the EEG surface's [FIT: EEG-surface interaction constant; brief research/44 L2-37] constant and is NOT reused here. (Replaces SYNERGY 0.5, whose only reader was the old product term.) |
| `VENT_ALPHA_HYP` | `0` | — | research/44 L2; [FIT: the resp-induction bands.; brief research/44 L2-37] | An α of 0.3, stacked on the wakefulness-drive calibration, took the sourced induction-apnoea band out (fentanyl 2 µg/kg + propofol 394 s vs 60–240 s; remifentanil pair 567 s). Scan (resp-induction rig, seed 7): α 0.3 → 394 / 567 s; 0.2 → 316 / 504; 0.1 → 232 / 364; 0 → 120 / 190. The largest α keeping fentanyl ≥ 20 s inside 60–240 and remifentanil in 90–300 s is 0 — ADDITIVE, the bottom of the review's "additive to mildly synergistic" range. [FIT: the resp-induction bands.; brief research/44 L2-37] VENT_ALPHA_BENZO is untouched, and a single agent is bit-identical (the α multiplies the OTHER class's units, zero when it is alone). |
| `APNOEA_IN` | `0.42` | — | — | — |
| `APNOEA_OUT` | `0.5` | — | — | — |
| `DIAPH_WEAK` | `0.3` | — | research/44 L2; [FIT: respiratory-depression size or diaphragm threshold; brief research/44 L2-37] | diaphragm strength below which VT falls (reserve) [FIT: respiratory-depression size or diaphragm threshold; brief research/44 L2-37] |
| `DIAPH_APNOEA` | `0.05` | — | research/44 L2; [FIT: respiratory-depression size or diaphragm threshold; brief research/44 L2-37] | No effective breath below 5 % strength [FIT: respiratory-depression size or diaphragm threshold; brief research/44 L2-37]; the effort itself (spont.muscle) exists from force > 0 |
| `DIAPH_EFFECTIVE` | `0.8` | — | research/26 T1; Moerer 2005; Cantineau 1994; Miller 10e ch. 39 p. 1213; research/26 T1b follow; Adamus 2007; Miller 9e Table 27.2 20–50 min [T]; research/44 L2; [TXT: Miller 10e ch. 39 p. 1213, the diaphragm recovers first; the fade mechanism is the reason a twitch overstates the breath]; [FIT: diaphragm-block sizes; sizes: DIAPH_EFFECTIVE 0.8 is the strength the rocuronium 0.6 mg/kg course reaches at ≈ 30 min; VT_EFFORT 0.5 mL/kg = 35 mL at 70 kg, the middle of the owner's 10–50 mL.; brief research/44 L2-37] | The return of diaphragm ACTIVITY is not the return of BREATHING (research/26 T1). After a non-depolarising blocker the first efforts (the diaphragm's force leaves 0 when its receptors' occupancy falls below the most resistant fibre's threshold — nmb.ts `diaphragmNdBlock`, the margin of safety; brief 93) come 12.7 min after rocuronium 0.6 mg/kg on the engine's PK. Sources, both after 0.6 mg/kg: Moerer 2005 (PMID 15832241; the abstract: airway pressure against an occluded tube on magnetic phrenic stimulation) onset of diaphragm recovery 15.9 min in young adults, 22.0 min over 65; Cantineau 1994 (Anesthesiology 81:585, PMID 8092503; the abstract: phrenic twitch force) 10 % recovery of the diaphragm's twitch 17 ± 10 min, the adductor pollicis's 34 ± 10. Those first efforts move almost nothing — the train fades, so a SUSTAINED contraction (a breath) has far less force than a single twitch at the same block [TXT: Miller 10e ch. 39 p. 1213, the diaphragm recovers first; the fade mechanism is the reason a twitch overstates the breath]. The spontaneous VT of a non-depolarising block is capped by the weak diaphragm: VT ≤ IBW·max(VT_EFFORT_ML_KG, VT_MAX_ML_KG·x^k), x = (strength − DIAPH_APNOEA)/(1 − DIAPH_APNOEA), k such that the cap reaches a resting tidal volume (VT_REST_ML_KG) at DIAPH_EFFECTIVE (spont.ts). Fit targets: first effort ≈ 16 min (band 12–24) with an ineffective VT (owner's hypothesis 10–50 mL, below the dead space: no alveolar ventilation, no CO2 plateau, no awRR; NOT yet checked against the literature — research/26 T1b follow-up); effective ventilation ≈ 30 min (band 20–50; label clinical duration 31 min, Adamus 2007 31.3 min [S], Miller 9e Table 27.2 20–50 min [T]). [FIT: diaphragm-block sizes; sizes: DIAPH_EFFECTIVE 0.8 is the strength the rocuronium 0.6 mg/kg course reaches at ≈ 30 min; VT_EFFORT 0.5 mL/kg = 35 mL at 70 kg, the middle of the owner's 10–50 mL.; brief research/44 L2-37] A depolarising (phase I) block has no fade: the cap scales with the non-depolarising share of the diaphragm's block (`diaNd`), and succinylcholine recovery is unchanged. |
| `VT_EFFORT_ML_KG` | `0.5` | mL/kg | — | — |
| `LOC_LO` | `0.6` | — | research/44 L2; [FIT: wakefulness-drive ramp; ramp around depth.ts's LOC = 1; brief research/44 L2-37] | Loss of consciousness (depth.ts `hypnotic` level, ≥ 1 unconscious) as a 0–1 ramp over 0.6–1.0 (fully 'unconscious' from the LOC C50 up) — what removes the wakefulness drive and makes the lungs "anaesthetised". [FIT: wakefulness-drive ramp; ramp around depth.ts's LOC = 1; brief research/44 L2-37] |
| `LOC_HI` | `1.0` | — | — | — |
| `HVR_VOL_C50` | `0.1` | — | Anesthesiology 1978; BJA 2003; Nieuwenhuijs et al. 2001; Blouin et al. 1993; research/44 L2; [FIT: respiratory-depression size or diaphragm threshold; brief research/44 L2-37]; [FIT: respiratory-depression size or diaphragm threshold; sizes, directions sourced; brief research/44 L2-37] | The hypoxic ventilatory response is the MORE anaesthetic-sensitive arm. VOLATILE: Knill & Gelb, Anesthesiology 1978;49:244 — halothane/enflurane 0.1 MAC abolish most of it; Dahan & Teppema, BJA 2003;91:40 — 0.1 MAC blunts it 30–70 %. Emax 0.9, C50 0.1 MAC. PROPOFOL: contested at SEDATIVE doses — Nieuwenhuijs et al. 2001 (Anesthesiology 95:889, "absence of depression of the peripheral chemoreflex loop by low-dose propofol") found NO peripheral (hypoxic) depression at 0.75–1.5 µg/mL while the CENTRAL loop was depressed; reduced hypoxic responses appear at higher, anaesthetic concentrations (Blouin et al. 1993, Anesthesiology 79:1177). [FIT: respiratory-depression size or diaphragm threshold; brief research/44 L2-37] The C50 is therefore set at an ANAESTHETIC concentration — 3 × PROP_VENT_C50 ≈ 3.5 µg/mL — so a sedative dose leaves the hypoxic arm nearly intact (hvrDep 0.13 at 1.0 µg/mL, 0.22 at 1.5, 0.55 at 4.0) while a full induction dose depresses it; fit target: the isocapnic unit rows. Opioids and midazolam depress it as their CO2 depression [FIT: respiratory-depression size or diaphragm threshold; sizes, directions sourced; brief research/44 L2-37]. |
| `HVR_VOL_EMAX` | `0.9` | — | — | — |
| `HVR_NMB_EMAX` | `0.3` | — | Sato & Severinghaus 1993; research/44 L2; [FIT: respiratory-depression size or diaphragm threshold; ramp, size sourced; brief research/44 L2-37] | A PARTIAL neuromuscular block depresses the CAROTID hypoxic ventilatory response by ≈ 30 % at TOFR 0.7 (Eriksson, Sato & Severinghaus 1993 Anesthesiology 78:693 — nicotinic receptors in the carotid body; the coverage matrix's NN-08). It is a chemoreceptor effect, so unlike the obstruction arm it acts with a tube in place too. Ramp over TOFR 0.9 → HVR_NMB_TOFR_LO, Emax 0.3 [FIT: respiratory-depression size or diaphragm threshold; ramp, size sourced; brief research/44 L2-37]. This is the ONLY NMB arm of `hvrDep`. |
| `HVR_NMB_TOFR_LO` | `0.7` | — | — | — |
| `UA_AROUSAL` | `0.25` | — | tables §4.6; Eikermann et al. 2003; research/44 L2; [FIT: 0.25; fit target: the awake rows.; brief research/44 L2-37] | The share of a residual block's upper-airway obstruction that survives full WAKEFULNESS. An awake patient defends his airway with phasic dilator (genioglossus) tone, so the same TOFR obstructs him far less than the sedated patient of the parameter tables §4.6 `uaCollapse` row: Eikermann et al. 2003 AJRCCM 167:1024 — awake volunteers at TOFR 0.5–0.7 keep a near-normal VT while upper-airway dilator function is measurably impaired (so the load is small, not absent). [FIT: 0.25; fit target: the awake rows.; brief research/44 L2-37] |

### [`l2/neuro/interactions.ts`](../../packages/engine-core/src/l2/neuro/interactions.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VOL_NMB_K` | `0.18` | — | — | The volatile potentiation of a non-depolarising block, as the EC50 divisor 1/(1 + k·MAC). Exported so the two existing assertions that pinned it read the constant instead of a literal. |
| `HYPOK_K` | `3.5` | — | Miller 10e ch. 27; Feldman 1963; research/44 L2; [FIT: hypokalaemic NMB potentiation size; size; brief research/44 L2-36] | Hypokalaemia potentiates a non-depolarising block — the hyperpolarised end-plate needs less antagonist to fail (Miller 10e ch. 27, "hypokalaemia enhances non-depolarising block"; Feldman 1963). EC50 × (1 − HYPOK_SLOPE·(HYPOK_K − K)⁺), floor HYPOK_FLOOR [FIT: hypokalaemic NMB potentiation size; size; brief research/44 L2-36]; 1 at K ≥ 3.5 and without the blood model. |
| `HYPOK_SLOPE` | `0.15` | — | — | — |
| `HYPOK_FLOOR` | `0.7` | — | — | — |

### [`l2/neuro/neostigmine.ts`](../../packages/engine-core/src/l2/neuro/neostigmine.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NEO_SMAX` | `0.7` | — | tables §5d; brief §4.9; research/44 L2; [P]; [TXT]; [FIT: neostigmine reversal ceiling and G50; brief research/44 L2-36]; [FIT: neostigmine reversal ceiling and G50; fitted on the drug model's gain curve within 0.3–1.2: 0.05 mg/kg at TOF 2 → TOFR 0.9 in 18.3 min (band 8–20; 0.6 gave 22.0); 0.07 mg/kg at PTC → TOFR 0.35 at 10 min; brief research/44 L2-36] | Neostigmine's NMB effect (tables §5d Neo row: ceiling [P], peak ~10 min [TXT]; brief §4.9). The drug, its time course and its muscarinic effects are the drug model's gamma row, which publishes an acetylcholine gain on the bus (`bus.nmb.achGain`, 1 = none). The neuro model turns the gain into a multiplier on the non-depolarisers' EC50: m = 1 + NEO_SMAX · x/(x + NEO_G50), x = achGain − 1 The CEILING is structural: m < 1 + NEO_SMAX however large the dose, so a deep block (TOF count < 2) cannot be lifted to recovery, and when the drug model's curve fades before spontaneous recovery is complete the block returns (recurarisation). NEO_SMAX 0.7 [FIT: neostigmine reversal ceiling and G50; brief research/44 L2-36] IS the ceiling (never fitted). NEO_G50 0.3 [FIT: neostigmine reversal ceiling and G50; fitted on the drug model's gain curve within 0.3–1.2: 0.05 mg/kg at TOF 2 → TOFR 0.9 in 18.3 min (band 8–20; 0.6 gave 22.0); 0.07 mg/kg at PTC → TOFR 0.35 at 10 min; brief research/44 L2-36]. |
| `NEO_G50` | `0.3` | — | — | — |

### [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DIA_EC50_RATIO` | `1.73` | — | Plaud 1995; tables §5d | Diaphragm/larynx EC50 = thumb × 1.73 for every agent (Plaud 1995: rocuronium 1424/823; tables §5d). |
| `TOFR_EXP` | `2.5` | — | — | — |
| `PTC_LO` | `0.01` | — | tables §5d; research/44 L2; [FIT: NMB monitoring parameter by fit; brief research/44 L2-36] | T1 at B = 0.99: the first post-tetanic twitch (tables §5d [FIT: NMB monitoring parameter by fit; brief research/44 L2-36]) |
| `PTC_HI` | `0.03` | — | — | T1 at which the first TOF twitch returns: PTC 15 |
| `MOS_OCC_THRESHOLD` | `0.76` | — | Physiol 1967; Miller 10e ch. 39 p. 1210 ("Safety margin"; Miller 10e ch. 39 p. 1210: "the response decreases in parallel with the number of fibers blocked"; Plaud 1995 | The margin of safety of neuromuscular transmission (Paton & Waud, J Physiol 1967;191:59, PMID 4292958): a muscle fibre fails all-or-none when the FREE fraction of its end-plate receptors falls below 1/S, S its safety factor. Threshold block (the most sensitive fibres) at a fractional occupancy 0.76 ± 0.05, nearly complete block (the most resistant) at 0.917: safety factors 4.1 and 12 (the same paper). Miller 10e ch. 39 p. 1210 ("Safety margin"): block becomes evident at 70–80 % occupancy and is complete at 90–95 %. The whole muscle's force is the share of its fibres still transmitting (Miller 10e ch. 39 p. 1210: "the response decreases in parallel with the number of fibers blocked"), so the two sourced occupancies are HARD EDGES: full force at or above the free fraction where even the most sensitive fibres still transmit, exactly zero at or below the most resistant fibre's. Between the edges the fall follows the muscle's OWN measured concentration-effect steepness (the agent's Hill exponent from its concentration-effect study: rocuronium 4.8, Plaud 1995; the ED95-scaled exponents of the others), applied to the normalised position inside the margin window, which keeps the half force at the window's midpoint and so at the muscle's own EC50. A FLAT spread of fibre thresholds was measured first and is wrong: it made the whole-muscle curve so shallow that cisatracurium 0.15 mg/kg still moved 39 breaths/min at 5 1/2 min, where apnoea clinically comes in about 2 min - most fibres do not fail at the margin's far end. |
| `MOS_OCC_COMPLETE` | `0.917` | — | — | — |

### [`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NEURO_DT_S` | `0.1` | s | — | — |
| `FASC_FROM_S` | `25` | s | research/44 L2; [TXT]; [FIT: fasciculation timing; brief research/44 L2-38] | Fasciculations after succinylcholine: from 25 s to 45 s after the dose (block is complete at ~60 s) [TXT] [FIT: fasciculation timing; brief research/44 L2-38]. |
| `FASC_TO_S` | `45` | s | — | — |
| `MH_VOLATILE_MAC` | `0.1` | — | [ENG: conversion] | Potent-volatile brain MAC above which an MH-susceptible patient is exposed (mhTrigger mark; MH itself is the endocrine model's) [ENG: conversion]. |
| `STIM_FULL` | `1.5` | — | [ENG: conversion] | The endocrine model's stimulus intensity that is the neuro model's full (1.0) noxious stimulus: 1.5 = laryngoscopy/sternotomy (the endocrine model's scale) [ENG: conversion]. |

### [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SPONT_DT_S` | `1` | s | — | — |
| `WINTER_SLOPE` | `1.5` | — | — | — |
| `WINTER_OFFSET` | `8` | — | — | — |
| `BRAINSTEM_CBF_MIN` | `0.2` | — | Med 1992; Circulation 2008; [P] | Brainstem-perfusion gate. After the circulation stops, agonal gasps persist for seconds to ≈ 2 min, then apnoea; after the circulation returns the drive comes back over minutes (Clark JJ et al., Ann Emerg Med 1992;21:1464–1467; Bobrow BJ et al., Circulation 2008;118:2550–2554) [P]. The gate closes when the organ model's CBF is below BRAINSTEM_CBF_MIN or there is no flow at all (pulseless / CO 0). CBF < 20 % of rest (the ruling's threshold) (the ruling's threshold) |
| `GASP_ONSET_S` | `30` | s | — | unperfused for > 30 s → gasps only (ruling) |
| `GASP_END_S` | `120` | s | — | gasps fade to apnoea by 2 min (ruling) |
| `GASP_RR` | `6` | — | — | gasp rate ceiling (/min) (ruling "RR ≤ 6") |
| `GASP_VT_FRAC` | `0.3` | — | research/44 L2; [FIT: gasp VT ceiling; brief research/44 L2-38] | gasp VT ceiling × the resting VT ("small VT") [FIT: gasp VT ceiling; brief research/44 L2-38] |
| `GATE_REOPEN_S` | `120` | s | — | the drive reopens linearly over 2 min once perfused (ruling "1–3 min") |
| `CENTRAL_TAU_S` | `90` | s | Dahan et al. 1990; research/44 L2; [TXT]; [FIT: chemoreflex τ 90 s; brief research/44 L2-31] | The CO2 stimulus is partly CENTRAL (brain ECF PCO2, τ ≈ 60–150 s) and partly peripheral (carotid, fast): Dahan et al. 1990 J Physiol 423:615 (dynamic end-tidal forcing: central τ ≈ 100 s, peripheral share ≈ 0.3) [TXT] [FIT: chemoreflex τ 90 s; brief research/44 L2-31]. The drive reads 0.3·PaCO2 + 0.7·Pc. At steady state Pc = PaCO2 (no change to any resting value). |
| `PERIPH_SHARE` | `0.3` | — | — | — |
| `VT_MAX_ML_KG` | `35` | mL/kg | Hey et al. 1966; research/44 L2; [FIT: vital-capacity-limited VT size; size; brief research/44 L2-38] | The tidal-volume ceiling of the chemical drive — VT plateaus at 50–60 % of the vital capacity (Hey et al. 1966 Respir Physiol 1:193), VC ≈ 60–70 mL/kg IBW → 35 mL/kg IBW, × fatigue (weakness stays nmbVtMult's) [FIT: vital-capacity-limited VT size; size; brief research/44 L2-38]. |
| `VT_REST_ML_KG` | `7` | mL/kg | [TXT: the lung-protective range gas/params.ts already quotes] | A resting tidal volume per kg IBW, the size the weak diaphragm's cap reaches at DIAPH_EFFECTIVE (6–8 mL/kg [TXT: the lung-protective range gas/params.ts already quotes]). |
| `ALK_SLOPE` | `0.7` | — | Dis 1987; Narins & Emmett 1980; tables §5b.1 | Metabolic alkalosis is compensated by hypoventilation — PaCO2 rises 0.7 mmHg per mmol/L HCO3 above normal (Javaheri S, Kazemi H. Am Rev Respir Dis 1987;136:1011; Narins & Emmett 1980 "Boston rules"), rarely beyond 55 mmHg (the hypoxaemic drive limits it). The reference is the blood model's normal HCO3 plus the chronic renal compensation the patient's own resting PaCO2 implies (the blood model's CHRONIC_HCO3_PER_MMHG, tables §5b.1), plus a 0.1 mmol/L deadband, so a compensated chronic hypercapnic profile is not read as a metabolic alkalosis and a resting patient is exactly unchanged. |
| `ALK_PACO2_MAX` | `55` | — | — | — |
| `ALK_DEADBAND` | `0.1` | — | [ENG: numerics] | The branch opens only 0.1 mmol/L above the reference [ENG: numerics]: the blood model's resting HCO3 is 24.40045 at t = 0. |
| `ACUTE_HCO3_PER_MMHG` | `0.1` | mmHg | Cohen & Schwartz 1965 | Acute CO2 buffering, mmol/L HCO3 per mmHg PaCO2 (Brackett, Cohen & Schwartz 1965 NEJM 272:6; the blood model's own 0.11–0.15). |

### [`l2/neuro/tof-device.ts`](../../packages/engine-core/src/l2/neuro/tof-device.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TOF_DEFAULT_INTERVAL_S` | `15` | s | — | — |
| `PTC_REPORT_S` | `23` | s | — | — |
| `TETANUS_LOCKOUT_S` | `60` | s | — | — |
| `AMG_SD` | `0.02` | — | — | — |
| `NEVER_T` | `1e12` | — | — | — |

## Functions

| Function | File | Doc |
|---|---|---|
| `emgLevel` | [`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts) | The EMG drive, 0–1 of EMG_FULL_RMS_UV: |
| `impedanceUnreliable` | [`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts) | Electrodes above the limit or unequal: |
| `impedanceNoiseUv` | [`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts) | Electrode noise RMS, µV. |
| `artefactSample` | [`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts) | The artefacts' sum at one sample, µV. |
| `createEegState` | [`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts) | The EEG switched on at 125 Hz sample `m0`. |
| `validateEegCommand` | [`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts) | A reason, undefined (accepted) or null (not an EEG command). |
| `applyEegSetting` | [`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts) | Apply an accepted impedance or ecgPickup command to a running EEG (on/off and the model are the engine's: |
| `advanceEeg` | [`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts) | Write the samples up to and including 125 Hz index `endM`. |
| `spectrumOf` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | The spectrum of a cortical state with its agent mix. |
| `peakOf` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | --- readers of a spectrum (the generator's and the tests' contract) --- |
| `aperiodicDb` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | The aperiodic background at f, dB re 1 µV²/Hz: |
| `psdDb` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | PSD at f, dB re 1 µV²/Hz. |
| `bandPower` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | Power in [lo, hi] Hz, µV² (midpoint rule, 0.01 Hz). |
| `rmsUv` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | RMS amplitude over RMS_LO_HZ–RMS_HI_HZ, µV (the continuous activity; |
| `medianFreq` | [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | The frequency below which half the power in [lo, hi] lies, Hz. |
| `ageFactors` | [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts) | The age terms at `ageY`: |
| `suppressionCurve` | [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts) | Suppression (0–1) at a suppressing load `m` in MAC-equivalents, onset `o`: |
| `cortexInputsOf` | [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts) | The cortex's inputs from the drug bus and the physiology (read-only). |
| `agentMixOf` | [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts) | The shares of the hyperpolarising load per class (they sum to 1 when `hyper` > 0), N2O and age: |
| `cortexStep` | [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts) | One step of the cortical state. |
| `createSynth` | [`l2/eeg/synth.ts`](../../packages/engine-core/src/l2/eeg/synth.ts) | A generator for `fs` drawing from `rng`, primed with `spec` (two blocks, so the first sample has full variance). |
| `synthNext` | [`l2/eeg/synth.ts`](../../packages/engine-core/src/l2/eeg/synth.ts) | The next sample, µV. |
| `newDoses` | [`l2/neuro/bus.ts`](../../packages/engine-core/src/l2/neuro/bus.ts) | Doses the drug model accepted after `seenT` (the neuro model observes, never consumes). |
| `pcheOf` | [`l2/neuro/bus.ts`](../../packages/engine-core/src/l2/neuro/bus.ts) | Cholinesterase phenotype for the drug model's PK patient (`PkPatient.pche`; |
| `locPropofol` | [`l2/neuro/depth.ts`](../../packages/engine-core/src/l2/neuro/depth.ts) | Schnider C50 for loss of consciousness: |
| `smoothDi` | [`l2/neuro/depth.ts`](../../packages/engine-core/src/l2/neuro/depth.ts) | Displayed index: |
| `neoEc50Mult` | [`l2/neuro/neostigmine.ts`](../../packages/engine-core/src/l2/neuro/neostigmine.ts) | EC50 multiplier for the non-depolarisers from 7g's acetylcholine gain (1 = no neostigmine). |
| `hillBlock` | [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | Fractional receptor-level block 0–1 of one agent at concentration ce. |
| `siteBlock` | [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | Combined block of several agents at one site: |
| `marginForce` | [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | The force (0–1) of a muscle whose fibres fail between free fractions `lo` (the most resistant) and `hi` (the most sensitive), with the muscle's own Hill steepness inside that window: |
| `diaphragmNdBlock` | [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | The DIAPHRAGM's non-depolarising force from its receptors' free fraction. |
| `tofFrom` | [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | The TOF picture from the thumb block. |
| `phase2Fraction` | [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | Succinylcholine phase II fraction from the cumulative dose (the drug model's `cumulativeMgPerKg`): |
| `validateNeuroCommand` | [`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts) | --- commands ------------------------------------------------------------------------------------------------ Validation hook: |
| `applyNeuroCommand` | [`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts) | Apply a validated command at sim time t. |
| `fasciculating` | [`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts) | True while succinylcholine fasciculations show (engine: |
| `stepNeuroTo` | [`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts) | Step the neuro state on its 10 Hz grid up to and including time tEnd (s). |
| `diaphragmVtCapMl` | [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts) | The tidal volume a partly blocked diaphragm can move in one SUSTAINED breath, mL — 35 mL (VT_EFFORT_ML_KG) at the first effort, a resting VT at DIAPH_EFFECTIVE, the chemical ceiling at full strength ( |
| `winterPaco2` | [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts) | Winter's expected PaCO2 in metabolic acidosis (mmHg). |
| `paco2SetPoint` | [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts) | The chemoreflex set point: |
| `stepBrainstem` | [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts) | One step (`dtS`, the drive's SPONT_DT_S by default) of the brainstem's perfusion state on the drive's record: |
| `brainstemGate` | [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts) | The gates on a breathing pattern whose resting VT is `vt0`, from the state stepBrainstem keeps: |
| `tofStep` | [`l2/neuro/tof-device.ts`](../../packages/engine-core/src/l2/neuro/tof-device.ts) | Called every neuro step (0.1 s) with the TRUE reading; |

Exported without a doc comment: `createArtefacts`, `readBus`, `ce50Propofol`, `opioidFentEq`, `depth`, `neuroResp`, `ec50Multipliers`, `hypokalaemiaMult`, `neuroOutputs`, `createNeuroState`, `createSpontDrive`, `stepSpontDrive`, `createTofDevice`, `validateTofAction`, `tofAction`.

## Source files

| File | Header |
|---|---|
| [`l2/eeg/artefacts.ts`](../../packages/engine-core/src/l2/eeg/artefacts.ts) | EEG stage E4: what a real frontal electrode sees besides the brain (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E4, D5): muscle (EMG), electrocautery, eye blinks, ECG pickup, electrode impedance and mains. |
| [`l2/eeg/pipeline.ts`](../../packages/engine-core/src/l2/eeg/pipeline.ts) | EEG stage E3/E4 in the engine: the `eeg` channel (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E3, E4; D2–D5). |
| [`l2/eeg/spectra.ts`](../../packages/engine-core/src/l2/eeg/spectra.ts) | EEG stage E2: the spectral description of a cortical state — an aperiodic 1/f background plus named oscillations, burst suppression and its forme fruste (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E2; research/43 P- |
| [`l2/eeg/state.ts`](../../packages/engine-core/src/l2/eeg/state.ts) | EEG stage E1: the cortical state — the drug bus and the physiology mapped onto a handful of mechanism-named variables (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E1, D1; numbers from research/43-eeg-sources-review.m |
| [`l2/eeg/synth.ts`](../../packages/engine-core/src/l2/eeg/synth.ts) | EEG stage E3: the signal generator — the spectral description of a cortical state (spectra.ts) turned into microvolt samples (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E3, D2, D3). |
| [`l2/neuro/bus.ts`](../../packages/engine-core/src/l2/neuro/bus.ts) | The neuro model's READER of the drug model's DrugBus. |
| [`l2/neuro/depth.ts`](../../packages/engine-core/src/l2/neuro/depth.ts) | Anaesthetic depth (tables §5d "Anaesthetic depth"). |
| [`l2/neuro/drive.ts`](../../packages/engine-core/src/l2/neuro/drive.ts) | Respiratory-drive depression (tables §5d "Respiratory-drive depression" feeding §4.6) and the NMB ventilatory consequence. |
| [`l2/neuro/interactions.ts`](../../packages/engine-core/src/l2/neuro/interactions.ts) | NMB interactions and neuromuscular profiles (tables §5d, §1.5 [TXT]; sizes `[FIT]` (brief research/44 L2-36) unless cited). |
| [`l2/neuro/neostigmine.ts`](../../packages/engine-core/src/l2/neuro/neostigmine.ts) | Neostigmine's NMB effect (tables §5d Neo row: ceiling [P], peak ~10 min [TXT]; brief §4.9). |
| [`l2/neuro/nmb.ts`](../../packages/engine-core/src/l2/neuro/nmb.ts) | Neuromuscular block PD (tables §5d; the neuro model owns it). |
| [`l2/neuro/outputs.ts`](../../packages/engine-core/src/l2/neuro/outputs.ts) | What the anaesthetic state hands to the other systems (each consumer reads it when present). |
| [`l2/neuro/pipeline.ts`](../../packages/engine-core/src/l2/neuro/pipeline.ts) | Neuro pipeline: the neuro state, its commands, and the 10 Hz step the engine runs inside advance() AFTER the drug model's advancePk (it reads ps.pk.bus) and BEFORE the respiratory pipeline (chain order). |
| [`l2/neuro/spont.ts`](../../packages/engine-core/src/l2/neuro/spont.ts) | MODELED spontaneous breathing: the lung model's chemoreflex drive, work of breathing and fatigue (l2/lung/drive.ts: drive(), pti(), stepFatigue()) set the rate and tidal volume of spontaneous cycles in MODELED mode, with |
| [`l2/neuro/tof-device.ts`](../../packages/engine-core/src/l2/neuro/tof-device.ts) | TOF stimulator "device": a train of four every `intervalS` (default 15 s, 12–60 s) while running, a single train on demand, and a post-tetanic count (50 Hz tetanus 5 s, 3 s pause, 15 twitches at 1 Hz: the result is repor |
| [`types-eeg.ts`](../../packages/engine-core/src/types-eeg.ts) | EEG stage public types (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E1, E2): the cortical state computed from the drug bus and the physiology (l2/eeg/state.ts) and the spectral description each state produces (l2/eeg |
| [`types-neuro.ts`](../../packages/engine-core/src/types-neuro.ts) | Neuro public types (neuromuscular block, anaesthetic depth, respiratory-drive depression), in their own file so parallel modules do not collide in types.ts; types.ts adds each to its union with one line. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| residual block at extubation (TOFR < 0.9, natural airway): smaller breaths than the unblocked control | ratio 0.80 | — | MIS-SPECIFIED ([audit row 6](../../docs/validation/target-audit/30-target-audit.md#row-6)) | awake arm: VT ratio >= 0.8 (near-normal) with an obstruction/inspiratory-flow load present; keep < 0.75 only on a sedated (hypnotic) arm | [`neuro-acceptance.test.ts`](../../packages/engine-core/test/engine/neuro-acceptance.test.ts) |
| propofol 2 mg/kg: depth-index nadir 18.4–39.0 | 50 | Blum 2006 | not audited | — | [`neuro-engine.test.ts`](../../packages/engine-core/test/engine/neuro-engine.test.ts) |
| 12–25 Hz (beta): 15 and 20 Hz below the alpha peak and the 12–25 Hz share (AKE14 Fig. 3C; PUR15 Fig. 3A) | 15 Hz −12.2, 20 Hz −13.4, share −12.3 dB | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| sedation: 25–35 Hz power rises ≈ 3.6 dB over awake before LOC (PUR13 Fig. 2C) | +0.9 dB at propofol 1.5 µg/mL | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| unconscious: 25–35 Hz power stays ≈ 3.7 dB over awake 15 min after LOC (PUR13 Fig. 2C) | −6.7 dB at LOC + 1 µg/mL | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| LOC → unconscious: 25–35 Hz power changes by only −0.7 dB (15 min) and −1.6 dB (29 min) after LOC (PUR13 Fig. 2C) | −3.6 and −5.5 dB | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| synergy: propofol 1 + remifentanil 1 depresses more than the product of each | equal at α 0 | — | RIGHT ([audit row 5](../../docs/validation/target-audit/30-target-audit.md#row-5)) | keep (both > Bliss prediction); optionally quantify: resting VE depression at propofol 1 + remi 1 clearly beyond Bliss | [`depth-drive.test.ts`](../../packages/engine-core/test/l2/neuro/depth-drive.test.ts) |
| 1 MAC volatile lowers non-depolariser EC50 by ~33 % | × 0.847, −15 % | tables §5d | MIS-SPECIFIED ([audit row 2](../../docs/validation/target-audit/30-target-audit.md#row-2)) | 0.72-0.90 at 1 MAC | [`depth-drive.test.ts`](../../packages/engine-core/test/l2/neuro/depth-drive.test.ts) |
| rocuronium 0.6 mg/kg: the efforts stay below the dead space for ≥ 5 min | 2.8 min | — | not audited | — | [`diaphragm-recovery.test.ts`](../../packages/engine-core/test/l2/neuro/diaphragm-recovery.test.ts) |
| 1 MAC volatile: EC50 × 0.67 | × 0.847 | tables §5d | MIS-SPECIFIED ([audit row 1](../../docs/validation/target-audit/30-target-audit.md#row-1)) | EC50 multiplier 0.72-0.90 at 1 MAC sevoflurane (iso/des similar to sevo in Bock); keep 0.62-0.72 only if re-specified at 1.5 MAC | [`interactions.test.ts`](../../packages/engine-core/test/l2/neuro/interactions.test.ts) |
| 1 MAC volatile: rocuronium duration +20–45 % (this rig +13.4 %; engine cell DI-51 +48.4 % on the gate tree — the plan's third fixer measured +52.2 % — band 25–80 %) | — | DI-51 | TOO NARROW ([audit row 3](../../docs/validation/target-audit/30-target-audit.md#row-3)) | T1 25 % ratio 1.05-1.35 at 1 MAC sevoflurane (iso ~1.0-1.2); add a TOFR 0.8 ratio 1.3-1.8 at ~1.5 MAC if a late-recovery band is wanted. DI-51 (25-80 %) should come down to the same 5-35 % | [`interactions.test.ts`](../../packages/engine-core/test/l2/neuro/interactions.test.ts) |
| underdosed sugammadex (0.5 mg/kg at PTC after rocuronium 1.2) → recovery then recurarisation (TOFR falls ≥ 0.04) — capacity-limited | peak 0.833 at +90 min | — | MIS-SPECIFIED ([audit row 4](../../docs/validation/target-audit/30-target-audit.md#row-4)) | Either (a) Eleveld pair: rocuronium 0.9 mg/kg, sugammadex 0.5 mg/kg at 42 min -> TOFR peak > 0.9 then a transient fall >= 0.04, recovered at end; or (b) keep 1.2 + 0.5 at PTC and assert INCOMPLETE reversal (peak TOFR < 0.9) | [`reversal.test.ts`](../../packages/engine-core/test/l2/neuro/reversal.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/eeg-artefact-state.test.ts`](../../packages/engine-core/test/engine/eeg-artefact-state.test.ts) | 0 | 0 |
| [`engine/eeg-baseline.test.ts`](../../packages/engine-core/test/engine/eeg-baseline.test.ts) | 0 | 0 |
| [`engine/eeg-cortex.test.ts`](../../packages/engine-core/test/engine/eeg-cortex.test.ts) | 0 | 0 |
| [`engine/eeg-signal.test.ts`](../../packages/engine-core/test/engine/eeg-signal.test.ts) | 0 | 0 |
| [`engine/neuro-acceptance.test.ts`](../../packages/engine-core/test/engine/neuro-acceptance.test.ts) | 1 | 0 |
| [`engine/neuro-circ.test.ts`](../../packages/engine-core/test/engine/neuro-circ.test.ts) | 0 | 0 |
| [`engine/neuro-engine.test.ts`](../../packages/engine-core/test/engine/neuro-engine.test.ts) | 1 | 0 |
| [`engine/neuro-longrun.test.ts`](../../packages/engine-core/test/engine/neuro-longrun.test.ts) | 0 | 0 |
| [`engine/neuro-spont.test.ts`](../../packages/engine-core/test/engine/neuro-spont.test.ts) | 0 | 0 |
| [`l2/eeg/artefacts.test.ts`](../../packages/engine-core/test/l2/eeg/artefacts.test.ts) | 0 | 0 |
| [`l2/eeg/bus-classes.test.ts`](../../packages/engine-core/test/l2/eeg/bus-classes.test.ts) | 0 | 0 |
| [`l2/eeg/spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) | 4 | 0 |
| [`l2/eeg/spectra.test.ts`](../../packages/engine-core/test/l2/eeg/spectra.test.ts) | 0 | 0 |
| [`l2/eeg/state.test.ts`](../../packages/engine-core/test/l2/eeg/state.test.ts) | 0 | 0 |
| [`l2/eeg/synth.test.ts`](../../packages/engine-core/test/l2/eeg/synth.test.ts) | 0 | 0 |
| [`l2/neuro/alkalosis-setpoint.test.ts`](../../packages/engine-core/test/l2/neuro/alkalosis-setpoint.test.ts) | 0 | 0 |
| [`l2/neuro/brainstem-gate.test.ts`](../../packages/engine-core/test/l2/neuro/brainstem-gate.test.ts) | 0 | 0 |
| [`l2/neuro/bus.test.ts`](../../packages/engine-core/test/l2/neuro/bus.test.ts) | 0 | 0 |
| [`l2/neuro/depth-drive.test.ts`](../../packages/engine-core/test/l2/neuro/depth-drive.test.ts) | 2 | 0 |
| [`l2/neuro/diaphragm-margin.test.ts`](../../packages/engine-core/test/l2/neuro/diaphragm-margin.test.ts) | 0 | 0 |
| [`l2/neuro/diaphragm-recovery.test.ts`](../../packages/engine-core/test/l2/neuro/diaphragm-recovery.test.ts) | 1 | 0 |
| [`l2/neuro/hypnotic-equivalent.test.ts`](../../packages/engine-core/test/l2/neuro/hypnotic-equivalent.test.ts) | 0 | 0 |
| [`l2/neuro/hypokalaemia-nmb.test.ts`](../../packages/engine-core/test/l2/neuro/hypokalaemia-nmb.test.ts) | 0 | 0 |
| [`l2/neuro/interactions.test.ts`](../../packages/engine-core/test/l2/neuro/interactions.test.ts) | 2 | 0 |
| [`l2/neuro/neostigmine.test.ts`](../../packages/engine-core/test/l2/neuro/neostigmine.test.ts) | 0 | 0 |
| [`l2/neuro/nmb-course.test.ts`](../../packages/engine-core/test/l2/neuro/nmb-course.test.ts) | 0 | 0 |
| [`l2/neuro/nmb.test.ts`](../../packages/engine-core/test/l2/neuro/nmb.test.ts) | 0 | 0 |
| [`l2/neuro/outputs.test.ts`](../../packages/engine-core/test/l2/neuro/outputs.test.ts) | 0 | 0 |
| [`l2/neuro/pipeline.test.ts`](../../packages/engine-core/test/l2/neuro/pipeline.test.ts) | 0 | 0 |
| [`l2/neuro/pk-bus-contract.test.ts`](../../packages/engine-core/test/l2/neuro/pk-bus-contract.test.ts) | 0 | 0 |
| [`l2/neuro/reversal.test.ts`](../../packages/engine-core/test/l2/neuro/reversal.test.ts) | 1 | 0 |
| [`l2/neuro/spont.test.ts`](../../packages/engine-core/test/l2/neuro/spont.test.ts) | 0 | 0 |
| [`l2/neuro/tof-device.test.ts`](../../packages/engine-core/test/l2/neuro/tof-device.test.ts) | 0 | 0 |
| [`types-neuro.test.ts`](../../packages/engine-core/test/types-neuro.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
