# Patient state and the two modes

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#patient-state)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

This module holds the patient's shared state: the 21 state variables (heart rate, pressures, saturation, ventilation,
temperature, potassium, QTc and others) with their defaults and limits, the instructor's target ramps, and the pin,
release and control flags. In MANUAL mode the instructor sets these targets directly; in MODELED mode the physiology
models own the values and a pin holds a variable. An embedding developer also reads it for the opt-in `truth` event,
a pruned copy of the pipeline state for developer tools.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Each state variable has a default adult value and a minimum and maximum, and in MANUAL mode is either an instructor
  target or derived by a coupling rule (brief §4.9; research 03 §2, §3.2; `l1/state.ts`).
- A target change starts a new ramp from the current value, so a retarget in mid-ramp never jumps; the ramp runs from
  its start plus an optional delay over its duration, and a zero-duration step takes effect at its start
  (brief §4.9; `l1/ramp.ts`, `l1/state.ts`).
- The ramp shape is linear, exponential with τ = duration/3 normalised to reach exactly 1, or logistic with its
  10–90 % rise in the middle of the ramp (brief §4.9; `l1/ramp.ts`).
- Control flags rank override (a coupling rule holding the value away from its target) above pinned above ramping
  (brief §4.9 "Control flags"; `l1/state.ts`).
- Releasing a pin keeps the value; MODELED mode then blends it back to the model (`l1/state.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`ramp.ts:19`](../../packages/engine-core/src/l1/ramp.ts#L19) | Shape functions on u ∈ [0,1], each 0 at u=0 and exactly 1 at u=1. 'exp' uses τ = duration/3 (brief §4.9 |
| [`state.ts:105`](../../packages/engine-core/src/l1/state.ts#L105) | MANUAL pin: the variable is instructor-owned anyway, so pin = optional retarget + the 'pinned' flag. |

## State

### `RampState` ([`l1/ramp.ts`](../../packages/engine-core/src/l1/ramp.ts))

| Field | Type | Meaning |
|---|---|---|
| `from` | `number` | — |
| `to` | `number` | — |
| `t0` | `number` | — |
| `delayS` | `number` | — |
| `durationS` | `number` | — |
| `curve` | `'linear' \| 'exp' \| 'sigmoid'` | — |

### `L1State` ([`l1/state.ts`](../../packages/engine-core/src/l1/state.ts))

| Field | Type | Meaning |
|---|---|---|
| `mode` | `'manual' \| 'modeled'` | — |
| `vars` | `Record<L1Var, RampState>` | — |
| `pinned` | `StateVar[]` | — |
| `coupled` | `Partial<Record<L1Var, number>>` | Coupled truths (coupling rules and the gas/temperature models); absent → the ramp is the truth. |
| `preHold` | `Partial<Record<L1Var, number>>` | In MODELED mode, each held value's target from before the hold; a release puts it back. |

## Parameters

No exported numeric constants.

### State variables (`STATE_SCHEMA`; `packages/engine-core/src/l1/state.ts`)

| Variable | Default | Min | Max | In MANUAL | Comment |
|---|---|---|---|---|---|
| `hr` | 75 | 0 | 300 | target | — |
| `sbp` | 120 | 0 | 300 | target | — |
| `dbp` | 80 | 0 | 300 | target | — |
| `cvp` | 6 | -5 | 40 | target | normal mean 2–8 [03 §2.9] |
| `papSys` | 24 | 0 | 120 | target | 15–30 [03 §2.10] |
| `papDia` | 10 | 0 | 60 | target | 4–12 [03 §2.10] |
| `pawp` | 9 | 0 | 40 | target | 6–12 [03 §2.10] |
| `spo2` | 97 | 0 | 100 | target | — |
| `pi` | 2 | 0.02 | 20 | target | adult median 1.4–1.7, range 0.3–10 [03 §3.2] |
| `rr` | 15 | 0 | 80 | target | — |
| `vt` | 500 | 0 | 1500 | target | — |
| `etco2` | 36 | 0 | 150 | target | — |
| `fio2` | 0.21 | 0.21 | 1 | target | — |
| `shunt` | 0.03 | 0 | 0.5 | target | — |
| `tempCore` | 36.8 | 25 | 43 | target | — |
| `contractility` | 1 | 0.1 | 2 | target | — |
| `svr` | 1.05 | 0.3 | 3 | derived | derived by the M2 tracker in MANUAL |
| `k` | 4.2 | 2 | 9 | target | — |
| `qtc` | 400 | 300 | 650 | target | — |
| `volumeStatus` | 1 | 0 | 1 | target | 1 = normovolaemic, 0 = severe hypovolaemia |
| `paceThresholdMa` | 70 | 10 | 200 | target | Adult TCP threshold 70 mA (patients 40–120) |

## Functions

| Function | File | Doc |
|---|---|---|
| `constantRamp` | [`l1/ramp.ts`](../../packages/engine-core/src/l1/ramp.ts) | — |
| `rampValue` | [`l1/ramp.ts`](../../packages/engine-core/src/l1/ramp.ts) | — |
| `retarget` | [`l1/ramp.ts`](../../packages/engine-core/src/l1/ramp.ts) | Start a new ramp at time t from the CURRENT value (a mid-ramp retarget never jumps). |
| `createL1State` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | — |
| `l1Value` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | Truth of an L1 variable at time t (sim seconds): |
| `l1Target` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | The instructor's target (ramp) itself, ignoring couplings. |
| `isRamping` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | True while a ramp is still moving at time t (brief §4.9 'ramping' flag). |
| `validateTarget` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | Validation for setTarget / pin (brief §4.9 ranges). |
| `setL1Target` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | setTarget (and pin in MANUAL): |
| `pinVar` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | MANUAL pin: |
| `releaseVar` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | MANUAL release: |
| `l1Flags` | [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | Control flags for the 1 Hz 'state' event (brief §4.9 "Control flags"): |
| `defaultArtefact` | [`modifiers.ts`](../../packages/engine-core/src/modifiers.ts) | Default artefact levels: |
| `defaultModifiers` | [`modifiers.ts`](../../packages/engine-core/src/modifiers.ts) | Default modifiers (brief §5 defaults; |
| `mergeModifiers` | [`modifiers.ts`](../../packages/engine-core/src/modifiers.ts) | Apply a setModifiers patch: |
| `pruneTruth` | [`truth.ts`](../../packages/engine-core/src/truth.ts) | — |

## Source files

| File | Header |
|---|---|
| [`l1/ramp.ts`](../../packages/engine-core/src/l1/ramp.ts) | Instructor target ramps (brief §7.1 `Ramp`), also used by 'hr'. |
| [`l1/state.ts`](../../packages/engine-core/src/l1/state.ts) | L1 patient truth, MANUAL mode (brief §4.9): the shared PatientState schema, instructor targets with ramps (linear / exp / sigmoid, delay, mid-ramp retarget from the CURRENT value), control flags and pin / release. |
| [`modifiers.ts`](../../packages/engine-core/src/modifiers.ts) | — |
| [`truth.ts`](../../packages/engine-core/src/truth.ts) | Prune the engine's pipeline state into a small, structured-clone-safe truth tree for developer tools. |
| [`types-truth.ts`](../../packages/engine-core/src/types-truth.ts) | Physiology-console public types: the opt-in, read-only `truth` event that carries a pruned copy of the pipeline state for developer tools. |

## Known misses

None recorded.

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/truth-event.test.ts`](../../packages/engine-core/test/engine/truth-event.test.ts) | 0 | 0 |
| [`l1/ramp.test.ts`](../../packages/engine-core/test/l1/ramp.test.ts) | 0 | 0 |
| [`l1/state-coupled.test.ts`](../../packages/engine-core/test/l1/state-coupled.test.ts) | 0 | 0 |
| [`l1/state.test.ts`](../../packages/engine-core/test/l1/state.test.ts) | 0 | 0 |
| [`truth.test.ts`](../../packages/engine-core/test/truth.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
