# Pharmacology: PK, PD and the drug rows

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#pharmacology)

## Purpose

<!-- hand:purpose -->
The drug model computes, every 100 ms, the concentration of every drug given — boluses, infusions, target-controlled
infusions and volatile agents — in plasma and at its effect sites, and combines them into the effects the rest of the
engine reads: the circulation's drug multipliers, β-blockade, and the per-agent concentrations the neuro, organ and
breathing models use for depth, neuromuscular block and ventilatory depression. A clinician-educator reads it to see how
dose, patient covariates and drug interactions shape the response; an embedding developer reads it for the drug
library rows and the outputs other modules consume.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
- Drugs with a published model use linear mammillary compartment PK with one or more effect sites: three amount states
  exchange through rate constants derived from volumes and clearances, and each effect site follows the central
  concentration with its own ke0; the step is exact for a constant infusion rate and a bolus adds to the central
  compartment at once (tables §6.1; `l2/pk/compartment.ts`).
- The PK parameters are the published models' own, as functions of the patient, for example Eleveld 2018 for propofol
  with its arterial ke0 (tables §6.1; `l2/pk/models.ts`), with each model's own covariate formulas (tables §6;
  `l2/pk/covariates.ts`).
- Drugs without a PK model use a gamma effect curve E(t) = (t/tp)^n·e^{n(1 − t/tp)}, 1 at the peak time, scaled by
  dose over a reference dose and summed over doses into a normalised effect-site value (B §4.9, tables §6.1;
  `l2/pk/gamma.ts`).
- Volatile agents and N2O follow a breathing-circuit volume, the alveolar gas and three tissue groups (vessel-rich,
  muscle, fat) in parallel on the cardiac output, with uptake set by blood/gas solubility; the vessel-rich tension is
  the brain's (Eger; Mapleson; Miller ch. 18–19; `l2/pk/volatile.ts`).
- Effects use a sigmoid Emax relation, competitive antagonism raises the EC50 by (1 + Cant/Ki), and hypnotic–opioid
  interaction uses a Greco/Minto response surface U = Uh + Uo + α·Uh·Uo (Bouillon 2004; `l2/pk/pd.ts`).
- Hypnotic potency falls with age by the Eleveld term C50(age) = C50(35)·e^(−k(age − 35)) (tables §5d;
  `l2/pk/combine.ts`, `l2/pk/pd.ts`); catecholamine efficacy falls with acidaemia (tables §5b.1, §6.2;
  `l2/pk/pd.ts`).
- Volatile per-MAC effects on the circulation are linear in concentration, E = emax·c/ec50, clamped (tables §6.3;
  `l2/pk/row.ts`); propofol's circulatory effect uses E = Ce/(Ce + 3.5) on SVR, contractility, venous capacity and the
  reflex (tables §6.3, Cullen 1987; `l2/pk/data/rows-anaesthetic.ts`).
- Neuromuscular blockers have two effect sites, adductor pollicis and diaphragm/larynx, and the block is
  T1 = 1 − Ce^γ/(Ce^γ + EC50^γ) (Plaud 1995; tables §5d; `l2/pk/nmb.ts`).
- Target-controlled infusion picks one rate per interval: the rate that puts plasma concentration on target (Jacobs
  1990) or the largest rate whose predicted effect-site concentration never overshoots (Shafer & Gregg 1992)
  (`l2/pk/tci.ts`); the context-sensitive half-time follows Hughes, Glass & Jacobs 1992 (`l2/pk/csht.ts`).
- A TCI pump predicts with its OWN model, never the patient's (pump-rack E2, decision D3; the owner's PQ5 = A): the
  chosen set's parameters computed once from the patient data typed into the pump (for the channel-less `tci` event,
  the case patient and the typed `opioids` flag), and its own compartment state stepped with what the pump believes
  it gave (on a channel: the volume moved × the PROGRAMMED concentration). The controller targets that state; the
  patient receives the delivered drug through its own row model with its clearance and distribution factors, so a
  wrong weight, another set, a failing liver or a low output separates the pump's displayed Cp/Ce from the patient's
  (`l2/pk/pump.ts`, `l2/pk/pipeline.ts`). One exception: a snapshot from before E2 with a TCI running has no pump
  state, and it is seeded once from the patient's state — the old oracle, for that one instant.
- Hepatic, renal and temperature factors scale each drug's clearance (research/13; `l2/pk/pipeline.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`combine.ts:157`](../../packages/engine-core/src/l2/pk/combine.ts#L157) | Eleveld Ce50 age term (tables §5d): C50(age) = C50(35)·e^(−k(age − 35)) |
| [`combine.ts:187`](../../packages/engine-core/src/l2/pk/combine.ts#L187) | CMRO2 per MAC, and the DIRECT vasodilation beyond coupling (the organ model's NET CBF = direct × coupling) (tables §5.1) |
| [`compartment.ts:21`](../../packages/engine-core/src/l2/pk/compartment.ts#L21) | states = 3 + ke0.length |
| [`compartment.ts:23`](../../packages/engine-core/src/l2/pk/compartment.ts#L23) | n: response to R = 1 amount/min over dt |
| [`compartment.ts:26`](../../packages/engine-core/src/l2/pk/compartment.ts#L26) | Microconstants from volumes (L) and clearances (L/min): k10 = CL1/V1, k12 = CL2/V1, k21 = CL2/V2, … |
| [`rows-anaesthetic.ts:65`](../../packages/engine-core/src/l2/pk/data/rows-anaesthetic.ts#L65) | T6.3: E = Ce/(Ce + 3.5): SVR ×(1 − 0.45E), Ees ×(1 − 0.2E), V0 +8 %·E, reflex ×(1 − 0.6E); gvHr −0.7 (circulation fit, Cullen 1987) |
| [`rows-anaesthetic.ts:138`](../../packages/engine-core/src/l2/pk/data/rows-anaesthetic.ts#L138) | the central sympatholysis dominates. EC50 0.35 reference doses = the concentration a 1 µg/kg load over 10 min |
| [`rows-anaesthetic.ts:145`](../../packages/engine-core/src/l2/pk/data/rows-anaesthetic.ts#L145) | vent site: tables give no fentanyl ventilatory ke0 → the brain ke0 [FIT: ventilatory ke0 = brain ke0 (no source); brief research/44 X-10] (deviations list) |
| [`rows-anaesthetic.ts:167`](../../packages/engine-core/src/l2/pk/data/rows-anaesthetic.ts#L167) | vent = brain ke0 [FIT: ventilatory ke0 = brain ke0 (no source); brief research/44 X-10] |
| [`rows-cardiovascular.ts:109`](../../packages/engine-core/src/l2/pk/data/rows-cardiovascular.ts#L109) | unique V1 2.71, V2 0.69 L/kg, Q 0.175 L/kg/min (closed form: λ1 = ln2/2, λ2 = ln2/9 per min) [P-derived]; |
| [`gamma.ts:2`](../../packages/engine-core/src/l2/pk/gamma.ts#L2) | as gamma effect curves"): E(t) = (t/tp)^n·e^{n(1 − t/tp)}, 1 at t = tp. A dose contributes scale·E(t − tGiven), |
| [`gamma.ts:3`](../../packages/engine-core/src/l2/pk/gamma.ts#L3) | where scale = dose/refDose (× tachyphylaxis); the sum is a normalised effect-site "concentration" in reference-dose |
| [`gamma.ts:31`](../../packages/engine-core/src/l2/pk/gamma.ts#L31) | C(t) ∝ e^{−ke·t} − e^{−ka·t}·(1 + (ka − ke)·t)      (Laplace ka²/((s + ka)²(s + ke)), up to a constant) |
| [`gamma.ts:32`](../../packages/engine-core/src/l2/pk/gamma.ts#L32) | C(0) = 0 and C′(0) = 0 (no step onset); the tail is mono-exponential. With τ = ke·t and r = ka/ke the shape depends |
| [`gamma.ts:90`](../../packages/engine-core/src/l2/pk/gamma.ts#L90) | solve x^n·e^{n(1−x)} = 0.1 → n = ln(0.1)/(ln x + 1 − x) |
| [`hooks.ts:49`](../../packages/engine-core/src/l2/pk/hooks.ts#L49) | Conversion hazards, /s, at full occupancy; λ = −ln(1 − p)/T. PROCAMIO (Ortiz 2017, Eur Heart J |
| [`linalg.ts:5`](../../packages/engine-core/src/l2/pk/linalg.ts#L5) | C = A·B (n×n). |
| [`linalg.ts:17`](../../packages/engine-core/src/l2/pk/linalg.ts#L17) | y = A·x. |
| [`nmb.ts:27`](../../packages/engine-core/src/l2/pk/nmb.ts#L27) | n = 7): total body clearance 37 ± 7 mL·min⁻¹·kg⁻¹ and elimination rate constant 0.97 ± 0.30 /min [P], so |
| [`nmb.ts:28`](../../packages/engine-core/src/l2/pk/nmb.ts#L28) | CL 0.037 L/kg/min and V1 = CL/k = 0.037/0.97 = 0.038 L/kg [P, derived]. |
| [`nmb.ts:61`](../../packages/engine-core/src/l2/pk/nmb.ts#L61) | The neuro model's block formula (tables §5d): T1 = 1 − Ce^γ/(Ce^γ + EC50^γ). |
| [`pd.ts:10`](../../packages/engine-core/src/l2/pk/pd.ts#L10) | Competitive antagonism: EC50·(1 + Cant/Ki), written with receptor occupancy o = Cant/(Cant + Ki) (capped 0.95). |
| [`pd.ts:22`](../../packages/engine-core/src/l2/pk/pd.ts#L22) | Greco/Minto response surface, simplest form: U = Uh + Uo + α·Uh·Uo (α 1.5 (inside Bouillon 2004; within Bouillon 2004)). |
| [`pd.ts:39`](../../packages/engine-core/src/l2/pk/pd.ts#L39) | Eleveld BIS Ce50 age slope: Ce50(age) = Ce50(35)·e^(−0.00635·(age − 35)) (tables §5d). |
| [`pipeline.ts:252`](../../packages/engine-core/src/l2/pk/pipeline.ts#L252) | share of the chain's decline (ke); f = clFactor (research/13 H9). 1 without `elim.t12S` or a chain. |
| [`pipeline.ts:717`](../../packages/engine-core/src/l2/pk/pipeline.ts#L717) | Step to tEnd on the absolute grid t_k = k·PK_DT_S. First, the boluses accepted since the previous call become |
| [`pump.ts:18`](../../packages/engine-core/src/l2/pk/pump.ts#L18) | The rack's largest channel number: the owner's ruling PQ1 = C, "1–8, default 4" (research/00-orchestrator-rulings.md, 9 November 16:00; docs/plans/pump-rack-tci.md §11). |
| [`row.ts:41`](../../packages/engine-core/src/l2/pk/row.ts#L41) | E = emax·c/ec50 (per-MAC effects of the volatiles, tables §6.3), clamped to ±\|emax\|·3 |
| [`shafer.ts:8`](../../packages/engine-core/src/l2/pk/tci-sets/shafer.ts#L8) | Fentanyl ke0 = ke0ForTtpe(Shafer PK, 3.6 min) — decision 2 / D2 (tables 0.147 was fitted with another PK). |
| [`tci.ts:5`](../../packages/engine-core/src/l2/pk/tci.ts#L5) | Ce(k) = Ce_free(k) + r·Ce_unit(k), so r = min_k (target − Ce_free(k)) / Ce_unit(k) over k with Ce_unit(k) > 0 — |
| [`volatile.ts:5`](../../packages/engine-core/src/l2/pk/volatile.ts#L5) | alveoli : VL·dFA/dt = VA·(FI − FA) − U,  U = Q·λb/g·(FA − Fv),  Fv = Σ q_i·F_i |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1).
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `pharmacology.propofol.ce` | `trigger.drug.propofol` (Propofol bolus), `hemo.circ.qFwd`, `blood.core.co0` → `pk.bus.cns.propCe` | + · state | SOURCED | `ANAESTHETIC_ROWS.propofol` | — | Eleveld PK to the effect site; the row is flow-dependent (flowDist), so CO / the settled resting CO scales V1 and the intercompartmental clearances. |
| `pharmacology.propofol.svr` | `pk.bus.cns.propCe` → `pk.fx.svr` | − · factor | FIT | `ANAESTHETIC_ROWS.propofol`, `HEMO_SYN_MAX` = 0.2, `HEMO_SYN_U50` = 1.2 | — | SVR × (1 − 0.45·E), E = Ce/(Ce + 3.5); an opioid on board deepens it (the haemodynamic synergy). |
| `pharmacology.propofol.ees` | `pk.bus.cns.propCe` → `pk.fx.ees` | − · factor | SOURCED | `ANAESTHETIC_ROWS.propofol` | — | Contractility × (1 − 0.2·E). |
| `pharmacology.propofol.venous` | `pk.bus.cns.propCe` → `pk.fx.v0Frac` | + · term | FIT | `ANAESTHETIC_ROWS.propofol`, `HEMO_SYN_MAX` = 0.2, `HEMO_SYN_U50` = 1.2 | — | Venodilation + 8 %·E of blood volume into the unstressed pool. |
| `pharmacology.propofol.reflex` | `pk.bus.cns.propCe` → `pk.fx.gv` | − · factor | SOURCED | `ANAESTHETIC_ROWS.propofol` | — | Baroreflex gains × (1 − 0.6·E). |
| `pharmacology.propofol.reflexHr` | `pk.bus.cns.propCe` → `pk.fx.gvHr` | − · factor | SOURCED | `ANAESTHETIC_ROWS.propofol` | — | The chronotropic reflex arm × (1 − 0.7·E). |
| `pharmacology.propofol.sympatholysis` | `pk.bus.cns.propCe` → `pk.fx.symp` | − · factor | FIT | `PROPOFOL_SYMP` | — | Delivered sympathetic output × (1 − E), EC50 1 µg/mL, Hill 2. |
| `pharmacology.propofol.setPoint` | `pk.bus.cns.propCe` → `pk.fx.setF` | − · factor | UNTAGGED | `PROPOFOL_SETF` | — | Baroreflex set point × (1 − 0.15·E). The comment that sizes it sits above PROPOFOL_SYMP, so this constant reads as untagged. |
| `pharmacology.propofol.hypnotic` | `pk.bus.cns.propCe` → `pk.bus.cns.hypPropEq` (Ce prop-eq) | + · state | SOURCED | `PROP_HYP_C50_REF` = 3.08 | — | The one hypnotic-potency output: the propofol Ce with the same hypnotic effect at this age. |
| `pharmacology.propofol.ventilatory` | `pk.bus.cns.propCe` → `pk.bus.cns.hypVentPropEq` (Propofol-equivalent at the ventilatory site (kept out of the truth tree)) | + · state | SOURCED | `PROP_HYP_C50_REF` = 3.08 | — | The propofol equivalent at the ventilatory site (ventShare-weighted), read by the neuro model's drive. |
| `pharmacology.phenylephrine.svr` | `trigger.drug.phenylephrine` (Phenylephrine bolus) → `pk.fx.svr` | + · factor | FIT | `CARDIOVASCULAR_ROWS.phenylephrine` | — | α1 vasoconstriction, Emax +100 % at the rate-equivalent EC50; a catecholamine row (× acidosis factor × responsiveness). |
| `pharmacology.phenylephrine.pvr` | `trigger.drug.phenylephrine` (Phenylephrine bolus) → `pk.fx.pvr` | + · factor | FIT | `CARDIOVASCULAR_ROWS.phenylephrine` | — | PVR Emax +15 %. |
| `pharmacology.phenylephrine.venous` | `trigger.drug.phenylephrine` (Phenylephrine bolus) → `pk.fx.v0Frac` | − · term | FIT | `CARDIOVASCULAR_ROWS.phenylephrine` | — | Venoconstriction −4.5 % of blood volume at Emax. |
| `pharmacology.cyp.hypothermia` | `resp.temp.tc` (Tcore), `organs.liver.liverFn` → `pk.bus.cns.hypByClass` | − · gain | UNTAGGED | `CYP_TEMP_PER_C` = 0.111, `CYP_TEMP_REF_C` = 36.5 | — | The clearance factor of a CYP450-cleared row (elim.cyp: midazolam, ketamine, fentanyl, sufentanil, the amides) × (1 − 0.111 per °C below 36.5 °C), on hepatic flow or on the organ model's liver function without its own temperature term (research/44 L2-27; Hostler 2010 inside Tortorici 2007). The node is the hypnotic units by class, which these rows' concentrations feed (warmer: faster clearance, fewer units). |
| `pharmacology.catecholamine.acidosis` | `blood.core.ab.ph` → `pk.fx.svr` | + · gain | UNTAGGED | — | — | A catecholamine row's effect × acidosisFactor(pH) = max(0.4, 1 − 2.5·(7.4 − pH)); the numbers are inline in l2/pk/pd.ts. |
| `pharmacology.catecholamine.responsiveness` | `cond.vasoResp` → `pk.fx.svr` | + · gain | UNTAGGED | — | — | A catecholamine row's effect × vasoResp (the endocrine model's cortisol permissive effect). |
| `pharmacology.esmolol.occupancy` | `trigger.drug.esmolol` (Esmolol bolus) → `pk.betaBlockAdd` | + · state | FIT | `CARDIOVASCULAR_ROWS.esmolol` | — | β-receptor occupancy Emax 0.9, EC50 100 (rate-equivalent); combined competitively with the profile's own. |
| `pharmacology.esmolol.hr` | `trigger.drug.esmolol` (Esmolol bolus) → `pk.fx.hr` | − · factor | FIT | `CARDIOVASCULAR_ROWS.esmolol` | — | Direct HR × (1 − 0.35·E). |
| `pharmacology.esmolol.ees` | `trigger.drug.esmolol` (Esmolol bolus) → `pk.fx.ees` | − · factor | FIT | `CARDIOVASCULAR_ROWS.esmolol` | — | Contractility × (1 − 0.2·E). |

## State

### `RhythmHookState` ([`l2/pk/hooks.ts`](../../packages/engine-core/src/l2/pk/hooks.ts))

| Field | Type | Meaning |
|---|---|---|
| `aden` | `{ active: boolean; from: string; peak: number }` | — |
| `lastStage` | `number` | 0 none, 1 brady, 2 VF |
| `mgDone` | `boolean` | — |
| `sux` | `{ drawnFor: number; until: number; from: RhythmId }` | The repeat-succinylcholine bradyarrhythmia — `drawnFor` is the bolus time already drawn for. |
| `conv` | `{ lastT: number }` | The last conversion-hazard evaluation time (s) — optional: absent in older snapshots. |
| `preexcited` | `boolean` | The accessory-pathway acceleration has fired for this block (reset below 0.3). |

### `PkState` ([`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `t` | `number` | — |
| `patient` | `PkPatient` | — |
| `drugs` | `Record<string, DrugInst>` | — |
| `vap` | `{ agent: VolatileAgent; s: VolatileState; n2o: VolatileSt…` | — |
| `fx` | `DrugEffect` | — |
| `betaBlockAdd` | `number` | — |
| `bus` | `DrugBus` | — |
| `pending` | `DoseLogEntry[]` | boluses accepted since the last advancePk call (→ bus.doses, decision 10) |
| `due` | `{ id: string; amt: number; t: number }[]` | compartment boluses waiting for their own 0.1 s grid instant (Task 21) |
| `lastC` | `Record<string, number>` | last PD concentration per drug (panel, tests, hooks) |
| `desSurgeT` | `number` | desflurane sympathetic surge start (−NEVER: none) |
| `macPrev` | `number[]` | desflurane MAC over the last 60 s at 1 Hz |
| `distQ` | `number` | The cardiac-output ratio distFactor gave at the last advance (1 before any). |
| `pinDistQ` | `number` | TEST-ONLY seam — pins the cardiac-output ratio (as `pinCoreTemp`/`pinHbfRel` do) so a rig can assert PK equality under pinned conditions. Never set by the engine. |
| `pinClFactor` | `number` | TEST-ONLY seam — pins every compartment row's clearance factor (as `pinDistQ` pins the distribution), so a rig can show that the patient equals the pump's prediction when only the patient's physiology differs. Never set by the engine. |
| `panelNext` | `number` | — |
| `dec` | `Record<string, number>` | decrement-from-now per running drug, min (Task 19) |
| `pumps` | `PumpChannel[]` | The pump channels (pump.ts, piece E1), made by the first `pump` event: absent in a run without pumps and in an older snapshot, so both are unchanged. |
| `out` | `EngineEvent[]` | — |

### `VolatileState` ([`l2/pk/volatile.ts`](../../packages/engine-core/src/l2/pk/volatile.ts))

| Field | Type | Meaning |
|---|---|---|
| `agent` | `VolatileAgent` | — |
| `fd` | `number` | fraction delivered by the vaporiser / flowmeter (dial % / 100) |
| `fgf` | `number` | fresh gas flow, L/min |
| `fi` | `number` | — |
| `fa` | `number` | — |
| `vrg` | `number` | — |
| `muscle` | `number` | — |
| `fat` | `number` | — |

## Parameters

### [`l2/pk/combine.ts`](../../packages/engine-core/src/l2/pk/combine.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HEMO_SYN_MAX` | `0.2` | — | Billard 1994; research/44 X; research/14; [FIT: opioid–hypnotic haemodynamic synergy sizes; src Billard 1994; brief research/44 X-11]; [P] | An opioid on board deepens a HYPNOTIC's vasodilation and venodilation beyond the independent product — the hypnotic class's `svr` and `v0Frac` effects × (1 + HEMO_SYN_MAX·u/(u + HEMO_SYN_U50)), u = `uOpioid`. [FIT: opioid–hypnotic haemodynamic synergy sizes; src Billard 1994; brief research/44 X-11]. Fit target [P]: Billard 1994 Anesthesiology 81:1384 (n = 120, ASA 1–2), propofol 2–3.5 mg/kg, systolic fall 28 mmHg alone vs 53 mmHg after fentanyl 2 µg/kg 5 min earlier (ratio 1.9) and 50 mmHg after 4 µg/kg — the same within the study, hence the saturating form (fentanyl 2 µg/kg is u ≈ 3.5 at 5 min, 4 µg/kg ≈ 7). Hypnotic class only: midazolam co-induction is additive for pressure (research/14). SIZE: 0.2 is the LARGEST that keeps the two sourced bands this interaction feeds back into through the flow-dependent distribution — the induction apnoea (fentanyl pair 60–240 s: 108 s at 0.2, 513 s at 2) and the laryngoscopy-response blunting ratio (0.2–0.7: 0.22 at 0.2, 0.19 at 0.6). It reaches a Billard ratio of 1.16 against the paper's 1.9 — a known miss. |
| `HEMO_SYN_U50` | `1.2` | — | — | — |
| `PROP_HYP_C50_REF` | `3.08` | — | BIS 2024 | Propofol's hypnotic C50 at 35 y, µg/mL (Eleveld BIS 2024; the propofol-equivalent unit). |
| `FENT_PER_REMI` | `1.25` | — | tables §5d | Remifentanil → fentanyl equivalence for the potency output (tables §5d: remi 1.2 ≈ fentanyl 1.5 ng/mL). |
| `DEXMED_EEG_C50_NG_ML` | `2.5` | ng/mL | Colin 2017; Miller Ch23 Fig. 23.34 p. 663: the BIS-50 Ce; research/43 P; Miller Ch23 Table 23.6 p. 660; [INF] | Dexmedetomidine's EEG potency point, effect-site ng/mL: 2.5 ng/mL [Colin 2017, via Miller Ch23 Fig. 23.34 p. 663: the BIS-50 Ce; research/43 P-12]. The potency is borrowed from a processed index (BIS 50), not a cortical-state C50 [INF]. Its BIS ke0 0.120 /min (Miller Ch23 Table 23.6 p. 660) is NOT applied a second time here: the drug row is already an EFFECT curve (a gamma row peaking 15 min after the load, rows-anaesthetic.ts), with no plasma to lag. ng/mL |
| `DEXMED_NG_PER_REF` | `0.5 / 60 / 0.01` | ng/mL | Miller Ch21 Table 21.1 (research/41 row 65; Miller Ch21's "rousable sedation at 0.2–0.3 ng/mL" at the low end of the 0.2–0.7 µg/kg/h sedation infusion (0.33 ng/mL at 0.2 µg/kg/h; [FIT: ng/mL per reference unit, derived; src Miller Ch21 Table 21.1 (research/41 row 65) gives clearance 10–30 mL/kg/min; the low end is the one that puts Miller Ch21's "rousable sedation at 0.2–0.3 ng/mL" at the low end of the 0.2–0.7 µg/kg/h sedation infusion (0.33 ng/mL at 0.2 µg/kg/h); the high end gives 0.28] | ng/mL per reference unit of the dexmedetomidine gamma row (c = 1 at the 0.5 µg/kg/h steady state, and at the peak of 1 µg/kg): 0.5 µg/kg/h ÷ clearance 10 mL/kg/min = 0.83 ng/mL [FIT: ng/mL per reference unit, derived; src Miller Ch21 Table 21.1 (research/41 row 65) gives clearance 10–30 mL/kg/min; the low end is the one that puts Miller Ch21's "rousable sedation at 0.2–0.3 ng/mL" at the low end of the 0.2–0.7 µg/kg/h sedation infusion (0.33 ng/mL at 0.2 µg/kg/h); the high end gives 0.28]. The row itself is unchanged. ng/mL per reference unit |

### [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ONSET_N_MIN` | `1` | — | — | Below this gamma exponent the curve's initial slope is infinite (step onset): the transit chain replaces it. |

### [`l2/pk/hooks.ts`](../../packages/engine-core/src/l2/pk/hooks.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SUX_REPEAT_P` | `0.35` | — | M10 ch. 23 "succinylcholine: bradycardia … especially after a second dose and in children"; research/44 L2; [FIT: succinylcholine repeat-dose bradycardia probability or window; brief research/44 L2-27] | A SECOND succinylcholine dose given a few minutes after the first, without an anticholinergic, can cause a profound muscarinic bradyarrhythmia — junctional escape, sinus arrest or (reported) asystole. Succinylcholine and its metabolite succinylmonocholine sensitise cardiac muscarinic receptors, which is why the first dose usually does nothing and the second one does, why atropine or glycopyrrolate given first prevents it, and why it is commonest in children (M10 ch. 23 "succinylcholine: bradycardia … especially after a second dose and in children"). It is a RISK, not a certainty, so it is a seeded draw on the `outcome` stream, not a deterministic response. adult probability per repeat dose [FIT: succinylcholine repeat-dose bradycardia probability or window; brief research/44 L2-27] |
| `SUX_REPEAT_P_CHILD` | `0.7` | — | research/44 L2; [FIT: succinylcholine repeat-dose bradycardia probability or window; "much commoner in children"; brief research/44 L2-27] | < 12 y [FIT: succinylcholine repeat-dose bradycardia probability or window; "much commoner in children"; brief research/44 L2-27] |
| `SUX_REPEAT_MIN_GAP_S` | `90` | s | — | a second dose inside the same rapid sequence is one dose |
| `SUX_REPEAT_MAX_GAP_S` | `1200` | s | research/44 L2; [FIT: succinylcholine repeat-dose bradycardia probability or window; brief research/44 L2-27] | beyond 20 min the sensitisation has gone [FIT: succinylcholine repeat-dose bradycardia probability or window; brief research/44 L2-27] |
| `SUX_BRADY_RATE_BPM` | `45` | /min | — | — |
| `SUX_BRADY_S` | `60` | s | — | — |
| `SUX_MUSC_BLOCK_PROTECT` | `0.5` | — | — | atropine/glycopyrrolate occupancy that abolishes it |
| `PREEXCITED_VF_P` | `0.2` | — | research/44 L2; [FIT: VF on AV-nodal block of pre-excited AF (teaching hazard); for the calibration pass; brief research/44 L2-14] | VF on an AV-nodal block of pre-excited AF, per event [FIT: VF on AV-nodal block of pre-excited AF (teaching hazard); for the calibration pass; brief research/44 L2-14]. |

### [`l2/pk/pd.ts`](../../packages/engine-core/src/l2/pk/pd.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SURFACE_ALPHA` | `1.5` | — | Bouillon 2004 | Greco/Minto response surface, simplest form: U = Uh + Uo + α·Uh·Uo (α 1.5 (inside Bouillon 2004; within Bouillon 2004)). |
| `ELEVELD_CE50_AGE_K` | `0.00635` | — | tables §5d | Eleveld BIS Ce50 age slope: Ce50(age) = Ce50(35)·e^(−0.00635·(age − 35)) (tables §5d). |
| `FENT_VENT_REMI_EQ` | `0.55` | — | — | Fentanyl's VENTILATORY potency relative to remifentanil — a deviation from the tables (Q54: 0.55×, C50 ≈ 1.7 ng/mL; the tables' EEG-derived 1.6× made 1.5 µg/kg apnoeic). ONE source: the fentanyl row's `ventRemiEq`, `combine`'s fentanyl-equivalent and the neuro model's `FENT_VENT_POT` all read this. |

### [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PK_DT_S` | `0.1` | s | — | — |
| `NEVER` | `1e12` | — | — | "Never" / "long ago" as finite numbers: snapshots travel as JSON, which turns ±Infinity into null. |
| `CYP_TEMP_PER_C` | `0.111` | — | Med 2007; Dispos 2010 | Hypothermic CYP450 clearance. Tortorici MA et al., Crit Care Med 2007;35:2196 (review of 21 studies): mild to moderate hypothermia lowers the systemic clearance of CYP450-metabolised drugs by about 7–22 % per °C below 37 °C during cooling. Within that range, the human measurement: Hostler D et al., Drug Metab Dispos 2010;38:781 (midazolam, the CYP3A4/5 probe, volunteers cooled to 35.4–35.8 °C; population PK): clearance −11.1 % per °C below 36.5 °C. Applied to every row whose hepatic share is CYP oxidation (elim.cyp). Below Hostler's 35.4 °C it is an extrapolation of the same slope. |
| `CYP_TEMP_REF_C` | `36.5` | — | — | — |
| `LIPID_SINK_CARDIAC` | `0.177` | — | research/44 X; Miller 10e ch. 25 p. 762; Anesthesiology 2013; Litonius 2012; ASRA 2020; M10 p. 762 −11 % cardiac at 3 min; M10 ch. 25 p. 762]. It replaces one sink of up to 50 %; [FIT: M10 p. 762 −11 % cardiac at 3 min, −18 % cerebral at 15 min; brief research/44 X-06; src M10 ch. 25 p. 762] | The lipid sink (research/44 X-06). Miller 10e ch. 25 p. 762, from Kuo & Akpa's PBPK model (Anesthesiology 2013;118: 1350): Intralipid lowers CARDIAC bupivacaine by 11 % within 3 minutes and CEREBRAL bupivacaine by 18 % within 15 minutes ("theoretical"; Litonius 2012 found no significant sink in human volunteers). The sink is a Hill on the emulsion's concentration (ec50 1 = the ASRA regimen's reference). Each emax is sized so the ASRA 2020 regimen (1.5 mL/kg, then 0.25 mL/kg/min) gives the cited fall at the cited time: lipid concentration 1.64 at 3 min → 0.11 ÷ (1.64/2.64) = 0.177; 1.33 at 15 min → 0.18 ÷ (1.33/2.33) = 0.315 [FIT: M10 p. 762 −11 % cardiac at 3 min, −18 % cerebral at 15 min; brief research/44 X-06; src M10 ch. 25 p. 762]. It replaces one sink of up to 50 %, an engineered value that contradicted the row's own citation. The time course is the emulsion's, not the PBPK's (that mechanism is the audit's later step). |
| `LIPID_SINK_CEREBRAL` | `0.315` | — | — | — |
| `ARM_BRAIN_S` | `12` | s | Guyton & Hall [TXT]; Guyton & Hall's 10–15 s; [TXT] | Cardiac output ÷ the patient's own resting output (the circulation's stabilised reference; else 0.075 L/min/kg), quantised to 5 % in 0.3–1.5 (cache hits) — exactly 1 at rest, so a resting engine keeps the unscaled model. Resting arm-to-brain circulation time, s (10–15 s: the classic dye/decholin circulation times, Guyton & Hall [TXT]) (a point in Guyton & Hall's 10–15 s; value); the lag at output ratio q is ARM_BRAIN_S·(1/q − 1). |

### [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PUMP_MAX_CH` | `8` | — | research/00 | The rack's largest channel number: the owner's ruling PQ1 = C, "1–8, default 4" (research/00-orchestrator-rulings.md, 9 November 16:00; docs/plans/pump-rack-tci.md §11). |
| `PUMP_EMPTY_ML` | `1e-9` | mL | [ENG: numerics; floating sum of 0.1 s steps, far under any volume a pump can deliver] | A volume this small is the syringe's end, not a residue of the 0.1 s volume steps [ENG: numerics; floating sum of 0.1 s steps, far under any volume a pump can deliver]. |

### [`l2/pk/tci-sets/gepts.ts`](../../packages/engine-core/src/l2/pk/tci-sets/gepts.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SUFENTANIL_KE0` | `0.176` | — | Shafer & Varvel 1991 | Sufentanil ke0 = ke0ForTtpe(Gepts PK, 5.6 min, Shafer & Varvel 1991): 0.1757 → 0.176 with Table 3's estimated parameters, as it was (0.1755) with the rounded micro rate constants. |

### [`l2/pk/tci-sets/shafer.ts`](../../packages/engine-core/src/l2/pk/tci-sets/shafer.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FENTANYL_KE0` | `0.117` | — | — | Fentanyl ke0 = ke0ForTtpe(Shafer PK, 3.6 min) — decision 2 / D2 (tables 0.147 was fitted with another PK). |

### [`l2/pk/tci.ts`](../../packages/engine-core/src/l2/pk/tci.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TCI_DT_S` | `10` | s | — | — |
| `TCI_MAX_RATE_ML_H` | `1200` | — | [ENG: device; the plan's D2 item 5 keeps it until the Mindray SP5 manual re-sources it] | A TCI pump's rate ceiling when the event carries none (the host supplies the device's, D4): 1200 mL/h, the published pumps' (above) [ENG: device; the plan's D2 item 5 keeps it until the Mindray SP5 manual re-sources it]. |
| `TCI_HORIZON_STEPS` | `90` | — | — | 15 min: > 4× the slowest TTPE among TCI drugs (fentanyl 3.6 min) |

### [`l2/pk/volatile.ts`](../../packages/engine-core/src/l2/pk/volatile.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CIRCUIT_L` | `7` | — | [ENG: device] | circle system + bag + absorber gas volume [ENG: device] |
| `MAC_AWAKE` | `0.34` | — | Miller 10e ch. 18 p. 406 | × MAC for the potent agents (Miller 10e ch. 18 p. 406) |

### Drug rows (`packages/engine-core/src/l2/pk/data/`)

| Id | Name | Class | PK | Source | Tag |
|---|---|---|---|---|---|
| `propofol` | Propofol | hypnotic | eleveld | Eleveld 2018 (PK; BIS Ce50 3.08 with the age term, T5d/Q53); T6.3; M10 ch. 21 | P |
| `ketamine` | Ketamine | ketamine | gamma | T6.3 (HR +15–20 %, SVR +15–25 % sympathetic; direct Ees ×0.9); M10 ch. 21 | TXT |
| `etomidate` | Etomidate | hypnotic | gamma | T6.3 (MAP −0–10 %); M10 ch. 21 Table 21.1 | TXT |
| `thiopental` | Thiopental | hypnotic | gamma | T6.3 (SVR −20 %, Ees −15 %, HR +10–15 %, V0 +8 %, reflex ×0.6) | TXT |
| `midazolam` | Midazolam | benzodiazepine | gamma | T6.3 (SVR −10–15 %, V0 +3 %, reflex ×0.8); M10 ch. 21 | TXT |
| `dexmedetomidine` | Dexmedetomidine | alpha2 | gamma | T6.3 (HR −10–20 %, SVR −10–20 % after the biphasic load; the transient rise of a fast load is not modelled in v1) | TXT |
| `fentanyl` | Fentanyl | opioid | shafer | Shafer 1990 PK (Table 2, read in T2); ke0 by TTPE (decision 2); T5d potency 1.6× remifentanil; haemodynamic EC50 [FIT: opioid haemodynamic EC50 sized to T6.3; brief research/44 X-10]: typical clinical Ce ÷ T5d potency, sized to T6.3 | VERIFY |
| `remifentanil` | Remifentanil | opioid | minto | Minto 1997; Bouillon 2003 (ventilation C50 0.92, ke0 0.92); Kapila 1995; haemodynamic EC50 [FIT: opioid haemodynamic EC50 sized to T6.3; brief research/44 X-10]: typical clinical Ce ÷ T5d potency, sized to T6.3 | P |
| `sufentanil` | Sufentanil | opioid | gepts | Gepts 1995 PK (Table 3, read in T2); potency ×12 remifentanil [FIT: remifentanil potency ×12; Q59; brief research/44 X-10]; haemodynamic EC50 [FIT: opioid haemodynamic EC50 sized to T6.3; brief research/44 X-10]: typical clinical Ce ÷ T5d potency, sized to T6.3 | VERIFY |
| `morphine` | Morphine | opioid | gamma | R03 §8.6; M10 ch. 22; remi-equivalent [FIT: remifentanil-equivalent ventilatory weight; brief research/44 X-10] | TXT |
| `sevoflurane` | Sevoflurane | volatile | volatile | T6.3 (Malan 1995); T5d | P |
| `isoflurane` | Isoflurane | volatile | volatile | T6.3; Mapleson 1996; M10 ch. 19 p. 427 | TXT |
| `desflurane` | Desflurane | volatile | volatile | T6.3; Mapleson 1996 | TXT |
| `n2o` | Nitrous oxide | volatile | volatile | T6.3 (per 0.5 MAC: SVR ×1.05, Ees ×0.95, PVR ×1.1–1.3) | VERIFY |
| `rocuronium` | Rocuronium | nmb | nmb | Roc label; Plaud 1995; 0.0042 L/kg/min | P |
| `vecuronium` | Vecuronium | nmb | nmb | Vec label; 0.0045 L/kg/min | P |
| `cisatracurium` | Cisatracurium | nmb | nmb | Cis label; 0.0052 L/kg/min | P |
| `atracurium` | Atracurium | nmb | nmb | label; M10 ch. 24 (histamine release); PK shared with cisatracurium [FIT: PK borrowed from another drug; Q: its own set; brief research/44 X-12] | ENG |
| `mivacurium` | Mivacurium | nmb | nmb | label; M10 ch. 24; PK shared with succinylcholine [FIT: PK borrowed from another drug; Q: its own set; brief research/44 X-12] | ENG |
| `succinylcholine` | Succinylcholine | depolariser | nmb | Sux label; Lee 2009; Roy 2002 CL 0.037 L/kg/min | P |
| `sugammadex` | Sugammadex | nmbReversal | nmb | Sgx label; V 0.17 L/kg | P |
| `neostigmine` | Neostigmine | anticholinesterase | gamma | Neo label; BJAEd 2020; T5d | P |
| `glycopyrrolate` | Glycopyrrolate | anticholinergic | gamma | T6.2; brief §4.9 | TXT |
| `atropine` | Atropine | anticholinergic | gamma | T6.2; R03 §8.6 | TXT |
| `phenylephrine` | Phenylephrine | alpha1 | perKg | Phe label; Hengstmann 1982 (CL ≈ 2.1 L/min); T6.2 (Emax +100 %); EC50 0.25 [FIT: phenylephrine EC50; D1; brief research/44 X-12] | ENG |
| `ephedrine` | Ephedrine | mixedAdrenergic | gamma | Eph label; T6.2 | ENG |
| `norepinephrine` | Norepinephrine | alpha1 | perKg | NE label; T6.2 | ENG |
| `epinephrine` | Epinephrine | mixedAdrenergic | perKg | Epi label; T6.2; T5e | ENG |
| `vasopressin` | Vasopressin | vasopressin | perKg | Vaso label; T6.2 (+40 % at 0.04 U/min, Emax +80 %) | ENG |
| `dobutamine` | Dobutamine | betaAgonist | perKg | Dobu label (SBP +10–20, HR +5–15); T6.2 | ENG |
| `milrinone` | Milrinone | pde3 | perKg | Mil label; T6.2 | P |
| `dopamine` | Dopamine | mixedAdrenergic | perKg | T6.2 [TXT], Q59 | TXT |
| `nitroglycerin` | Nitroglycerin | vasodilator | perKg | NTG label; T6.2 (V +10–15 % at 1 µg/kg/min, SVR ×0.85, PVR ×0.8) | ENG |
| `nitroprusside` | Sodium nitroprusside | vasodilator | perKg | SNP label (immediate onset, MAP falls 30–40 % at 1–3 µg/kg/min); T6.2 [TXT]; sizes [FIT: drug effect sizes from T6.2 ranges; brief research/44 X-12] | ENG |
| `hydralazine` | Hydralazine | vasodilator | gamma | label [TXT] | TXT |
| `esmolol` | Esmolol | betaBlocker | perKg | Esmolol label (CL 285 mL/kg/min, Vss 3.4 L/kg, t½ 2/9 min); T6.2; β occupancy [FIT: AV-nodal block size; brief research/44 X-12] | ENG |
| `labetalol` | Labetalol | betaBlocker | gamma | T6.2 [TXT], Q59; β occupancy [FIT: β-receptor occupancy vs dose (no source); brief research/44 X-12] | TXT |
| `metoprolol` | Metoprolol | betaBlocker | gamma | T6.2 [TXT], Q59; β occupancy [FIT: β-receptor occupancy vs dose (no source); brief research/44 X-12] | TXT |
| `glucagon` | Glucagon | metabolic | gamma | ACMT β-blocker-toxicity guidance; AHA 2010 toxicology (glucagon 3–10 mg); T6.2 sizes [FIT: drug effect sizes from T6.2 ranges; brief research/44 X-12] | ENG |
| `amiodarone` | Amiodarone | antiarrhythmic | gamma | T6.2 antiarrhythmic paragraph | TXT |
| `procainamide` | Procainamide | antiarrhythmic | gamma | PROCAMIO (Ortiz 2017); label; sizes [FIT: drug effect sizes from T6.2 ranges; brief research/44 X-12] | ENG |
| `verapamil` | Verapamil | antiarrhythmic | gamma | label; T6.2 [TXT]; sizes [FIT: drug effect sizes from T6.2 ranges; brief research/44 X-12] | ENG |
| `adenosine` | Adenosine | adenosine | gamma | R03 §8.6; decision 11 (E 0.85 at 6 mg / 70 kg, 0.59 at 3 mg, 0.96 at 12 mg) | ENG |
| `calciumChloride` | Calcium chloride 10 % | electrolyte | blood | 7c plan decision 8 | TXT |
| `calciumGluconate` | Calcium gluconate 10 % | electrolyte | blood | 7c plan decision 8 | TXT |
| `potassiumChloride` | Potassium chloride | electrolyte | blood | samhv-dev 2026-10-10; Miller 10e ch. 43 p. 1355; Co-Existing 8e ch. 20 p. 404; Kruse 1990 (PMID 2310280) | TXT |
| `sodiumBicarbonate` | Sodium bicarbonate 8.4 % | electrolyte | blood | 7c plan decision 14 | TXT |
| `insulinDextrose` | Insulin + dextrose | metabolic | gamma | 7c plan decision 7; FU-10 E-FU10-14 | TXT |
| `magnesium` | Magnesium sulfate | electrolyte | perKg | T6.2; M10 ch. 24 | TXT |
| `salbutamol` | Salbutamol (IV/neb) | betaAgonist | gamma | 7c decision 7; [TXT] | TXT |
| `insulin` | Insulin (regular) | metabolic | gamma | [TXT] placeholder for 7e | TXT |
| `dextrose` | Dextrose 50 % | metabolic | gamma | [TXT] placeholder for 7e | TXT |
| `dantrolene` | Dantrolene | dantrolene | gamma | tables §7 21; M10 ch. on neuromuscular disorders (2.4 mg/kg max twitch depression) | TXT |
| `furosemide` | Furosemide | diuretic | gamma | [TXT]; 7d plan Task 11 | TXT |
| `mannitol` | Mannitol 20 % | osmotic | blood | tables §7 19; 7c/7d | TXT |
| `hypertonicSaline` | Hypertonic saline 3 %/7.5 %/23.4 % | osmotic | blood | [TXT] | TXT |
| `naloxone` | Naloxone | opioidAntagonist | gamma | [TXT]; decision 6 | TXT |
| `flumazenil` | Flumazenil | benzoAntagonist | gamma | [TXT]; decision 6 | TXT |
| `lidocaine` | Lidocaine | localAnaesthetic | perKg | M10 ch. 25; LAST_THRESHOLDS | TXT |
| `bupivacaine` | Bupivacaine | localAnaesthetic | perKg | M10 ch. 25; LAST_THRESHOLDS | TXT |
| `ropivacaine` | Ropivacaine | localAnaesthetic | perKg | M10 ch. 25; LAST_THRESHOLDS | TXT |
| `lipidEmulsion` | Lipid emulsion 20 % | lipid | gamma | ASRA 2020 (dose); M10 ch. 25 p. 762 (sink: LIPID_SINK_CARDIAC/CEREBRAL in pk/pipeline.ts) | TXT |
| `tranexamicAcid` | Tranexamic acid | placeholder | gamma | CRASH-2; placeholder for 7i | TXT |
| `ondansetron` | Ondansetron | placeholder | gamma | Ondansetron injection label §12.2 (thorough-QT trial); FDA Drug Safety Communication 2012 | TXT |
| `dexamethasone` | Dexamethasone | placeholder | gamma | Hans 2006; M10 ch. 47; size [FIT: dexamethasone glucocorticoid emax fitted to glucose +10–60 mg/dL within 1 h; brief research/44 X-13] | ENG |

### Routes other than IV (`DrugRow.routeModels`; every other non-IV route is refused: "route X is not modelled")

| Id | Route | F | ka (1/min) | Lag (s) | Source | Local effect (source) |
|---|---|---|---|---|---|---|
| `dantrolene` | im | 0 | — | — | F = 0: the owner's ruling of 2026-10-29 17:00 ("IM dantrolene = no effect + local harm"); the label's "IV only" is an instruction, not a bioavailability | Dantrolene IM: no systemic effect; the alkaline solution (pH about 9.5) injures the tissue at the injection site (tissue injury not modelled) (Dantrium Intravenous label: 20 mg with 60 mL water, pH approximately 9.5; extravasation caution for the high pH) |

## Functions

| Function | File | Doc |
|---|---|---|
| `eegClassOf` | [`l2/pk/combine.ts`](../../packages/engine-core/src/l2/pk/combine.ts) | --- EEG stage E1: |
| `volatileCbfDirect` | [`l2/pk/combine.ts`](../../packages/engine-core/src/l2/pk/combine.ts) | Direct CBF factor of a volatile at `mac` — the vasodilation beyond flow–metabolism coupling (Matta 1999 MCA velocity under an isoelectric EEG, tables §5.1) — piecewise linear through (0, 1), (0.5, 1 + |
| `combine` | [`l2/pk/combine.ts`](../../packages/engine-core/src/l2/pk/combine.ts) | — |
| `fromClearances` | [`l2/pk/compartment.ts`](../../packages/engine-core/src/l2/pk/compartment.ts) | Microconstants from volumes (L) and clearances (L/min): |
| `pkSystem` | [`l2/pk/compartment.ts`](../../packages/engine-core/src/l2/pk/compartment.ts) | The exact discrete system for step dtS seconds (cached by value: |
| `pkStep` | [`l2/pk/compartment.ts`](../../packages/engine-core/src/l2/pk/compartment.ts) | One exact step: |
| `lbmJames` | [`l2/pk/covariates.ts`](../../packages/engine-core/src/l2/pk/covariates.ts) | James (1976) lean body mass, as Schnider 1998 and Minto 1997 used it (kg; |
| `ffmAlSallami` | [`l2/pk/covariates.ts`](../../packages/engine-core/src/l2/pk/covariates.ts) | Al-Sallami (2015) fat-free mass, as Eleveld 2018 used it (kg). |
| `decrementFromNowMin` | [`l2/pk/csht.ts`](../../packages/engine-core/src/l2/pk/csht.ts) | — |
| `decrementTimeMin` | [`l2/pk/csht.ts`](../../packages/engine-core/src/l2/pk/csht.ts) | — |
| `gammaShape` | [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts) | — |
| `gammaConc` | [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts) | — |
| `onsetChain` | [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts) | — |
| `chainShape` | [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts) | — |
| `gammaN` | [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts) | Shape exponent n from time to peak and the time at which the effect has fallen to 10 % (both s). |
| `rhythmRequest` | [`l2/pk/hooks.ts`](../../packages/engine-core/src/l2/pk/hooks.ts) | — |
| `matMul` | [`l2/pk/linalg.ts`](../../packages/engine-core/src/l2/pk/linalg.ts) | Small dense linear algebra for the compartment models. |
| `matVec` | [`l2/pk/linalg.ts`](../../packages/engine-core/src/l2/pk/linalg.ts) | y = A·x. |
| `expm` | [`l2/pk/linalg.ts`](../../packages/engine-core/src/l2/pk/linalg.ts) | e^A by scaling and squaring with an 18-term Taylor series (Moler & Van Loan 2003, method 3). |
| `ttpeMin` | [`l2/pk/models.ts`](../../packages/engine-core/src/l2/pk/models.ts) | Time to peak effect-site concentration after a bolus (min), 0.1 s resolution, 20 min horizon. |
| `ke0ForTtpe` | [`l2/pk/models.ts`](../../packages/engine-core/src/l2/pk/models.ts) | ke0 fitted by the time-to-peak-effect method (Minto 2003; |
| `perKg` | [`l2/pk/nmb.ts`](../../packages/engine-core/src/l2/pk/nmb.ts) | — |
| `bindSugammadex` | [`l2/pk/nmb.ts`](../../packages/engine-core/src/l2/pk/nmb.ts) | Instant 1:1 molar binding in the central compartment (tables §5d "Sugammadex mechanism"; |
| `bindSugammadexSites` | [`l2/pk/nmb.ts`](../../packages/engine-core/src/l2/pk/nmb.ts) | The same 1:1 molar binding at both effect sites (x[3] thumb, x[4] diaphragm), in concentration terms: |
| `hill` | [`l2/pk/pd.ts`](../../packages/engine-core/src/l2/pk/pd.ts) | PD primitives. |
| `competitiveEc50` | [`l2/pk/pd.ts`](../../packages/engine-core/src/l2/pk/pd.ts) | Competitive antagonism: |
| `acidosisFactor` | [`l2/pk/pd.ts`](../../packages/engine-core/src/l2/pk/pd.ts) | Catecholamine efficacy under acidaemia (tables §5b.1/§6.2): |
| `betaBlunt` | [`l2/pk/pd.ts`](../../packages/engine-core/src/l2/pk/pd.ts) | β-receptor occupancy by a β-blocker drug blunts the RISE of a catecholamine-driven multiplier (the endocrine model's surge `endoHrF`/`endoEesF`): |
| `pkPatientOf` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | — |
| `createPkState` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | — |
| `concUnit` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | The row's concentration unit — the unit of every BusAgent field and of the panel's Ce. |
| `clFactor` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | Clearance factor from liver flow/function, kidney and temperature, quantised to 1 % (cache hits). |
| `gammaDeclineRate` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | The decline-rate multiplier of a gamma row, 1 − φ·(1 − f), φ = min(1, (ln 2/t½β)/ke) — the clearance-governed share of the chain's decline (ke); |
| `distFactor` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | — |
| `validatePkCommand` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | — |
| `routeHonoured` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | True when the engine models a dose of this drug by this route (validatePkCommand's route rule; |
| `applyPkCommand` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | Apply a validated command. |
| `concOf` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | — |
| `advancePk` | [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | Step to tEnd on the absolute grid t_k = k·PK_DT_S. |
| `tciSetRefusal` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | --- the pump's own prediction (E2, D3) ------------------------------------------------------------------------- Why a set cannot run this drug in this mode, or undefined: |
| `newPrediction` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | A fresh prediction: |
| `samePrediction` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | True when a prediction was made with this set and exactly these typed data (a new target keeps it). |
| `stepPrediction` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | Step a prediction by `dtS` with what the pump believes it gave (amount/min). |
| `validatePump` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | The engine's refusal of a `pump` event, or undefined when it is accepted. |
| `applyPump` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | Apply a validated `pump` event. |
| `stepPumps` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | One PK step of every channel: |
| `predictionRow` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | A prediction's row in the `drugs` event (the pump face's Cp and Ce). |
| `pumpPanel` | [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | The `drugs` event's channel rows (1 Hz). |
| `eleveldPropofol` | [`l2/pk/tci-sets/eleveld.ts`](../../packages/engine-core/src/l2/pk/tci-sets/eleveld.ts) | Eleveld 2018 propofol (Br J Anaesth 120:942–959), ARTERIAL PK, Table 2 θ1–θ18, reference 35 y, 70 kg, 170 cm, male, no opioids. |
| `geptsSufentanil` | [`l2/pk/tci-sets/gepts.ts`](../../packages/engine-core/src/l2/pk/tci-sets/gepts.ts) | Gepts 1995 sufentanil (Anesthesiology 83:1194), Table 3 p. |
| `tciModeRefusal` | [`l2/pk/tci-sets/index.ts`](../../packages/engine-core/src/l2/pk/tci-sets/index.ts) | The refusal for a TCI mode the set cannot run, or undefined when it can. |
| `marshPropofol` | [`l2/pk/tci-sets/marsh.ts`](../../packages/engine-core/src/l2/pk/tci-sets/marsh.ts) | Marsh 1991 propofol (Br J Anaesth 67:41), Table I p. |
| `mintoRemifentanil` | [`l2/pk/tci-sets/minto.ts`](../../packages/engine-core/src/l2/pk/tci-sets/minto.ts) | Minto 1997 remifentanil (Anesthesiology 86:10), LBM (James) and age covariates; |
| `schniderPropofol` | [`l2/pk/tci-sets/schnider.ts`](../../packages/engine-core/src/l2/pk/tci-sets/schnider.ts) | Schnider 1998/1999 propofol (Anesthesiology 88:1170; |
| `shaferFentanyl` | [`l2/pk/tci-sets/shafer.ts`](../../packages/engine-core/src/l2/pk/tci-sets/shafer.ts) | Shafer 1990 fentanyl (Anesthesiology 73:1091), Table 2 p. |
| `tciRate` | [`l2/pk/tci.ts`](../../packages/engine-core/src/l2/pk/tci.ts) | The infusion rate (amount/min) for the next TCI_DT_S seconds. |
| `toAmount` | [`l2/pk/units.ts`](../../packages/engine-core/src/l2/pk/units.ts) | Bolus dose → amount in `amountUnit`, or an error string. |
| `toRate` | [`l2/pk/units.ts`](../../packages/engine-core/src/l2/pk/units.ts) | Rate → amount/min in `amountUnit`, or an error string. |
| `uptakeLpm` | [`l2/pk/volatile.ts`](../../packages/engine-core/src/l2/pk/volatile.ts) | The agent's alveolar UPTAKE, L/min of gas — Q̇·λb/g·(FA − Fv) with Fv the flow-weighted mixed-venous tension of the three tissue groups. |
| `stepVolatile` | [`l2/pk/volatile.ts`](../../packages/engine-core/src/l2/pk/volatile.ts) | — |

## Source files

| File | Header |
|---|---|
| [`l2/pk/combine.ts`](../../packages/engine-core/src/l2/pk/combine.ts) | Combination of every active drug's concentration into the engine inputs. |
| [`l2/pk/compartment.ts`](../../packages/engine-core/src/l2/pk/compartment.ts) | Linear mammillary compartment PK with one or more effect sites (tables §6.1). |
| [`l2/pk/covariates.ts`](../../packages/engine-core/src/l2/pk/covariates.ts) | Patient covariates for the published PK models. |
| [`l2/pk/csht.ts`](../../packages/engine-core/src/l2/pk/csht.ts) | Context-sensitive half-time (Hughes, Glass & Jacobs 1992): after an infusion that held the PLASMA concentration constant for `durationMin`, the time for Cp to fall by 50 %. |
| [`l2/pk/data/drugs.ts`](../../packages/engine-core/src/l2/pk/data/drugs.ts) | THE drug library: every v1 drug as data. |
| [`l2/pk/data/rows-anaesthetic.ts`](../../packages/engine-core/src/l2/pk/data/rows-anaesthetic.ts) | Drug library I: hypnotics, opioids, benzodiazepines, α2 agonist, volatiles. |
| [`l2/pk/data/rows-cardiovascular.ts`](../../packages/engine-core/src/l2/pk/data/rows-cardiovascular.ts) | Drug library II. DATA only. |
| [`l2/pk/data/rows-other.ts`](../../packages/engine-core/src/l2/pk/data/rows-other.ts) | Drug library III. DATA only. |
| [`l2/pk/gamma.ts`](../../packages/engine-core/src/l2/pk/gamma.ts) | The brief §4.9 drug effect curve, kept as the FALLBACK path for drugs without a PK model in v1 (tables §6.1 "kept as gamma effect curves"): E(t) = (t/tp)^n·e^{n(1 − t/tp)}, 1 at t = tp. |
| [`l2/pk/hooks.ts`](../../packages/engine-core/src/l2/pk/hooks.ts) | Drug → rhythm hooks. A PURE decision on the pipeline's bus/concentrations; the engine applies the request through the rhythm engine's public applyRhythm (the drug model never edits l2/ecg/**). |
| [`l2/pk/linalg.ts`](../../packages/engine-core/src/l2/pk/linalg.ts) | Small dense linear algebra for the compartment models. |
| [`l2/pk/models.ts`](../../packages/engine-core/src/l2/pk/models.ts) | Published PK(+ke0) models, as functions of the patient (tables §6.1). |
| [`l2/pk/nmb.ts`](../../packages/engine-core/src/l2/pk/nmb.ts) | Neuromuscular blockers, succinylcholine and sugammadex (tables §5d/§6.1). |
| [`l2/pk/pd.ts`](../../packages/engine-core/src/l2/pk/pd.ts) | PD primitives. Pure functions; every constant is cited where it is used. |
| [`l2/pk/pipeline.ts`](../../packages/engine-core/src/l2/pk/pipeline.ts) | Drug-model pipeline: plain-data drug state stepped at 10 Hz on the absolute grid, commands, clearance factors and the PD combination. |
| [`l2/pk/pump.ts`](../../packages/engine-core/src/l2/pk/pump.ts) | Pump channels in the drug layer (docs/plans/pump-rack-tci.md, piece E1; decisions D4, D5, D7, D8 and §8). |
| [`l2/pk/row.ts`](../../packages/engine-core/src/l2/pk/row.ts) | The drug-library row. |
| [`l2/pk/tci-sets/common.ts`](../../packages/engine-core/src/l2/pk/tci-sets/common.ts) | What the six T2 sets share: the units string and the two readers (docs/guides/tci-sets.md, "The T2 reading"). |
| [`l2/pk/tci-sets/eleveld.ts`](../../packages/engine-core/src/l2/pk/tci-sets/eleveld.ts) | Eleveld 2018 propofol, ARTERIAL PK and ke0: the paper's Table 2 (θ1–θ18, p. |
| [`l2/pk/tci-sets/gepts.ts`](../../packages/engine-core/src/l2/pk/tci-sets/gepts.ts) | Gepts 1995 sufentanil: Table 3, p. |
| [`l2/pk/tci-sets/index.ts`](../../packages/engine-core/src/l2/pk/tci-sets/index.ts) | The TCI-set registry (docs/plans/pump-rack-tci.md §6.1, pieces T1 and T2). |
| [`l2/pk/tci-sets/marsh-modified.ts`](../../packages/engine-core/src/l2/pk/tci-sets/marsh-modified.ts) | Modified Marsh: Marsh 1991 Table I PK (marsh.ts) with Struys 2000's ke0 1.21 /min, which Struys calculated to give a 1.6 min time to peak with this PK (p. |
| [`l2/pk/tci-sets/marsh.ts`](../../packages/engine-core/src/l2/pk/tci-sets/marsh.ts) | Marsh 1991 propofol: the adult model the first-generation pumps (Diprifusor) ran, Table I p. |
| [`l2/pk/tci-sets/minto.ts`](../../packages/engine-core/src/l2/pk/tci-sets/minto.ts) | Minto 1997 remifentanil: the complex PK model, Table 3 (p. |
| [`l2/pk/tci-sets/schnider.ts`](../../packages/engine-core/src/l2/pk/tci-sets/schnider.ts) | Schnider 1998 propofol PK: Table 2, p. |
| [`l2/pk/tci-sets/shafer.ts`](../../packages/engine-core/src/l2/pk/tci-sets/shafer.ts) | Shafer 1990 fentanyl: Table 2, p. |
| [`l2/pk/tci-sets/types.ts`](../../packages/engine-core/src/l2/pk/tci-sets/types.ts) | The shape of a TCI model set: a published pharmacokinetic set (and its ke0) as data with its source, so that a pump predicts from the set it names and every number can be traced to its paper (docs/plans/pump-rack-tci.md |
| [`l2/pk/tci.ts`](../../packages/engine-core/src/l2/pk/tci.ts) | Target-controlled infusion. |
| [`l2/pk/units.ts`](../../packages/engine-core/src/l2/pk/units.ts) | Dose and rate normalisation. |
| [`l2/pk/volatile.ts`](../../packages/engine-core/src/l2/pk/volatile.ts) | Volatile/N2O uptake and distribution (tables §5d/§6.1): a breathing-circuit volume, the alveolar gas (FRC), and three tissue groups in parallel on the cardiac output — vessel-rich group (VRG, whose tension is the brain's |
| [`types-pk.ts`](../../packages/engine-core/src/types-pk.ts) | The drug model's public types (PK/PD), kept in their own file so parallel modules do not collide in types.ts. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| fentanyl 5 µg/kg on room air stops breathing: VE < 1 L/min for ≥ 60 s within 5 min, SpO2 nadir < 90 % | 0 s | DI-71 | RIGHT ([audit row 142](../../docs/validation/target-audit/30-target-audit.md#row-142)) | keep (optionally soften the duration floor to >= 30 s, which Dahan still supports) | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| naloxone 0.4 mg restores breathing: VE back to ≥ 40 % of the pre-drug VE within 30–180 s | +1 s | DI-71 | RIGHT ([audit row 143](../../docs/validation/target-audit/30-target-audit.md#row-143)) | keep | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| the Bailey pair: fentanyl 2 µg/kg + midazolam 0.05 mg/kg on room air — SpO2 nadir 70–89 % on seed 7; the singles ≥ 93 % | pair 46 %, fentanyl 94 %, midazolam 95 % | DI-03 | MIS-SPECIFIED ([audit row 144](../../docs/validation/target-audit/30-target-audit.md#row-144)) | pair SpO2 nadir < 90 % (drop the 70 % floor, or set a sanity floor of ~40 %); test the singles as a population claim - fentanyl alone < 90 % in roughly half of the seeds, midazolam alone >= 93 % | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| the Bailey pair, a POPULATION claim over seeds 1–20: apnoea (VE < 1 L/min) in ≥ 4 of 20 | 0 of 20 | Bailey 1990 | RIGHT ([audit row 145](../../docs/validation/target-audit/30-target-audit.md#row-145)) | keep >= 4/20, but score apnoea as >= 15 s with no committed effort (Bailey's own definition) so the engine measures what Bailey measured | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| … and the flag clears once effort returns (the trigger is visible: rr > 0) | the committed rate stays 0 for all 1200 s | — | MIS-SPECIFIED ([audit row 146](../../docs/validation/target-audit/30-target-audit.md#row-146)) | keep the assertion but move it to a rig where effort can return (reduced MV, or naloxone/remifentanil washout), or demote it to a unit test on the flag's state machine | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| a 3 → 12 % desflurane step raises HR 8–35 bpm, the rise lasting 2–4 min | ΔHR +1.1 | tables §6.3 | TOO NARROW ([audit row 161](../../docs/validation/target-audit/30-target-audit.md#row-161)) | opioid-free rig: peak delta HR +25-70 bpm, peaking 1-2 min after the step, >= 8 bpm for 1-5 min; with fentanyl >= 1.5 ug/kg: +8-30 bpm. Remove the "above 1 MAC" trigger gate (Muzi 1996). | [`drug-desflurane-surge.test.ts`](../../packages/engine-core/test/engine/drug-desflurane-surge.test.ts) |
| … EtCO2 52–70 by 10 min at constant MV | 48.3 | DI-65; tables §7 check 21 | UNSUPPORTED ([audit row 147](../../docs/validation/target-audit/30-target-audit.md#row-147)) | EtCO2 rising >= 3 mmHg/min at constant MV with a 10-min window of 50-90 mmHg, tagged [ENG] until a measured series exists | [`drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) |
| … without overshoot: Ce peak 2.99–3.01 (earlier measured max 3.0005) | 3.110 | — | UNSUPPORTED ([audit row 148](../../docs/validation/target-audit/30-target-audit.md#row-148)) | Ce peak <= 1.02 x target (<= 3.06 at a 3.0 target), stated as an [ENG] controller tolerance with the integration step named | [`drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) |
| verapamil 5 mg in pre-excited AF produces VF or a faster ventricular rate than the same rhythm without it (DI-15; ALS — the AV-nodal-blocker hazard; AF arm at natural length: Task 0 Step 6b PASSED) | no change | DI-15; ALS | MIS-SPECIFIED ([audit row 149](../../docs/validation/target-audit/30-target-audit.md#row-149)) | shortest pre-excited RR shortens by 10-20 % (279 -> 236 ms) in the pre-excited subset, and/or the VF hazard rises (probabilistic), instead of "VF or +10 bpm mean rate" in every run | [`drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) |
| … and MAP by 8–25 % (T6.3) | −6.7 % | — | MIS-SPECIFIED ([audit row 150](../../docs/validation/target-audit/30-target-audit.md#row-150)) | MAP -0 to -10 % at morphine 10 mg (keep -8 to -25 % only for >= 0.5 mg/kg); SVR -5 to -15 %, HR 0 to +20 | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| SV rises ≥ 8 % while MAP falls ≤ 15 % | SV +1.2 %, MAP −12.8 % | Cohn & Franciosa 1977 | MIS-SPECIFIED ([audit row 151](../../docs/validation/target-audit/30-target-audit.md#row-151)) | SV >= +15 % at 1 ug/kg/min with MAP allowed to fall 10-20 %, or titrate to a fixed MAP fall and then assert SV; keep SV >= +8 % only if the MAP cap is loosened | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| etomidate 0.3 mg/kg: unconscious within 20–60 s | +16 s | M10 ch. 21 p. 541 | UNSUPPORTED ([audit row 153](../../docs/validation/target-audit/30-target-audit.md#row-153)) | 10-40 s, and add a separate ordering assertion (etomidate and thiopental not slower than propofol) | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| ketamine 1.5 mg/kg loses consciousness no faster than 30 s | 16 s at 1 s sampling | M10 Table 21.1 | RIGHT ([audit row 154](../../docs/validation/target-audit/30-target-audit.md#row-154)) | keep >= 30 s (optionally 30-60 s); fix the locator to ch. 21 p. 537 | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| ephedrine's pressor rise under chronic β-blockade is 0.3–0.7 × the healthy rise | 0.99 | tables §1.5; DI-04a | MIS-SPECIFIED ([audit row 155](../../docs/validation/target-audit/30-target-audit.md#row-155)) | keep 0.3-0.7 for the HR and CO rise; MAP-rise ratio 0.8-1.3 under chronic beta1 blockade | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| … with a reflex bradycardia | HR never below the control arm | M10 ch. 14 | RIGHT ([audit row 156](../../docs/validation/target-audit/30-target-audit.md#row-156)) | keep min delta HR < 0; fix the locator (Mackie & Lam 1991 PMID 1679842 rather than "M10 ch. 14"); optionally -10 to -40 % at the pressor peak | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| amiodarone 300 mg during CPR raises the modelled shock success: the ROSC share of outcomeProbabilities through two shocks ≥ 1.2 × the no-drug share | × 1.11 | ARREST 1999 | MIS-SPECIFIED ([audit row 157](../../docs/validation/target-audit/30-target-audit.md#row-157)) | express as a directional, occupancy-aware target - ROSC-share ratio 1.05-1.5 measured at >= 0.6 occupancy, or move the assertion to an admission-survival-like composite; do not read a per-shock multiplier off an admission-survival proportion | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| LAST is additive: lidocaine 1.5 mg/kg on top of bupivacaine 100 mg raises the CNS effect by > 0.02 | +0.014 | DI-23; ASRA 2020 | MIS-SPECIFIED ([audit row 158](../../docs/validation/target-audit/30-target-audit.md#row-158)) | assert dose-equivalence additivity at a sub-saturating level (e.g. bupivacaine 60-70 mg + lidocaine 1.5 mg/kg reaches the CNS effect of the dose-equivalent bupivacaine alone, +-0.05), instead of a +0.02 effect increment near saturation | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| second gas: 66 % N2O raises sevoflurane 2 %'s FA/FI at 5 min by ≥ +0.03 | +0.014 | Epstein 1964 | MIS-SPECIFIED ([audit row 159](../../docs/validation/target-audit/30-target-audit.md#row-159)) | FA/FI +0.04-0.08 at 2 min end-tidal (or >= +0.02 if the 5-min sample is kept), and a separate arterial/effect-site target 2-3 x the gas-phase effect | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| a magnesium sulfate load 60 mg/kg prolongs rocuronium T1 25 % by 20–50 % | +11.4 % | Czarnetzki 2010 | TOO WIDE ([audit row 160](../../docs/validation/target-audit/30-target-audit.md#row-160)) | +20 to +50 % for T1 25 % after MgSO4 60 mg/kg; keep a higher band for the Mg 2.5 mmol/L profile arm only if a source for a sustained 2.5 mmol/L is produced | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| the fall after fentanyl 2 µg/kg is 1.79–1.89 × the fall after propofol alone | 1.16 at HEMO_SYN_MAX 0.2 | Billard 1994 | TOO NARROW ([audit row 162](../../docs/validation/target-audit/30-target-audit.md#row-162)) | 1.4-2.2 x (and state it as a group-mean ratio, not a per-run one) | [`drug-opioid-induction-synergy.test.ts`](../../packages/engine-core/test/engine/drug-opioid-induction-synergy.test.ts) |
| dobutamine 5 µg/kg/min: CO +20–40 % | +13.6 | — | TOO NARROW ([audit row 164](../../docs/validation/target-audit/30-target-audit.md#row-164)) | 5 microg/kg/min: CO +10-30 % (healthy awake), +8-25 % ventilated; keep +20-40 % only if re-specified at 10 microg/kg/min | [`pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) |
| dobutamine 5 µg/kg/min, awake, breathing: the β-blocked profile gets ≤ half of the free CO rise (decision 7) | 8.8 of 16.9 % | — | not audited | — | [`pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) |
| ephedrine 10 mg ×3 at 10 min: the third dose adds ≤ 0.6 × the SVR increment of the first (tachyphylaxis 0.7²) | direct SVR increments 0.040 / 0.010 / 0.005 | — | UNSUPPORTED ([audit row 165](../../docs/validation/target-audit/30-target-audit.md#row-165)) | third/first 0.35-0.65 (two-sided, from the tables' own x0.7 per repeat) and drop the > 0.05 precondition on the direct arm, which only measures the FU-7 Task 9 re-routing of the pressor to sympDrive | [`pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) |
| a sub-therapeutic lidocaine level (0.3 µg/mL) never converts VT in 200 seeded runs of its 20 min window | 3/200 | — | MIS-SPECIFIED ([audit row 166](../../docs/validation/target-audit/30-target-audit.md#row-166)) | conversion share <= 0.05 at 0.3 microg/mL (not exactly 0); or, if a hard floor is wanted, threshold the hazard below ~1 microg/mL and say so in the row | [`antiarrhythmic.test.ts`](../../packages/engine-core/test/l2/pk/antiarrhythmic.test.ts) |
| S6b: 30 % haemorrhage (CO 3.1 vs 5.25) → propofol 2 mg/kg peak Ce ≥ 1.3× healthy | 1.29 | — | RIGHT ([audit row 167](../../docs/validation/target-audit/30-target-audit.md#row-167)) | keep >= 1.3 and add a ceiling <= 2.0 (Kazama's uncompensated 3.75x belongs to a separate collapse case) | [`flow-distribution.test.ts`](../../packages/engine-core/test/l2/pk/flow-distribution.test.ts) |
| sugammadex: 4 mg/kg gives < 5 % HR fall | 13.4 % | DI-45 | RIGHT ([audit row 169](../../docs/validation/target-audit/30-target-audit.md#row-169)) | keep < 5 % (and re-specify :27 so one row can satisfy both) | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| second gas: 66 % N2O raises sevoflurane 2 %'s FA/FI at 5 min by +0.03 to +0.15; N2O's own FA/FI is unchanged (a one-way term) | +0.021 | Epstein 1964; M10 ch. 19 | TOO WIDE ([audit row 170](../../docs/validation/target-audit/30-target-audit.md#row-170)) | end-tidal delta FA/FI +0.02 to +0.07 at 5 min (keep the one-way N2O invariance assertion); cite Peyton 2008 / Taheri 1999 / Goldman 2003 and move Epstein 1964 to the mechanism note; fix 'ch. 19' to ch. 18 | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| concentration effect: 66 % N2O reaches a higher FA/FI at 5 min than 30 % N2O | 0.810 both | — | RIGHT ([audit row 171](../../docs/validation/target-audit/30-target-audit.md#row-171)) | keep the sign and add FA/FI(66 %) - FA/FI(30 %) = +0.02 to +0.08 at 5 min when the term is implemented | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| a desflurane dial step 3 → 12 % at FGF 4 fires the surge within 60 s (the END-TIDAL trigger; DI-70: brain MAC never fired it) | never within 5 min | DI-70 | MIS-SPECIFIED ([audit row 172](../../docs/validation/target-audit/30-target-audit.md#row-172)) | fire within 60 s of END-TIDAL MAC crossing 1 on a rising trajectory (keep a sevoflurane negative control); magnitude HR +25-60 bpm / MAP +20-50 mmHg over 2-4 min on first exposure, <= 20 % on repeats; at FGF 4 state the expected delay instead of a 60 s deadline | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| morphine 10 mg publishes histamine ≥ 0.4 at its peak | 0.32 | — | UNSUPPORTED ([audit row 173](../../docs/validation/target-audit/30-target-audit.md#row-173)) | drop the >= 0.4 floor for 10 mg morphine; assert the rank order instead (rapid atracurium 0.5-0.6 mg/kg > morphine 0.14 mg/kg > 0, cisatracurium = 0) plus one calibrated anchor at morphine 1 mg/kg giving the SVR fall Rosow measured | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| dexmedetomidine, the α2B arm: a fast load raises SVR early (5–10 min) and the rise then decays (DI-60; T6.3) | SVR × 0.994 at most | DI-60 | MIS-SPECIFIED ([audit row 174](../../docs/validation/target-audit/30-target-audit.md#row-174)) | assert the early pressor on a 2-min 1-2 microg/kg load (SVR rise peaking at ~3 min, gone by ~11 min; MAP +10-25 mmHg with HR/CO falling); for the 10-min load assert only the late fall (which the sibling it already passes) | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| nitroprusside 1 µg/kg/min lowers SVR 30–50 % | −29.9999 % at 10 min | — | MIS-SPECIFIED ([audit row 175](../../docs/validation/target-audit/30-target-audit.md#row-175)) | 1 microg/kg/min: SVR -10-20 %; re-specify the 30-50 % band at 3-8 microg/kg/min and keep the offset assertion unchanged | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| esmolol 0.5 mg/kg: its direct HR multiplier falls 10–20 % at the peak (DI-07's band; T6.2) | 6.5 % | DI-07 | TOO NARROW ([audit row 176](../../docs/validation/target-audit/30-target-audit.md#row-176)) | 0.5 mg/kg, no stimulus: direct HR fall 4-12 % (and fix DI-07's citation: tables §6.2's -10-20 % is the contractility entry, the HR rule is -10 % per 100 microg/kg/min, Emax -35 %) | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) | 5 | 0 |
| [`engine/drug-desflurane-surge.test.ts`](../../packages/engine-core/test/engine/drug-desflurane-surge.test.ts) | 1 | 0 |
| [`engine/drug-hypokalaemia-rocuronium.test.ts`](../../packages/engine-core/test/engine/drug-hypokalaemia-rocuronium.test.ts) | 0 | 0 |
| [`engine/drug-layer-guards-csht.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards-csht.test.ts) | 0 | 0 |
| [`engine/drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) | 3 | 0 |
| [`engine/drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) | 10 | 0 |
| [`engine/drug-nmb-volatile-sux.test.ts`](../../packages/engine-core/test/engine/drug-nmb-volatile-sux.test.ts) | 0 | 0 |
| [`engine/drug-opioid-induction-synergy.test.ts`](../../packages/engine-core/test/engine/drug-opioid-induction-synergy.test.ts) | 1 | 0 |
| [`engine/pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) | 3 | 0 |
| [`engine/pk-acceptance-pk.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pk.test.ts) | 0 | 0 |
| [`engine/pk-acceptance-scen.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-scen.test.ts) | 0 | 0 |
| [`engine/pk-bus.test.ts`](../../packages/engine-core/test/engine/pk-bus.test.ts) | 0 | 0 |
| [`engine/pk-longrun.test.ts`](../../packages/engine-core/test/engine/pk-longrun.test.ts) | 0 | 0 |
| [`engine/pk-propofol-co-reference.test.ts`](../../packages/engine-core/test/engine/pk-propofol-co-reference.test.ts) | 0 | 0 |
| [`engine/pk-tci-pump-control.test.ts`](../../packages/engine-core/test/engine/pk-tci-pump-control.test.ts) | 0 | 0 |
| [`engine/pk-wiring.test.ts`](../../packages/engine-core/test/engine/pk-wiring.test.ts) | 0 | 0 |
| [`l2/pk/antiarrhythmic.test.ts`](../../packages/engine-core/test/l2/pk/antiarrhythmic.test.ts) | 1 | 0 |
| [`l2/pk/av-node.test.ts`](../../packages/engine-core/test/l2/pk/av-node.test.ts) | 0 | 0 |
| [`l2/pk/beta-occupancy.test.ts`](../../packages/engine-core/test/l2/pk/beta-occupancy.test.ts) | 0 | 0 |
| [`l2/pk/clearance-temp.test.ts`](../../packages/engine-core/test/l2/pk/clearance-temp.test.ts) | 0 | 0 |
| [`l2/pk/combine.test.ts`](../../packages/engine-core/test/l2/pk/combine.test.ts) | 0 | 0 |
| [`l2/pk/compartment.test.ts`](../../packages/engine-core/test/l2/pk/compartment.test.ts) | 0 | 0 |
| [`l2/pk/csht.test.ts`](../../packages/engine-core/test/l2/pk/csht.test.ts) | 0 | 0 |
| [`l2/pk/dose-rules.test.ts`](../../packages/engine-core/test/l2/pk/dose-rules.test.ts) | 0 | 0 |
| [`l2/pk/flow-distribution.test.ts`](../../packages/engine-core/test/l2/pk/flow-distribution.test.ts) | 1 | 0 |
| [`l2/pk/hooks.test.ts`](../../packages/engine-core/test/l2/pk/hooks.test.ts) | 0 | 0 |
| [`l2/pk/insulin-reference.test.ts`](../../packages/engine-core/test/l2/pk/insulin-reference.test.ts) | 0 | 0 |
| [`l2/pk/interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) | 8 | 0 |
| [`l2/pk/library.test.ts`](../../packages/engine-core/test/l2/pk/library.test.ts) | 0 | 0 |
| [`l2/pk/nmb.test.ts`](../../packages/engine-core/test/l2/pk/nmb.test.ts) | 0 | 0 |
| [`l2/pk/onset-chain.test.ts`](../../packages/engine-core/test/l2/pk/onset-chain.test.ts) | 0 | 0 |
| [`l2/pk/opioid-hypnotic-synergy.test.ts`](../../packages/engine-core/test/l2/pk/opioid-hypnotic-synergy.test.ts) | 0 | 0 |
| [`l2/pk/opioids.test.ts`](../../packages/engine-core/test/l2/pk/opioids.test.ts) | 0 | 0 |
| [`l2/pk/organ-decline.test.ts`](../../packages/engine-core/test/l2/pk/organ-decline.test.ts) | 0 | 0 |
| [`l2/pk/panel.test.ts`](../../packages/engine-core/test/l2/pk/panel.test.ts) | 0 | 0 |
| [`l2/pk/pd.test.ts`](../../packages/engine-core/test/l2/pk/pd.test.ts) | 0 | 0 |
| [`l2/pk/pipeline.test.ts`](../../packages/engine-core/test/l2/pk/pipeline.test.ts) | 0 | 0 |
| [`l2/pk/potency-outputs.test.ts`](../../packages/engine-core/test/l2/pk/potency-outputs.test.ts) | 0 | 0 |
| [`l2/pk/propofol.test.ts`](../../packages/engine-core/test/l2/pk/propofol.test.ts) | 0 | 0 |
| [`l2/pk/pump-baseline.test.ts`](../../packages/engine-core/test/l2/pk/pump-baseline.test.ts) | 0 | 0 |
| [`l2/pk/pump-channels.test.ts`](../../packages/engine-core/test/l2/pk/pump-channels.test.ts) | 0 | 0 |
| [`l2/pk/pump-tci.test.ts`](../../packages/engine-core/test/l2/pk/pump-tci.test.ts) | 0 | 0 |
| [`l2/pk/route-honoured.test.ts`](../../packages/engine-core/test/l2/pk/route-honoured.test.ts) | 0 | 0 |
| [`l2/pk/route-models.test.ts`](../../packages/engine-core/test/l2/pk/route-models.test.ts) | 0 | 4 |
| [`l2/pk/sux-repeat.test.ts`](../../packages/engine-core/test/l2/pk/sux-repeat.test.ts) | 0 | 0 |
| [`l2/pk/tci-sets-papers.test.ts`](../../packages/engine-core/test/l2/pk/tci-sets-papers.test.ts) | 0 | 0 |
| [`l2/pk/tci-sets.test.ts`](../../packages/engine-core/test/l2/pk/tci-sets.test.ts) | 0 | 0 |
| [`l2/pk/tci.test.ts`](../../packages/engine-core/test/l2/pk/tci.test.ts) | 0 | 0 |
| [`l2/pk/units-gamma.test.ts`](../../packages/engine-core/test/l2/pk/units-gamma.test.ts) | 0 | 0 |
| [`l2/pk/volatile-cbf.test.ts`](../../packages/engine-core/test/l2/pk/volatile-cbf.test.ts) | 0 | 0 |
| [`l2/pk/volatile-iv-guard.test.ts`](../../packages/engine-core/test/l2/pk/volatile-iv-guard.test.ts) | 0 | 0 |
| [`l2/pk/volatile.test.ts`](../../packages/engine-core/test/l2/pk/volatile.test.ts) | 0 | 1 |
| [`types-pk.test.ts`](../../packages/engine-core/test/types-pk.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
