# Presentation: renderer, audio, skins, the app

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#presentation)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

How the simulation is shown and heard: the renderer (sweep lanes, numeric tiles, the alarm header, the 12-lead view),
audio (QRS and pulse tones, alarm sounds, device tones), skins (each monitor's look and behaviour as data) and the demo
app with its physiology console. There is no physiology here: it draws and sounds what the engine and the device layer
publish. A clinician-educator can see why the screen and sound behave like a monitor; an embedding developer gets the
renderer, audio and skin contracts.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Sweep position comes from sim time, never from frame counts: x = (simT · mm/s · px/mm) mod lane width, with a default
  of 96 CSS px per inch (3.78 px/mm) until the user calibrates (`packages/renderer/src/calibration.ts`; research/05
  §3.1).
- Each device-pixel column keeps its first, last, minimum and maximum sample, so QRS and VF crests are never averaged
  away (`packages/renderer/src/decimate.ts`).
- A pressure lane maps its scale range [lo, hi] to baseline = hi/(hi − lo) and gain = height/((hi − lo)·px/mm); the
  pleth is auto-scaled (`packages/renderer/src/wave-lanes.ts`).
- Display units: displayed value = engine value × scale, e.g. mmHg·s/mL to dyn·s/cm⁵
  (`apps/demo/src/physiology-console/meta.ts`, `apps/demo/src/app/vitals.ts`).
- Clock mapping: wallMs(t) = anchorWall + (t − anchorSim)·1000/timeScale and audioTime = contextTime + (wallMs −
  performanceTime)/1000 (`packages/audio/src/clock-map.ts`; web.dev "A tale of two clocks").
- A 25 ms timer schedules every tone due in the next 100 ms; a late tone plays at once, and a QRS tone is dropped only
  if it would sound more than 150 ms after its R wave (`packages/audio/src/scheduler.ts`).
- The QRS/pulse beep is 60 ms, sine plus second harmonic, at a fixed 880 Hz or pitched by SpO2 as
  baseHz·2^(−(100 − SpO2)·s/12) with s 0.1 ('nellcor-like') or 0.4 ('enhanced') semitone per %
  (`packages/audio/src/tones.ts`, `packages/audio/src/profiles/pitch-maps.ts`; research 03 §3.6, 05 §2.5).
- The engine's `alarmStatus` event is the single source of alarm sound: only the highest priority sounds (ties: first
  raised), and acknowledged alarms are silent (`packages/renderer/src/alarm-audio.ts`).
- A skin resolves as base ← skin ← preset ← theme; objects merge key by key, arrays and scalars replace
  (`packages/skins/src/resolve.ts`, `packages/skins/src/merge.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`site.ts:78`](../../apps/demo/src/app/site.ts#L78) | PQ1 = C, the owner's ruling (research/00-orchestrator-rulings.md, 9 November 16:00): "1–8, default 4". All syringe |
| [`vitals.ts:11`](../../apps/demo/src/app/vitals.ts#L11) | Display = engine value × scale. |
| [`meta.ts:9`](../../apps/demo/src/physiology-console/meta.ts#L9) | Displayed = raw × scale (e.g. mmHg·s/mL → dyn·s/cm⁵). |
| [`model.ts:29`](../../apps/demo/src/physiology-console/model.ts#L29) | Raw engine values; `unit` is the display unit and display = raw × scale. |
| [`controls.ts:33`](../../apps/demo/src/vent/faces/edp-ts/controls.ts#L33) | The set I:E on the knob's axis u: 1:E is u = 1 − E, I:1 is u = I − 1 (1:1 is 0; one step is 0.1 of either side). |
| [`controls.ts:72`](../../apps/demo/src/vent/faces/edp-ts/controls.ts#L72) | In VC the model's Ti is VT / flow: the face's settle() turns this set Ti into vcFlow = 60 · VT / Ti (plan GM1) |
| [`modes.ts:59`](../../apps/demo/src/vent/faces/edp-ts/modes.ts#L59) | In VC the face's set Ti (`itime`) owns the flow: vcFlow = 60 · VT / Ti, so the model's Ti = VT / mean flow is exactly |
| [`clock-map.ts:2`](../../packages/audio/src/clock-map.ts#L2) | wallMs(t) = anchorWall + (t − anchorSim) · 1000 / timeScale |
| [`clock-map.ts:3`](../../packages/audio/src/clock-map.ts#L3) | audioTime(wallMs) = contextTime + (wallMs − performanceTime) / 1000   (AudioContext.getOutputTimestamp) |
| [`pitch-maps.ts:1`](../../packages/audio/src/profiles/pitch-maps.ts#L1) | Pulse-tone pitch maps (brief §3.6; research 03 §3.6, 05 §2.5): f = baseHz · 2^(−(100 − SpO2)·s/12). |
| [`calibration.ts:2`](../../packages/renderer/src/calibration.ts#L2) | x = (simT · mm_s · px_mm) mod laneWidth |
| [`calibration.ts:3`](../../packages/renderer/src/calibration.ts#L3) | Default calibration: 96 CSS px per inch = 3.78 CSS px/mm [05 §3.1] until the user calibrates. |
| [`decimate.ts:6`](../../packages/renderer/src/decimate.ts#L6) | Unwrapped device-pixel column index: floor(x_css · dpr), x_css = n / rate · pxPerS. |
| [`device-ui.ts:891`](../../packages/renderer/src/device-ui.ts#L891) | extras are drawn by their formatters; a split tile shows them as its parts (part k = entry k − 1), where an extra |
| [`mount.ts:196`](../../packages/renderer/src/mount.ts#L196) | font — is scaled by one factor k = min(width / w, height / h) into the space it is given, centred, the rest in the |
| [`mount.ts:433`](../../packages/renderer/src/mount.ts#L433) | Resize and DPR changes (brief §3.5: backing store = CSS size × DPR; watch DPR through matchMedia). |
| [`protocol.ts:29`](../../packages/renderer/src/protocol.ts#L29) | Wall/sim clock anchor sent with every event batch (brief §3.4). epochMs = timeOrigin + now. |
| [`wave-lanes.ts:3`](../../packages/renderer/src/wave-lanes.ts#L3) | mmHg instead, so the scale range [lo, hi] becomes baseline = hi/(hi − lo) and gain = height/((hi − lo)·pxPerMm). |

## State

### `ViewState` ([`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts))

| Field | Type | Meaning |
|---|---|---|
| `depth` | `number` | Generations drawn past the trigger (default DEPTH). |
| `maxChildren` | `number` | Children a node shows before "n more" (default MAX_CHILDREN). |
| `expanded` | `ReadonlySet<string>` | Frontier nodes opened by "show more" (one generation each). |
| `opened` | `ReadonlySet<string>` | Folds opened: a device box's id (`device.<module>`) or a node's "n more" (`more.<node id>`). |
| `pathTo` | `string` | Keep only the routes from the trigger to this node id (the depth cut and the folds do not apply). |
| `slack` | `number` | How many generations longer than the shortest a route to `pathTo` may be (default PATH_SLACK). |
| `whole` | `boolean` | The whole tree, nothing folded. |

## Parameters

### [`apps/demo/src/app/briefing.ts`](../../apps/demo/src/app/briefing.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BRIEFING_FADE_MS` | `600` | ms | — | The fade into the monitor, ms (the board: about 600 ms). |

### [`apps/demo/src/app/builder/card-file.ts`](../../apps/demo/src/app/builder/card-file.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `IMPORT_ERRORS_SHOWN` | `6` | — | [ENG: ui] | How many of the validator's lines an import's refusal lists (it reports up to 20); the rest are counted. [ENG: ui] |

### [`apps/demo/src/app/builder/checks.ts`](../../apps/demo/src/app/builder/checks.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CHECK_DELAY_MS` | `300` | ms | [ENG: ui] | The pause after the last change before the card is validated: the plan's 300 ms (§5.1). [ENG: ui] |

### [`apps/demo/src/app/builder/drafts.ts`](../../apps/demo/src/app/builder/drafts.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SNAPSHOT_EVERY_MS` | `120000` | ms | [ENG: ui] | The time between two editing snapshots: the plan's "a local snapshot every 2 min of editing" (§8). [ENG: ui] |

### [`apps/demo/src/app/builder/page.ts`](../../apps/demo/src/app/builder/page.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SAVE_DELAY_MS` | `300` | ms | [ENG: ui] | The pause after the last change before the draft is saved in this browser: the plan's 300 ms (§8). [ENG: ui] |
| `KIT_EVERY_MS` | `120000` | ms | [ENG: ui] | How often an open draft that changed is kept in the kit's folder: the plan's "every 2 min while the kit runs on Node" (§8). [ENG: ui] |

### [`apps/demo/src/app/builder/run-panel.ts`](../../apps/demo/src/app/builder/run-panel.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RUN_PANEL_OPEN_MIN_PX` | `1600` | — | [ENG: ui] | At or above this window width the panel opens beside Instructor v2; below it, it starts as a strip (finding 5: Instructor v2 is crowded below about 1000 px of its own). Decided on the screenshots at 1280, 1440 and 1920. [ENG: ui] |

### [`apps/demo/src/app/builder/sections.ts`](../../apps/demo/src/app/builder/sections.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TAKE_HOME_MAX` | `4` | — | [ENG: ui] | The take-home lines the schema accepts (`takeHome.maxItems`): "Add a line" stops there. [ENG: ui] |
| `BRIEFING_MAX` | `4000` | — | [ENG: ui] | The briefing's longest text (`briefing.text.maxLength`), counted live under the field. [ENG: ui] |

### [`apps/demo/src/app/fast-forward.ts`](../../apps/demo/src/app/fast-forward.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FF_WALL_MS` | `10000` | ms | — | The wall time a span is paced to (owner: long enough for the room to notice it), ms. |
| `FF_DONE_SHOW_MS` | `8000` | ms | — | How long the banner stays after the end (owner: ≈ 8 s), wall ms. |

### [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ASK_MS` | `200` | ms | [ENG: ui] | How long a starting instructor page waits for the other tabs to answer, ms, on the fallback path (no Web Locks). A same-browser round trip takes a few ms [ENG: ui]; this is the delay the check adds to every start of the page there. |
| `TAKE_MS` | `2000` | ms | [ENG: ui] | How long it waits for the chosen tab to hand its session over before it says that tab is asleep, ms [ENG: ui]; without Web Locks, how long before it gives up and starts with no case. |

### [`apps/demo/src/app/kit-store.ts`](../../apps/demo/src/app/kit-store.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `KIT_TIMEOUT_MS` | `3000` | ms | [ENG: network] | How long a probe or a read waits for the kit's server. [ENG: network] |

### [`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEPTH` | `4` | — | [ENG: display; readable on one A4 page, the owner's teaching use] | P-1: generations drawn past the trigger by default [ENG: display; readable on one A4 page, the owner's teaching use] (plan Q5, §10.1; ruled for the backward read, applied to the forward tree by brief 104). |
| `MAX_CHILDREN` | `6` | — | [ENG: display; brief 104's 6, the fold by count stands in for P-2's 5 % share until live shares exist (piece L1)] | Children a node shows before the rest fold into "n more" [ENG: display; brief 104's 6, the fold by count stands in for P-2's 5 % share until live shares exist (piece L1)]. |
| `PATH_SLACK` | `2` | — | [ENG: display; 2, brief 104: propofol to the MAP then shows the SVR route, the contractility route and the baroreflex's answer, not half the tree] | "Path to…" keeps the shortest routes and those up to this many generations longer [ENG: display; 2, brief 104: propofol to the MAP then shows the SVR route, the contractility route and the baroreflex's answer, not half the tree]. |

### [`apps/demo/src/app/mechanisms/layout.ts`](../../apps/demo/src/app/mechanisms/layout.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NODE_W` | `148` | — | [ENG: display] | A node box's width, SVG px [ENG: display]: 21 characters of an 11 px label per line; five columns (the default view, brief 104) fit the 934 px frame the page has at a 1440 px wide window (measured, e2e). |
| `NODE_H` | `46` | — | [ENG: display] | A node box's height, SVG px [ENG: display]: two label lines and a unit line (brief 104: the clinical label, which is longer than the engine key it replaced, wraps rather than being cut). |
| `COL_GAP` | `40` | — | [ENG: display] | The gap between two columns, SVG px [ENG: display]: room for the feedback edges' lanes (4 lanes a side, 4 px apart). |
| `ROW_GAP` | `14` | — | [ENG: display] | The gap between two nodes of a column, SVG px [ENG: display]. |
| `PAD` | `12` | — | [ENG: display] | The margin round the drawing, SVG px [ENG: display]: room above a node for its "+n" button. |

### [`apps/demo/src/app/meters.ts`](../../apps/demo/src/app/meters.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CPU_WINDOW_MS` | `2000` | ms | — | Home's three live tiles (E125): Engine (ms per tick), Memory (MB used) and "CPU, this app" (% of one core). They run only while Home is on screen. What each one measures, exactly: - Engine: the median time of one 20-ms engine tick, measured by engine-bench.worker.ts on the same engine build in a background thread of this page (the monitor's own worker has no timing hook). Updated every 5 s. - Memory: `performance.memory.usedJSHeapSize` of this page (Chromium only); a browser without it (Safari, Firefox) has no Memory tile (MUI-17). The workers' heaps (the monitor's engine among them) are not in it. - CPU, this app: the MAIN THREAD's busy fraction over the last 2 s, in % of one core. Busy time = the long tasks a `PerformanceObserver` reports (`longtask`, every task of 50 ms or more, exact) + the frame overruns seen by requestAnimationFrame (an interval longer than 1.5 frames counts its excess over one frame as busy) that no long task already covers. Short tasks that delay no frame are not seen, and the monitor's engine and drawing run in their own worker thread, so this is the instructor page's own load, not the whole browser's. MUI-17: the owner's 2 s (it was 5 s: a change of load took 5 s to show). 2 s holds 120 frames at 60 Hz, so one frame's overrun (16.7 ms) moves the tile by 0.8 % — finer than the whole-percent it prints. |

### [`apps/demo/src/app/panel/eeg.ts`](../../apps/demo/src/app/panel/eeg.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LOOSE_ELECTRODE_KOHM` | `20` | — | [ENG: control; an electrode lifted off the skin: well over the 5 kΩ limit of the generic reader (Ch36 p. 1145 gives 5 or 8 kΩ by device), so every device's quality flag reads it] | The loose electrode's impedance, kΩ [ENG: control; an electrode lifted off the skin: well over the 5 kΩ limit of the generic reader (Ch36 p. 1145 gives 5 or 8 kΩ by device), so every device's quality flag reads it]. |

### [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SAVE_MS` | `1000` | ms | [ENG: ui; measured 2026-10-25] | How often the position is taken (wall ms): a reload comes back at most this much of the clock behind, × the speed. Taking one costs ≈ 1 ms (the snapshot is ≈ 80 KB of JSON, plus the Debrief record) [ENG: ui; measured 2026-10-25]. |
| `MAX_AGE_MS` | `6 * 3600000` | ms | [ENG: ui] | An older position is another day's run, not this one's [ENG: ui]. |

### [`apps/demo/src/app/pump/page.ts`](../../apps/demo/src/app/pump/page.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PUMP_GIVE_UP_MS` | `10000` | ms | [ENG: ui; P7's 10 s] | As the learner remote (P7 §1): an older kit's relay refuses the hello, or the host never answers [ENG: ui; P7's 10 s]. |

### [`apps/demo/src/app/pump/purge.ts`](../../apps/demo/src/app/pump/purge.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PURGE_MAX_ML` | `2` | mL | [ENG: ui; plan D7, until the operator manuals give the purge volume limit] | D7: the most this face purges at once [ENG: ui; plan D7, until the operator manuals give the purge volume limit]. |

### [`apps/demo/src/app/remote/tray.ts`](../../apps/demo/src/app/remote/tray.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TRAY_OVER_MAX_S` | `600` | s | [ENG: ui; ten minutes, the slowest push the library's bolus rows describe; longer is an infusion, L8] | The longest "over" the tray offers, s [ENG: ui; ten minutes, the slowest push the library's bolus rows describe; longer is an infusion, L8]. |
| `TRAY_REDRAW_MS` | `250` | ms | [ENG: ui; four times a second keeps an m:ss countdown on the right second] | How often the countdowns redraw, ms [ENG: ui; four times a second keeps an m:ss countdown on the right second]. |

### [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `MAX_DEVICES` | `64` | — | [ENG: ui] | [ENG: ui] a full room (the relay's `--max-peers` default is 60) and spares (§4 D8). |
| `MAX_NAME` | `32` | — | [ENG: ui; a table cell's width] | A name the instructor types is kept to this many characters [ENG: ui; a table cell's width]. |

### [`apps/demo/src/app/room-status.ts`](../../apps/demo/src/app/room-status.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `WEAK_PING_MS` | `300` | ms | [ENG: ui; an engineering choice, stated on the legend] | Q9 ruled 5 November = A: a ping over this is Weak [ENG: ui; an engineering choice, stated on the legend]. |
| `HEARTBEAT_MS` | `10000` | ms | — | The relay's heartbeat (the kit's and the relay's default, 10 s): a device silent longer than one has missed it. |
| `RESYNC_MS` | `2000` | ms | [ENG: ui; the owner's 2 s] | A hello this recent means the device is joining or catching up [ENG: ui; the owner's 2 s]. |

### [`apps/demo/src/app/session.ts`](../../apps/demo/src/app/session.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FEED_MS` | `1000` | ms | — | The view feed's period (plan instructor-peer-role.md §6: at most once a second, and only on a change). |

### [`apps/demo/src/app/site.ts`](../../apps/demo/src/app/site.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEFAULT_PUMP_CHANNELS` | `4` | — | research/00 | PQ1 = C, the owner's ruling (research/00-orchestrator-rulings.md, 9 November 16:00): "1–8, default 4". All syringe channels by default, a plan decision (§5, ENG: ui): a TIVA tower is syringes; Room setup turns any channel into drip. |

### [`apps/demo/src/app/teach2/rows.ts`](../../apps/demo/src/app/teach2/rows.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VALUE_PART` | `0.7` | — | — | The share of an A row's bar the value fills before its rule is met; the hold fills the rest (answer 8). |

### [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `WINDOW` | `5` | — | — | The chips in view (the owner's ruling for IP9): the KEEP_PAST stages before the current one, the current one and the KEEP_NEXT after it; the rest fold behind the arrows "‹ n earlier" and "n later ›". |
| `KEEP_PAST` | `2` | — | — | — |
| `KEEP_NEXT` | `2` | — | — | — |

### [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `COURSE_W` | `728` | — | — | The strip's drawing units: 4 per mm of the 182 mm content width, so height ≤ 320 is ≤ 80 mm. |

### [`apps/demo/src/app/views/debrief-swimlane.ts`](../../apps/demo/src/app/views/debrief-swimlane.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SWIM_W` | `728` | — | — | The swimlane's drawing units: 4 per mm of the 182 mm content width (as the course strip), so 360 units are 90 mm. |

### [`apps/demo/src/app/views/depth.ts`](../../apps/demo/src/app/views/depth.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `EEG_FS_HZ` | `125` | Hz | — | The engine's EEG sample rate (EEG plan D2: one frontal channel at 125 Hz; engine-core does not export EEG_RATE). |
| `DEPTH_STALE_S` | `5` | s | [ENG: display] | No reading for this long (sim seconds) and the window says no device is on: the generic reader publishes every 1 s, and the monitor's BFA tile goes after the same 5 missed seconds (renderer numerics-neuro.ts MODULE_TILES) [ENG: display]. |

### [`apps/demo/src/app/views/follower-status.ts`](../../apps/demo/src/app/views/follower-status.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HOST_SILENT_MS` | `5000` | ms | [ENG: ui] | No message from a RUNNING host for this long → "not answering" (it sends its state every second) [ENG: ui]. |
| `UNREACHABLE_MS` | `6000` | ms | [ENG: ui] | The phone has not reached the relay for this long: it is probably not on the classroom network [ENG: ui]. |
| `COCKPIT_QUIET_MS` | `2500` | ms | [ENG: ui] | The host's `cockpit` events come once a second; this long without one, the Ventilator view has closed [ENG: ui]. |

### [`apps/demo/src/app/views/learner-remote.ts`](../../apps/demo/src/app/views/learner-remote.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LEARNER_GIVE_UP_MS` | `10000` | ms | [ENG: ui; P7's 10 s] | Plan P7 §1: an older kit's relay refuses the learner's hello or an older host never answers; the phone gives up [ENG: ui; P7's 10 s]. |

### [`apps/demo/src/app/views/remote.ts`](../../apps/demo/src/app/views/remote.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `GIVE_UP_MS` | `10000` | ms | [ENG: ui] | Plan §1: an older kit's relay drops the instructor's hello and an older host never answers; the phone gives up [ENG: ui]. |
| `INSTRUCTOR_LIVENESS_MS` | `12000` | ms | [ENG: ui] | Plan §5: the phone drops a socket that heard nothing for 12 s and opens a new one (as the learner's phone does) [ENG: ui]. |

### [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `COCKPIT_SILENCE_MS` | `1000` | ms | [ENG: ui; it sends 50 link messages a second and its settings once a second, so 1 s is 50 missed; the relay's heartbeat would take up to 20 s, too long for an unventilated patient] | R8c: a remote cockpit silent this long is handed over [ENG: ui; it sends 50 link messages a second and its settings once a second, so 1 s is 50 missed; the relay's heartbeat would take up to 20 s, too long for an unventilated patient]. |

### [`apps/demo/src/dev/rhythm-strip.ts`](../../apps/demo/src/dev/rhythm-strip.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `STRIP_S` | `10` | s | — | — |

### [`apps/demo/src/dev/skins/sample-waves.ts`](../../apps/demo/src/dev/skins/sample-waves.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SHAPE_RATE` | `125` | — | brief §3.5 | Sample rate of the preview shapes: 125 Hz like the engine's pressure/pleth channels (brief §3.5). |

### [`apps/demo/src/physiology-console/format.ts`](../../apps/demo/src/physiology-console/format.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CHANGE_REL` | `0.02` | — | [ENG: ui] | Relative change that counts as a change [ENG: ui]: HR 70 → 71 (1.4 %) is jitter, phenylephrine's SVR +30–40 % is not. |

### [`apps/demo/src/physiology-console/sparkline.ts`](../../apps/demo/src/physiology-console/sparkline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `SPARK_N` | `60` | — | — | 60 s sparklines — a bounded history per numeric path (one sample per truth event, 1 Hz) and a tiny canvas plot, newest sample at the right edge, auto-scaled to the window's min–max and the baseline (drawn as a faint line). |

### [`apps/demo/src/vent/core/pending.ts`](../../apps/demo/src/vent/core/pending.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `REVERT_MS` | `15000` | ms | research/57 O | research/57 O-03, O-04 [M p. 35] |

### [`apps/demo/src/vent/core/record.ts`](../../apps/demo/src/vent/core/record.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PEEP_WINDOW_S` | `0.05` | s | research/57 R | The window of the end-expiratory pressure, s (research/57 R-23). |

### [`apps/demo/src/vent/device-link.ts`](../../apps/demo/src/vent/device-link.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VENT_LIVENESS_MS` | `12000` | ms | [ENG: ui] | Plan §5 (instructor-peer-role.md): a socket that heard nothing this long is dropped and opened again, as the instructor's phone does (views/remote.ts INSTRUCTOR_LIVENESS_MS) [ENG: ui]. |

### [`scheduler.ts`](../../packages/audio/src/scheduler.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TIMER_MS` | `25` | ms | — | — |
| `LOOKAHEAD_S` | `0.1` | s | — | — |
| `MAX_QRS_AFTER_R_S` | `0.15` | s | — | A QRS tone is stale (dropped) if it would sound more than this after its R. |
| `DEFAULT_OUTPUT_LATENCY_S` | `0.02` | s | — | Output latency assumed when the browser reports none. |

### [`tones.ts`](../../packages/audio/src/tones.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BEEP_MS` | `100` | ms | brief §3.6; research/34 row 6; [ENG: device] | QRS / pulse beep (brief §3.6): 100 ms, fundamental plus 2nd and 3rd harmonics, 5 ms attack and release [ENG: device]. The pitch comes with the tone (the engine's spo2PitchHz: 1245 Hz at SpO2 100 %). Duration and the 3rd harmonic follow the measured Saadat beep (research/34 row 6: ≈ 1245 Hz, square-like with a strong 3rd harmonic, 100–150 ms). |
| `BEEP_RAMP_MS` | `5` | ms | — | — |
| `BEEP_HARMONIC2` | `0.3` | — | [ENG: device] | relative amplitude of the 2nd harmonic [ENG: device] |
| `BEEP_HARMONIC3` | `1 / 3` | — | [ENG: device] | relative amplitude of the 3rd harmonic, a square wave's [ENG: device] |
| `BEEP_MAX_BEAT_FRACTION` | `0.6` | — | [ENG: device] | At most this share of the wall-clock beat interval is beep, so fast beats (tachycardia at ×4) never run together into one tone (owner's ruling on the 100 ms beep) [ENG: device]. |

### [`alarm-view.ts`](../../packages/renderer/src/alarm-view.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ROTATE_S` | `2` | s | brief §6.4.1; [ENG: display] | Same-level messages rotate every this many seconds (brief §6.4.1 "messages rotate") [ENG: display]. |

### [`calibration.ts`](../../packages/renderer/src/calibration.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEFAULT_PX_PER_MM` | `96 / 25.4` | — | brief §3.5 | Sweep geometry (brief §3.5). Lane x-position comes from sim time, never from frame counts: x = (simT · mm_s · px_mm) mod laneWidth Default calibration: 96 CSS px per inch = 3.78 CSS px/mm [05 §3.1] until the user calibrates. |

### [`co2-range.ts`](../../packages/renderer/src/co2-range.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CO2_WIDEN_BREATHS` | `2` | — | Nov 2026; research/06 §3.2; [ENG: display] | The capnogram lane's auto-range (skin `co2.autoScales`; owner ruling of 1 Nov 2026, E63 revisited): the lane widens its scale when the plateau exceeds it and narrows back when it falls, with hysteresis, as real units do. Vendor behaviour: the Saadat B9 offers a CO2 scale AUTO beside its fixed ones (research/06 §3.2, M p.304–305); capnographs in auto-scale pick the scale from the measured EtCO2, i.e. from breath peaks, and offer steps such as 0–60/0–80/0–100 mmHg. None states a breath count or a margin, so these are [ENG: display]: - the judged value is each breath's peak as the engine's EtCO2 detector finds it (engine-core co2-numerics.ts: a breath rises above 50 % of a decaying recent peak and ends below 30 %), read from the same displayed samples, never a single sample; - WIDEN one step after CO2_WIDEN_BREATHS consecutive breaths whose peak EXCEEDS the current top (over 50 on the 50 lane, over 80 on the 80 lane: the plateau would be clipped), so a plateau of 49.5 stays on the 0–50 scale (orchestrator's ruling on #250, 2 Nov: the MH card's early-signs stop stays on 0–50, as in every rehearsal); - NARROW one step after CO2_NARROW_BREATHS consecutive breaths whose peak stays under CO2_NARROW_UNDER of the next-lower top (40 of 50, 64 of 80). The band between (40–50 on the 50/80 step) is the hysteresis: a lane at 80 with peaks of 45 stays at 80, a lane at 50 with peaks of 45 stays at 50, so it never flaps at 50; - nothing above the widest top widens further: the trace clips at the lane top there (E63 at the top range); - no breath (apnoea, a detached line) changes nothing. The judgement runs over the engine's samples in index order, never over frames, so every window drawing the same timeline (the instructor's screen, a learner monitor, a phone: sample-identical engines) takes the same steps at the same breaths, as the pleth auto-scale and the ECG auto-gain are computed in each window from the same samples. Consecutive breaths at the roof before the lane widens (two, as the EtCO2 number needs two breaths and the ECG auto-gain two windows: one spike never widens) [ENG: display]. |
| `CO2_NARROW_BREATHS` | `6` | — | [ENG: display] | Consecutive breaths well under the lower scale before the lane narrows (three times as long: ≈ 30 s at RR 12) [ENG: display]. |
| `CO2_NARROW_UNDER` | `0.8` | — | [ENG: display] | A breath peak under this fraction of the next-lower top counts towards narrowing [ENG: display]. |

### [`device-ui.ts`](../../packages/renderer/src/device-ui.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FLASH_MIN_CONTRAST` | `3` | — | — | UI review #17: a flashing value's off phase keeps at least this contrast against the monitor's background (WCAG 2.2 SC 1.4.3, the large-text minimum: the numerics are ≥ 24 px). |

### [`ecg-gain.ts`](../../packages/renderer/src/ecg-gain.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AUTO_GAIN_WINDOW_S` | `4` | s | [ENG: display] | The ECG auto-gain's judgement (Saadat-like `ecg.gainDefault: "AUTO"`): which of the skin's discrete sizes a lane shows. Vendor behaviour: Philips IntelliVue "Auto Size" lets the monitor choose the adjustment factor from the size set for each displayed ECG wave (MP20–MP90 IFU M8000-9001K §"Changing the Size of the ECG Wave"; MX400–MX800 IFU 453564443141); Mindray "Auto" adjusts the wave size (BeneView T5/T8/T9 manual 6800-20-50657 §9.5.11). Neither states a cadence, a hysteresis or a beat rule, so these are [ENG: display]: the size is judged per 4-s window on the beats' median amplitude, and a new size is taken only when it has been asked for by two consecutive windows and the amplitude has left a band around the current size's threshold (US 6,510,339 B2 likewise waits for agreement among several measurements). Every judgement looks at one window of this length, on the sim clock's grid (windows [kW − W, kW]) [ENG: display]. |
| `AUTO_GAIN_FILL` | `0.6` | — | [ENG: display] | The window's amplitude should fill at most this share of the lane's nominal height (RR-2) [ENG: display]. |
| `AUTO_GAIN_HOLD` | `2` | — | [ENG: display; brief rule, no manual states one] | Consecutive windows that must ask for the same new size before it is shown [ENG: display; brief rule, no manual states one]. |
| `AUTO_GAIN_BAND` | `0.2` | — | [ENG: display] | Hysteresis: a smaller size needs the amplitude this fraction over the current size's threshold, a larger one this fraction under its own threshold. The sizes step ×2, so the bands never overlap [ENG: display]. |
| `NOMINAL_ECG_LANE_MM` | `30` | — | [ENG: display] | The nominal ECG lane (mm) of a skin with no measured screen (layout.grid with sweep.pxPerMm) [ENG: display]. |

### [`ibp-scale.ts`](../../packages/renderer/src/ibp-scale.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `IBP_AUTO_EVERY_S` | `30` | s | — | AUTO is judged at every multiple of this many sim seconds, over the two windows before it [DOC: see the header]. |
| `IBP_AUTO_HEADROOM` | `0.1` | — | [ENG: display] | The window's peak stays this share of the range's span under its top [ENG: display]. |
| `IBP_AUTO_OUTLIER_BLOCKS` | `2` | — | [ENG: display] | Up to this many one-second blocks of a window above (or below) the rest are outliers, a flush or an odd beat [ENG: display]. |

### [`monitor-core.ts`](../../packages/renderer/src/monitor-core.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LABEL_W` | `56` | — | — | CSS px reserved at the left of each lane for chrome |
| `STALL_MS` | `1000` | ms | [ENG: display] | FX-15: a frame gap longer than this is a stall (a suspended tab or worker), not a slow frame — frames post every ≤ 250 ms. It is caught up in bulk at once like a hidden stretch (catchUp), not over the next frames' budget, so the hidden minutes are there when the worker's rAF wakes before the page's visibility catch-up. [ENG: display] |
| `PROGRESS_MS` | `250` | ms | [ENG: display] | FX-11a: a long engine run reports progress at most this often (the frames' own posting cadence, ≤ 250 ms) [ENG: display]. |
| `PROGRESS_TICKS` | `50` | — | [ENG: display] | …checking the time every this many ticks: 50 ticks (1 s of sim) cost ≈ 3 ms of the worker's time (measured: 10 000 ticks took 532–653 ms), so a report is never more than ≈ 3 ms late [ENG: display]. |

### [`mount.ts`](../../packages/renderer/src/mount.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BEAT_TONE_MAX_SCALE` | `4` | — | [ENG: display] | Above this speed the beat tones (QRS beep, pulse tone) are off — at ×8 a heart rate of 80 beeps 10.7 times a second; alarms and device tones still sound [ENG: display]. |

### [`numerics-organs.ts`](../../packages/renderer/src/numerics-organs.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ICP_HIGH` | `22` | — | BTF 2016; tables §5.1 | BTF 2016 threshold (tables §5.1) |
| `PBTO2_LOW` | `20` | — | tables §5.1 | BOOST threshold (tables §5.1) |
| `OLIGURIA_ML_KG_H` | `0.5` | — | tables §5.2 | KDIGO (tables §5.2) |

### [`overlays.ts`](../../packages/renderer/src/overlays.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DRAW_LAG_S` | `0.05` | s | [ENG: display] | Marks are drawn once the render time is this far past them [ENG: display]: ≥ 4 px behind the cursor at 25 mm/s. |

### [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LANE_TEXT_PX` | `14` | — | — | — |

### [`tile-fit.ts`](../../packages/renderer/src/tile-fit.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LIM_MIN_SCALE` | `0.6` | — | — | The limits never shrink below this fraction of their size (≈ 9 px at the 15 px skin size): still legible. |
| `LIM_MIN_PX` | `9` | — | — | UI review #24: nor below this many CSS px, whatever the monitor height. The grid's sizes scale with the monitor's height, so on the 1280 × 800 Instructor view (a 634 px monitor) the fraction alone let the T column's 13 px limits fall to ≈ 6 px; the digits beside them give way instead (VAL_MIN_SCALE). |
| `VAL_MIN_SCALE` | `0.7` | — | — | Nor the digits below this fraction of theirs. |

### [`worker-host.ts`](../../packages/renderer/src/worker-host.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `READY_LATE_MS` | `2000` | ms | [ENG: control] | N48 (brief 126): a worker not ready this long after its start is LATE, and the page says so (`pme-monitor-worker-late`; `pme-monitor-worker-ready` when it is). The monitor keeps waiting for it: a late worker is still loading, not lost. Until brief 126 the page fell back to the main thread here for good, in silence, so a busy start decided the render path by a clock (on the dev server under background QoS, 2 workers: 4 of 5 page loads; the one that made it was ready at 1745 ms), and that path froze the page through a fast-forward (N47). Waited for, the same five loads were ready at 2.2–6.0 s. A built page's worker is one inline bundle and is ready well inside it; the Vite dev server loads it one module per request (278–1875 ms on an idle Mac). A worker that fails (an error before 'ready') still hands the monitor to the main thread, and the page says that too (`pme-monitor-main-thread`). 2 s: above every idle start measured, so a normal start says nothing [ENG: control]. |
| `WORKER_SILENT_MS` | `3000` | ms | [ENG: display] | A worker silent this long with requests waiting is SLOW (warned: `pme-monitor-slow`). It posts every ≤ 250 ms — its frames, and from inside a long run its progress (MonitorCore.onProgress) — measured on a Mac (gaps between its messages, FX-11a): p99.9 270 ms idle, 267 ms with 16 CPU-bound processes, 436 ms with those and the browser at background QoS (Chromium; WebKit ≤ 269 ms): 3 s is 7× the longest gap measured. It is DEAD when, past this, a probe worker started at the warning has answered — the machine runs workers and this one makes no progress; a starved machine starves the probe too, and the monitor waits (FX-11a) [ENG: display]. |

### [`resolve.ts`](../../packages/skins/src/resolve.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BASE_GAIN_MM_PER_MV` | `10` | — | brief §3.5 | Base ECG gain the skins' multipliers refer to (×1 = 10 mm/mV, brief §3.5). |

## Functions

| Function | File | Doc |
|---|---|---|
| `alarmCaps` | [`apps/demo/src/app/alarm-caps.ts`](../../apps/demo/src/app/alarm-caps.ts) | The skin's alarm capabilities; |
| `noPauseReason` | [`apps/demo/src/app/alarm-caps.ts`](../../apps/demo/src/app/alarm-caps.ts) | Why "Pause alarms" is not offered, in clinical words; |
| `alarmRefusal` | [`apps/demo/src/app/alarm-caps.ts`](../../apps/demo/src/app/alarm-caps.ts) | The toast for an alarm action the engine refused: |
| `alarmLine` | [`apps/demo/src/app/alarms.ts`](../../apps/demo/src/app/alarms.ts) | The mirror line for one alarm: |
| `limitsOffTitle` | [`apps/demo/src/app/alarms.ts`](../../apps/demo/src/app/alarms.ts) | …and its tooltip: |
| `objectiveCounts` | [`apps/demo/src/app/archive.ts`](../../apps/demo/src/app/archive.ts) | The objectives of the run by verdict, as the report marks them (a ticked rule-less objective reads Observed). |
| `objectivesLine` | [`apps/demo/src/app/archive.ts`](../../apps/demo/src/app/archive.ts) | "4 of 6 met · 1 not met · 1 not assessable" (the parts that are zero left out, but the first). |
| `markCounts` | [`apps/demo/src/app/archive.ts`](../../apps/demo/src/app/archive.ts) | The marks of the run by kind (an undone one left out), and its notes. |
| `refusalOf` | [`apps/demo/src/app/archive.ts`](../../apps/demo/src/app/archive.ts) | What a browser's refusal means. |
| `refusalText` | [`apps/demo/src/app/archive.ts`](../../apps/demo/src/app/archive.ts) | What the instructor reads when a save wrote nothing (the archive is then as it was). |
| `renderBriefing` | [`apps/demo/src/app/briefing.ts`](../../apps/demo/src/app/briefing.ts) | THE briefing, drawn (host and followers alike): |
| `briefingLayer` | [`apps/demo/src/app/briefing.ts`](../../apps/demo/src/app/briefing.ts) | The briefing layer over a learners' monitor (the shell's stage: |
| `followBriefing` | [`apps/demo/src/app/briefing.ts`](../../apps/demo/src/app/briefing.ts) | A follower's side: |
| `mountHostBriefing` | [`apps/demo/src/app/briefing.ts`](../../apps/demo/src/app/briefing.ts) | The host's side: |
| `actionSection` | [`apps/demo/src/app/builder/action-editor.ts`](../../apps/demo/src/app/builder/action-editor.ts) | The Actions section over `form`; |
| `commandForm` | [`apps/demo/src/app/builder/action-editor.ts`](../../apps/demo/src/app/builder/action-editor.ts) | The Drug sheet's form for a new command: |
| `routeState` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | How the engine takes a dose of `drugId` by `route`: |
| `amountProblem` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | Why `a` is not a block the schema accepts, or null. |
| `setAmount` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | `a` with field `k` set to `n` (undefined: |
| `amountWords` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | An amount in words, as the grader asks for it ("2–3", "≥ 10", "20 ± 2"). |
| `amountAll` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | Every number of an amount in words, for "the card keeps …" ("2.5 mg/kg, accepted 2–3"). |
| `amountWarning` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | A builder warning (§5.5, never a block) about an amount no number can satisfy: |
| `actionIdProblem` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | Why `id` cannot be action `i`'s id, or null. |
| `actionIdFromLabel` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | An id for a new action from its label, unique among the card's actions. |
| `renameAction` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | Action `i` renamed to `to`, and every mention with it (in place, each string where it was). |
| `reachablePhases` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | The phases the case can reach from its start, by the phases' `next` lists. |
| `draftBlock` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | ------------------------------------------------------------------------------------------- a new action, a kind The criteria block a kind starts with, complete enough for the validator once the autho |
| `blockMissing` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | A draft block made complete: |
| `setKind` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | Write `block` as kind `kind`'s criteria on `a` (decision: |
| `instructorRow` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | --------------------------------------------------------------------------------------------- Instructor v2's row The ACTION row Instructor v2 draws for action `i` in its first phase (`phaseRowsOf`, i |
| `recordOf` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | A press's command as the driver records it (administrationOf's shapes, for the commands a card's `give` sends). |
| `gradeExamples` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | The examples of how grade() grades action `i` of `doc` (§5.4, mock-up 3 "How it grades"). |
| `actionWarnings` | [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | The builder's warnings about the actions (§5.5), as validator-shaped lines (`<path>: |
| `endSection` | [`apps/demo/src/app/builder/anchor-picker.ts`](../../apps/demo/src/app/builder/anchor-picker.ts) | The frame: a heading slot, a body drawn by `draw()` (all slots made anew each time), and slot lookup by path. |
| `textField` | [`apps/demo/src/app/builder/anchor-picker.ts`](../../apps/demo/src/app/builder/anchor-picker.ts) | A text field over `o[k]`; |
| `anchorPicker` | [`apps/demo/src/app/builder/anchor-picker.ts`](../../apps/demo/src/app/builder/anchor-picker.ts) | The picker over `o[k]` for `use`: |
| `writeAnchor` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | The anchor a form writes (a rule anchor is written by its own form: |
| `anchorTargets` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | The targets a form names: |
| `anchorPicks` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | The forms this place can offer on this card: |
| `firstAnchor` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | The anchor a form starts with when the author picks it: |
| `anchorWords` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | An anchor in words ("Early signs entered", "the 2nd taking of Dantrolene", "3:00 after the start"). |
| `entryIdProblem` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | Why `id` cannot be entry `i`'s id in `list` (the script's or the outcomes'), or null. |
| `entryIdFrom` | [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | An id from words ("Temperature down" → "temperatureDown"), unique in `xs` with a number. |
| `readCardFile` | [`apps/demo/src/app/builder/card-file.ts`](../../apps/demo/src/app/builder/card-file.ts) | A file's text as a card the builder can open. |
| `place` | [`apps/demo/src/app/builder/checks.ts`](../../apps/demo/src/app/builder/checks.ts) | Every line of a validation result on its field, errors first, each list in the validator's order. |
| `checker` | [`apps/demo/src/app/builder/checks.ts`](../../apps/demo/src/app/builder/checks.ts) | Validation on every change: |
| `convertV1` | [`apps/demo/src/app/builder/convert.ts`](../../apps/demo/src/app/builder/convert.ts) | A valid /1 card as a /2 draft, and a flag for each beat with no exact /2 form (nothing is put in a flagged place). |
| `flagCovers` | [`apps/demo/src/app/builder/convert.ts`](../../apps/demo/src/app/builder/convert.ts) | Whether a validator line (`<path>: |
| `debriefSection` | [`apps/demo/src/app/builder/debrief-editor.ts`](../../apps/demo/src/app/builder/debrief-editor.ts) | The Debrief hints section: |
| `handoutSection` | [`apps/demo/src/app/builder/debrief-editor.ts`](../../apps/demo/src/app/builder/debrief-editor.ts) | The Handout questions section: |
| `draftRefusalText` | [`apps/demo/src/app/builder/drafts.ts`](../../apps/demo/src/app/builder/drafts.ts) | What the author reads when a write was refused (the draft is then as it was before that write). |
| `fieldOf` | [`apps/demo/src/app/builder/fields.ts`](../../apps/demo/src/app/builder/fields.ts) | The field a validator path lands on. |
| `formOf` | [`apps/demo/src/app/builder/form.ts`](../../apps/demo/src/app/builder/form.ts) | The form of a card: |
| `docOf` | [`apps/demo/src/app/builder/form.ts`](../../apps/demo/src/app/builder/form.ts) | The document the form writes: |
| `coded` | [`apps/demo/src/app/builder/phase-editor.ts`](../../apps/demo/src/app/builder/phase-editor.ts) | Text with the format's own names (a variable `phaseRuleWords` prints by name, a rhythm id) in `<code>`. |
| `select` | [`apps/demo/src/app/builder/phase-editor.ts`](../../apps/demo/src/app/builder/phase-editor.ts) | A select over `groups` of [value, text]; |
| `numInput` | [`apps/demo/src/app/builder/phase-editor.ts`](../../apps/demo/src/app/builder/phase-editor.ts) | A number field over `o[k]`: |
| `ruleEditor` | [`apps/demo/src/app/builder/phase-editor.ts`](../../apps/demo/src/app/builder/phase-editor.ts) | A truth rule as a tree an author reads and changes (§5.3: |
| `phaseSection` | [`apps/demo/src/app/builder/phase-editor.ts`](../../apps/demo/src/app/builder/phase-editor.ts) | The Phases section over `form`; |
| `numProblem` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | Why a typed number is not written, or null when it is one the schema accepts. |
| `leafComplete` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | A leaf being written in the "add a condition" form: |
| `draftLeaf` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | A new leaf of `kind` as the add form starts it: |
| `nodeAt` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | The node at `p` under `root`, or undefined. |
| `flowOf` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | Where phase `i` sits: |
| `courseWarnings` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | The builder's warnings about the course (§5.3): |
| `mentionsOf` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | Every place outside the phases' own `next` lists that names phase `id`, as a validator path. |
| `idProblem` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | Why `id` cannot be phase `i`'s id, or null. |
| `renamePhase` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | Phase `i` renamed to `to`, and every mention of its old id with it (the `next` lists, `visited`, `phaseEntered`, `phases`, `inPhases`, the `phase:<id>` anchors): |
| `idFromLabel` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | An id for a new phase from its label ("Late signs" → "lateSigns"), made unique with a number. |
| `instructorWords` | [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | ------------------------------------------------------------------------------------------- Instructor v2's words What Instructor v2 will show for phase `i`, produced by its own functions: |
| `portCheckLine` | [`apps/demo/src/app/builder/port.ts`](../../apps/demo/src/app/builder/port.ts) | The port check's line for a draft whose card or original has one of `ids`. |
| `originFlags` | [`apps/demo/src/app/builder/port.ts`](../../apps/demo/src/app/builder/port.ts) | The converter's flags of a /1 library card (none for another origin, or a card no longer in the library). |
| `runRefusals` | [`apps/demo/src/app/builder/run-panel.ts`](../../apps/demo/src/app/builder/run-panel.ts) | The validator's refusals of a draft as a run would see them (and the builder's own: |
| `leafWords` | [`apps/demo/src/app/builder/run.ts`](../../apps/demo/src/app/builder/run.ts) | A leaf as the runner read it, in words: |
| `whatFired` | [`apps/demo/src/app/builder/run.ts`](../../apps/demo/src/app/builder/run.ts) | The log, newest first. |
| `refit` | [`apps/demo/src/app/builder/run.ts`](../../apps/demo/src/app/builder/run.ts) | The runner state of a mark, made the edited card's: |
| `sheetFields` | [`apps/demo/src/app/builder/script-commands.ts`](../../apps/demo/src/app/builder/script-commands.ts) | The fields of a sheet kind, null for a kind that is not one. |
| `sheetBuild` | [`apps/demo/src/app/builder/script-commands.ts`](../../apps/demo/src/app/builder/script-commands.ts) | The command a sheet kind builds from its fields, null while a field is outside the sheet's limits or the item is not the sheet's. |
| `sameCommand` | [`apps/demo/src/app/builder/script-commands.ts`](../../apps/demo/src/app/builder/script-commands.ts) | Two commands with the same content, in any key order. |
| `seedOf` | [`apps/demo/src/app/builder/script-commands.ts`](../../apps/demo/src/app/builder/script-commands.ts) | What the form starts on to edit a card's command, or null: |
| `edited` | [`apps/demo/src/app/builder/script-commands.ts`](../../apps/demo/src/app/builder/script-commands.ts) | The command an edit writes: |
| `sections` | [`apps/demo/src/app/builder/sections.ts`](../../apps/demo/src/app/builder/sections.ts) | The three sections over `form`; |
| `byItself` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | Whether `w` can hold without a press: |
| `stagesOf` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | The stages of the card: |
| `stageOf` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | The stage `stateId` belongs to (a hop: |
| `rowsOf` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | The ACTION list of `stateId`: |
| `stepCommand` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | The command a press of `label` sends in `state`, resolved as today's Scenario tab resolves it (panel/scenario.ts `press`): |
| `objectivesOf` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | The objectives that ride on step `tr` (answer 6): |
| `conditionNotMet` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | "Condition not met" (answer 6): |
| `reachable` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | Whether `to` can still be reached from `from` on the card graph (`to` and `else` of every transition; |
| `standingOf` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | Whether an objective asks for untaken step `tr` of a stage current from `dueT` until it was left at `leftT` (null: |
| `untakenStatus` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | An untaken step's status (answer 7 as refined): |
| `phaseRowsOf` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | ---- a pme-scenario/2 card (plan F6) ---- The open actions of phase `phaseId` (in the card's order), then the rules out of the phase: |
| `actionWords` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | A /2 action's prescription in words, for its row's subtitle ("not graded" for a setup action; |
| `phaseRuleWords` | [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | A /2 phase rule in words: |
| `scenarioCard` | [`apps/demo/src/app/cards.ts`](../../apps/demo/src/app/cards.ts) | Scenario card: |
| `relayOf` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | The relay this page talks to: |
| `learnerUrl` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | The learner's address for the QR code: |
| `instrumentOf` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | What a follower page at `hash` shows (the picker, the learner remote, or an instrument); |
| `instructorUrl` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | The instructor phone's address (plan instructor-peer-role.md P7): |
| `qrTarget` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | Where the learners' QR code sends phones: |
| `instructorTarget` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | Where the instructor's QR code sends the instructor's phone: |
| `relayInfo` | [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | The relay's own description, from its http side; |
| `contrast` | [`apps/demo/src/app/color.ts`](../../apps/demo/src/app/color.ts) | Colour arithmetic for the shell (no DOM): |
| `whoOf` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | Who moved the scenario from state `prev` into `id`: |
| `whoAt` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | Who moved the scenario into the state of `row` from state `prev` (D4): |
| `pulselessSpans` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The pulseless spans of the kept course, [from, to]: |
| `handsOff` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The hands-off time inside the pulseless spans, and the compression fraction `1 − handsOff / pulseless` (D3). |
| `keyMoments` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The key moments of the kept course in time order, numbered 1…n. |
| `signStates` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The states whose entry makes a /1 card's sign recognisable: |
| `keyTimes` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The key times, in order: |
| `openersAt` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The card author's openers (D9) on this run: |
| `handoutQuestionsAt` | [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The card's handout questions (D16) whose anchor happened on the kept course, in the card's order, each with its anchor's time; |
| `remoteKeys` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The learner remotes' device keys in the order the run first names them (a give's, then the remote whose rate it replaced), then `more` (L13: |
| `remoteWho` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | A learner remote by its device key: |
| `learnerWho` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The who line of a learner defibrillator press (Room plan R5d): |
| `first` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The first kept row of `want` (or of any of a list) at or after `from`, or null. |
| `eventWords` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | An event in words, for a reason line ("the alarm Apnoea (no CO₂ breaths)", "epinephrine", "SpO₂ below 90 %"). |
| `trendMeta` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | A trend's or a lab's label and unit from the glossary ("ART M / NIBP M", "mmHg"; |
| `axisRange` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The axis of one trend chart: |
| `verdict` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The verdict of one rule on a run (no rule: |
| `objectives` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | Every objective of the run's scenario with its verdict, in the document's order; |
| `steps` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The card's steps (manual transitions, and `any`/`all` with a manual inside: |
| `judged` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The objectives the instructor judges (no rule: |
| `runEnded` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | Has the /2 run of the record ended (decision D5; |
| `gradesOf` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | A /2 run's grades: |
| `stringAnchorAt` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | When a string anchor happened on a /2 run (grade()'s reading: |
| `report3` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The report of a /2 run (null: |
| `preparationsOf` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | L13: the learner remotes' preparations, from the record alone (the /2 runner's staged preparations and its administrations, each give's `prep` the host's record of it): |
| `marks` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | Every mark (bookmark) of the run in order, with its kind and note when it has them; |
| `drugTotals` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | Bolus totals per drug (mass doses in mg; |
| `facts` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | The measured facts of the kept course, in a fixed order; |
| `perMinute` | [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | Q1: one row per simulated minute of the kept course — each value's first measurement in that minute (none: |
| `describeCommand` | [`apps/demo/src/app/describe.ts`](../../apps/demo/src/app/describe.ts) | `step`: for a scenario trigger, the label of the step pressed (link.ts `scenarioStep`); |
| `spanText` | [`apps/demo/src/app/describe.ts`](../../apps/demo/src/app/describe.ts) | A fast-forward's span in words ("5 min", "90 s"). |
| `doseUnits` | [`apps/demo/src/app/drugs.ts`](../../apps/demo/src/app/drugs.ts) | Dose units offered for a drug: |
| `findDrugs` | [`apps/demo/src/app/drugs.ts`](../../apps/demo/src/app/drugs.ts) | Search by name, id or another name ("noradr" finds norepinephrine). |
| `perKg` | [`apps/demo/src/app/drugs.ts`](../../apps/demo/src/app/drugs.ts) | "0.1 µg/kg/min = 7 µg/min" for this patient's weight; |
| `lockLabel` | [`apps/demo/src/app/drugs.ts`](../../apps/demo/src/app/drugs.ts) | A drug's lock as its rows read it (the owner's ruling of 5 November 2026: |
| `stoppedNotice` | [`apps/demo/src/app/engine-stopped.ts`](../../apps/demo/src/app/engine-stopped.ts) | The notice, in `root`; |
| `conditionCommand` | [`apps/demo/src/app/events.ts`](../../apps/demo/src/app/events.ts) | The engine command that starts (severity > 0) or stops (0) an acute event. |
| `activeText` | [`apps/demo/src/app/events.ts`](../../apps/demo/src/app/events.ts) | "Cardiac tamponade (severe)", for the session bar and the Patient tab. |
| `fastForwardDoneLines` | [`apps/demo/src/app/fast-forward.ts`](../../apps/demo/src/app/fast-forward.ts) | The two lines of the banner after a fast-forward, worded here only: |
| `loadShippedFormulary` | [`apps/demo/src/app/formulary.ts`](../../apps/demo/src/app/formulary.ts) | L4 (learner-action-remote.md §4 D3, D4): |
| `entry` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | The glossary entry by its research/11 number. |
| `shortLabel` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | The label a screen shows. |
| `lookup` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | Glossary entry for a truth path, or null (then the path is a model internal and stays out of clinical views). |
| `labelOf` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | The label for a truth path ("R CL", "SvO₂", "NIBP D", "Cp (Propofol)"), or null. |
| `rowKey` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | One key per distinct quantity for a list that must not repeat a value (Explore): |
| `drugName` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | A drug's display name in the site's set (glossary `DRUG_NAMES`; |
| `drugWords` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | Free text (a scenario objective, a learner button, a glossary label) in the site's set of drug names. |
| `describeEntry` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | Tooltip text: |
| `drugHasRow` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | Whether the drug has this per-drug row, false for a TCI target or a pump rate it has no model for (DRUG_HAS) or a drug id the library does not know. |
| `engineUnit` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | The engine's unit for a per-drug path (see ENGINE_UNIT), read from that drug's row (the path up to its drug id) through `get`; |
| `lungLabel` | [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | The short screen name of a lung condition (the catalogue's full text belongs in its tooltip). |
| `hiddenTabAction` | [`apps/demo/src/app/hidden-tab.ts`](../../apps/demo/src/app/hidden-tab.ts) | What to do on a visibility change. |
| `liveHosts` | [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | The codes of the sessions hosted in this browser's other tabs: |
| `takeOver` | [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | Ask the tab hosting `code` to hand it over: |
| `waitNotice` | [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | The wait for a sleeping tab, told to the instructor (a modal dialog: |
| `announceHost` | [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | This tab hosts `code`: |
| `chooseHostSession` | [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | Which session a starting instructor page runs. |
| `askJoin` | [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | The choice, put to the instructor (a modal dialog: |
| `faText` | [`apps/demo/src/app/i18n/fa-dom.ts`](../../apps/demo/src/app/i18n/fa-dom.ts) | The Persian of `en`, or null (counted as missing). |
| `translateTree` | [`apps/demo/src/app/i18n/fa-dom.ts`](../../apps/demo/src/app/i18n/fa-dom.ts) | Put every text node under `root` into Persian (in place); |
| `drawPin` | [`apps/demo/src/app/instructor-pin.ts`](../../apps/demo/src/app/instructor-pin.ts) | Four random digits from the platform's cryptographic source. |
| `instructorPin` | [`apps/demo/src/app/instructor-pin.ts`](../../apps/demo/src/app/instructor-pin.ts) | `avoid`: the other role's PIN, never drawn (L4: |
| `learnerPin` | [`apps/demo/src/app/instructor-pin.ts`](../../apps/demo/src/app/instructor-pin.ts) | L4: the learner PIN — the same keeping as the instructor's (four digits drawn at first use [ENG: |
| `defibReadout` | [`apps/demo/src/app/instrument.ts`](../../apps/demo/src/app/instrument.ts) | The window's readout: |
| `defibWords` | [`apps/demo/src/app/instrument.ts`](../../apps/demo/src/app/instrument.ts) | R5d: a refusal of the window's press, in the device's words. |
| `storeBase` | [`apps/demo/src/app/kit-store.ts`](../../apps/demo/src/app/kit-store.ts) | Where the store is: |
| `kitWhere` | [`apps/demo/src/app/kit-store.ts`](../../apps/demo/src/app/kit-store.ts) | Where the work is kept, for a page's store line ("Kept …"), in the same words wherever the app says it. |
| `kitOffLine` | [`apps/demo/src/app/kit-store.ts`](../../apps/demo/src/app/kit-store.ts) | Why the kit's folder is not written, with the way out, or '' when it is. |
| `scenarioStep` | [`apps/demo/src/app/link.ts`](../../apps/demo/src/app/link.ts) | The step a scenario trigger presses: |
| `logCsv` | [`apps/demo/src/app/link.ts`](../../apps/demo/src/app/link.ts) | CSV of the clinical log (the debrief export). |
| `components` | [`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts) | Tarjan's strongly connected components, iterating nodes and out-edges in the given order; |
| `mechanismTree` | [`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts) | The tree one trigger sets off, ready for layout (D3, D5): |
| `deviceModule` | [`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts) | A node of the device layer: |
| `view` | [`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts) | What of the tree is drawn (brief 104). |
| `labelsTable` | [`apps/demo/src/app/mechanisms/labels.ts`](../../apps/demo/src/app/mechanisms/labels.ts) | The table as docs/plans/mechanism-tree-labels.md prints it (scripts/mechanism-labels.ts writes it). |
| `generations` | [`apps/demo/src/app/mechanisms/layout.ts`](../../apps/demo/src/app/mechanisms/layout.ts) | Longest-path generation of every node over the non-feedback edges (Kahn's order, discovery order among ties). |
| `wrap` | [`apps/demo/src/app/mechanisms/svg.ts`](../../apps/demo/src/app/mechanisms/svg.ts) | A label over at most two lines of `n` characters, broken at the space that makes the longer line shortest; |
| `edgeWords` | [`apps/demo/src/app/mechanisms/svg.ts`](../../apps/demo/src/app/mechanisms/svg.ts) | An edge's words: |
| `treeSvg` | [`apps/demo/src/app/mechanisms/svg.ts`](../../apps/demo/src/app/mechanisms/svg.ts) | The tree as one SVG string (and the layout it used). |
| `busyFraction` | [`apps/demo/src/app/meters.ts`](../../apps/demo/src/app/meters.ts) | The busy fraction (0–1) of the main thread over [now − windowMs, now] (method above). |
| `memoryMb` | [`apps/demo/src/app/meters.ts`](../../apps/demo/src/app/meters.ts) | This page's JS heap in MB, or null where the browser does not say (only Chromium has `performance.memory`). |
| `oxygenBlock` | [`apps/demo/src/app/oxygen.ts`](../../apps/demo/src/app/oxygen.ts) | Why the oxygen control is off now, or null when it may act: |
| `eegGroup` | [`apps/demo/src/app/panel/eeg.ts`](../../apps/demo/src/app/panel/eeg.ts) | The Devices sheet's EEG group: |
| `describeIbpScale` | [`apps/demo/src/app/panel/ibp-scales.ts`](../../apps/demo/src/app/panel/ibp-scales.ts) | The mode and the numbers in words. |
| `ibpScalesControl` | [`apps/demo/src/app/panel/ibp-scales.ts`](../../apps/demo/src/app/panel/ibp-scales.ts) | The control; |
| `nibpStartCommand` | [`apps/demo/src/app/patients.ts`](../../apps/demo/src/app/patients.ts) | O2 (research/34 §8 O2): |
| `oneLiner` | [`apps/demo/src/app/patients.ts`](../../apps/demo/src/app/patients.ts) | The session bar's one-liner: |
| `keptItems` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | The kept position and stage marks as stored (key → value), for a hand-over to another tab of this browser (host-guard.ts): |
| `putKeptItems` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | Store a position handed over by another tab (keptItems there); |
| `savePosition` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | Keep `p` (false when the storage refuses it: |
| `saveStageMarks` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | Keep the stage marks `marks` beside the position of `p` (none: |
| `readStageMarks` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | The stage marks kept beside position `p` ([] when none, or when they are another session's, build's, engine's or card's). |
| `readPosition` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | The position to restore on this page, or null — and a position that is not this page's is dropped: |
| `keepPositions` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | Take the running case's position every `every` ms while a library card runs (not while a fast-forward runs, a restore is under way or the tab is hidden — a hidden tab pauses itself, and that pause is |
| `restorePosition` | [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | After a reload: |
| `sourceText` | [`apps/demo/src/app/prep-words.ts`](../../apps/demo/src/app/prep-words.ts) | A source as the phone names it (the finding after the notice, a product's label). |
| `sourcesText` | [`apps/demo/src/app/prep-words.ts`](../../apps/demo/src/app/prep-words.ts) | A finding's sources as the card names them, its source of record then Trissel's cross-check (the source key alone while the formulary is not loaded). |
| `bolusUnits` | [`apps/demo/src/app/pump/bolus.ts`](../../apps/demo/src/app/pump/bolus.ts) | The units a bolus may be given in on a channel: |
| `bolusHint` | [`apps/demo/src/app/pump/bolus.ts`](../../apps/demo/src/app/pump/bolus.ts) | The rapid rate the bolus runs at, from the SP-500 profile for the loaded syringe size, and the volume gap. |
| `mountFlows` | [`apps/demo/src/app/pump/controls.ts`](../../apps/demo/src/app/pump/controls.ts) | The flows on every channel of `rack`, sending through `link` (a granted pump tablet's follower). |
| `casePatientOf` | [`apps/demo/src/app/pump/controls.ts`](../../apps/demo/src/app/pump/controls.ts) | The case patient as a follower engine's snapshot holds it (the drug model's patient: |
| `pumpLink` | [`apps/demo/src/app/pump/controls.ts`](../../apps/demo/src/app/pump/controls.ts) | The flows' link on a granted pump tablet's follower (its learner-PIN peer's command), or null when it has none. |
| `shippedPumpDevices` | [`apps/demo/src/app/pump/devices.ts`](../../apps/demo/src/app/pump/devices.ts) | The shipped device profiles, or null when they break their source rules (said once on the console). |
| `faceProfilesOf` | [`apps/demo/src/app/pump/devices.ts`](../../apps/demo/src/app/pump/devices.ts) | What the generic face reads of them (D12): |
| `faceRow` | [`apps/demo/src/app/pump/face-row.ts`](../../apps/demo/src/app/pump/face-row.ts) | The channel's face fields of an engine row: |
| `faceLayout` | [`apps/demo/src/app/pump/face.ts`](../../apps/demo/src/app/pump/face.ts) | A channel's layout. |
| `faceNum` | [`apps/demo/src/app/pump/face.ts`](../../apps/demo/src/app/pump/face.ts) | A number for the face: |
| `faceModel` | [`apps/demo/src/app/pump/face.ts`](../../apps/demo/src/app/pump/face.ts) | The face's model of one channel (no DOM): |
| `faceView` | [`apps/demo/src/app/pump/face.ts`](../../apps/demo/src/app/pump/face.ts) | One channel's face. |
| `num` | [`apps/demo/src/app/pump/form.ts`](../../apps/demo/src/app/pump/form.ts) | A typed number, or null (empty or not a finite number). |
| `loadChoices` | [`apps/demo/src/app/pump/load.ts`](../../apps/demo/src/app/pump/load.ts) | What a channel of `kind` may load: |
| `pumpRefusalWords` | [`apps/demo/src/app/pump/page.ts`](../../apps/demo/src/app/pump/page.ts) | What the tablet says for a refusal: |
| `pumpDrugs` | [`apps/demo/src/app/pump/program.ts`](../../apps/demo/src/app/pump/program.ts) | The pump's drug list: |
| `purgeHints` | [`apps/demo/src/app/pump/purge.ts`](../../apps/demo/src/app/pump/purge.ts) | The purge's rate from the device profile, the face's limit, and where the volume goes (D7). |
| `doseRateUnits` | [`apps/demo/src/app/pump/rate.ts`](../../apps/demo/src/app/pump/rate.ts) | The dose-rate units a channel offers for its programmed drug (engine RateUnit; |
| `rateUnits` | [`apps/demo/src/app/pump/rate.ts`](../../apps/demo/src/app/pump/rate.ts) | Every unit the Rate form offers on a channel: |
| `rateHints` | [`apps/demo/src/app/pump/rate.ts`](../../apps/demo/src/app/pump/rate.ts) | The device's range for this channel and unit, from its profile (the face's words for its gaps). |
| `encodeQr` | [`apps/demo/src/app/qr.ts`](../../apps/demo/src/app/qr.ts) | The symbol as rows of booleans (true = dark), without the quiet zone. |
| `qrSvg` | [`apps/demo/src/app/qr.ts`](../../apps/demo/src/app/qr.ts) | The symbol as an SVG element with a 4-module quiet zone, black on white. |
| `railClock` | [`apps/demo/src/app/rail.ts`](../../apps/demo/src/app/rail.ts) | { time: "21:48", day: |
| `persianDate` | [`apps/demo/src/app/rail.ts`](../../apps/demo/src/app/rail.ts) | «۴ آبان ۱۴۰۵»: |
| `trackPageLines` | [`apps/demo/src/app/rail.ts`](../../apps/demo/src/app/rail.ts) | Instructor v2 (owner, 31 October): |
| `noteRecent` | [`apps/demo/src/app/recent.ts`](../../apps/demo/src/app/recent.ts) | A card was loaded: |
| `recognisedNote` | [`apps/demo/src/app/recognised.ts`](../../apps/demo/src/app/recognised.ts) | The note a press sends on `doc` (null: |
| `recognisedButton` | [`apps/demo/src/app/recognised.ts`](../../apps/demo/src/app/recognised.ts) | The button (`cls` its classes where it sits): |
| `productWords` | [`apps/demo/src/app/remote/bench.ts`](../../apps/demo/src/app/remote/bench.ts) | A product as the bench names it: |
| `benchView` | [`apps/demo/src/app/remote/bench.ts`](../../apps/demo/src/app/remote/bench.ts) | The bench: the search, then the product and its amount, the diluent and volume, the container, the preview, "Put on the tray". |
| `drugsMenu` | [`apps/demo/src/app/remote/drugs.ts`](../../apps/demo/src/app/remote/drugs.ts) | The Drugs tab: |
| `infusionsLink` | [`apps/demo/src/app/remote/infusions.ts`](../../apps/demo/src/app/remote/infusions.ts) | The link of a granted learner follower. |
| `weightOfSnapshot` | [`apps/demo/src/app/remote/infusions.ts`](../../apps/demo/src/app/remote/infusions.ts) | The patient's weight, kg, as an engine snapshot holds it (the drug model's patient, which every per-kg dose uses), or null. |
| `doseUnitOf` | [`apps/demo/src/app/remote/infusions.ts`](../../apps/demo/src/app/remote/infusions.ts) | The unit a dose rate of `drugId` is read in on the phone: |
| `doseRateText` | [`apps/demo/src/app/remote/infusions.ts`](../../apps/demo/src/app/remote/infusions.ts) | The dose-rate line: |
| `infusionsView` | [`apps/demo/src/app/remote/infusions.ts`](../../apps/demo/src/app/remote/infusions.ts) | The Infusions tab: |
| `labsLink` | [`apps/demo/src/app/remote/labs.ts`](../../apps/demo/src/app/remote/labs.ts) | The link of a granted learner follower. |
| `labsView` | [`apps/demo/src/app/remote/labs.ts`](../../apps/demo/src/app/remote/labs.ts) | The Labs tab: |
| `trayView` | [`apps/demo/src/app/remote/tray.ts`](../../apps/demo/src/app/remote/tray.ts) | The tray: its preparations, each with its state and Give, and "Deliver the tray". |
| `rhythmGroups` | [`apps/demo/src/app/rhythms.ts`](../../apps/demo/src/app/rhythms.ts) | Groups with every library id placed once ("Other" collects ids the map does not name). |
| `startCode` | [`apps/demo/src/app/room-code.ts`](../../apps/demo/src/app/room-code.ts) | The code a starting instructor's page runs under, or null when it has none and draws a new one. |
| `keepsRoomCode` | [`apps/demo/src/app/room-code.ts`](../../apps/demo/src/app/room-code.ts) | Whether the code this page runs becomes the room's, which it does when started without `?session=` and not after "Start a new session". |
| `readLayout` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | The layout kept in `s`; |
| `noteDevices` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | The layout with every keyed viewer of the relay's table seen `now`, showing what it shows; |
| `rename` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | The layout with the device `key` named `name` (trimmed; |
| `windowsOf` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | This computer's windows heard since this page opened, by what they show (a window of an older build: |
| `writeWindows` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | Kept only when a window is open: |
| `forgetRoom` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | "Forget the room": |
| `lastTime` | [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | m5's foot line, from what was kept: |
| `roomStatus` | [`apps/demo/src/app/room-status.ts`](../../apps/demo/src/app/room-status.ts) | The status box. |
| `showingOf` | [`apps/demo/src/app/room-status.ts`](../../apps/demo/src/app/room-status.ts) | What a device shows, in the table's words (a viewer that never said `show` is a learner monitor, as before R4). |
| `ago` | [`apps/demo/src/app/room-status.ts`](../../apps/demo/src/app/room-status.ts) | "now", "12 s ago", "3 min ago", "1 h ago". |
| `onRoute` | [`apps/demo/src/app/router.ts`](../../apps/demo/src/app/router.ts) | Calls `fn` now and on every hash change; |
| `storyOf` | [`apps/demo/src/app/scenario-meta.ts`](../../apps/demo/src/app/scenario-meta.ts) | Card fallback for a document without meta: |
| `keepImported` | [`apps/demo/src/app/scenarios.ts`](../../apps/demo/src/app/scenarios.ts) | Keep a validated document as an imported card; |
| `removeImported` | [`apps/demo/src/app/scenarios.ts`](../../apps/demo/src/app/scenarios.ts) | Remove an imported card; |
| `applySkinAlarmColours` | [`apps/demo/src/app/shell.ts`](../../apps/demo/src/app/shell.ts) | Mirror the active skin's alarm colours AND priority marks into the shell (brief §6.2: |
| `skinAlarmBar` | [`apps/demo/src/app/shell.ts`](../../apps/demo/src/app/shell.ts) | The active skin's message-bar colours (L1–L3), or null for an unknown skin. |
| `skinAlwaysOn` | [`apps/demo/src/app/shell.ts`](../../apps/demo/src/app/shell.ts) | What the skin (and its preset) says still alarms with every limit group off. |
| `runCard` | [`apps/demo/src/app/showcase/harness.ts`](../../apps/demo/src/app/showcase/harness.ts) | Run card `id` to `untilS` of sim time, pressing `acts`; |
| `range` | [`apps/demo/src/app/showcase/harness.ts`](../../apps/demo/src/app/showcase/harness.ts) | Extremes of a field over [t0, t1] (finite values only). |
| `pvcEvents` | [`apps/demo/src/app/showcase/harness.ts`](../../apps/demo/src/app/showcase/harness.ts) | The PVC events in [t0, t1): |
| `bands` | [`apps/demo/src/app/showcase/harness.ts`](../../apps/demo/src/app/showcase/harness.ts) | The bands: every number a card promises sits in [lo, hi], taken from the measured prototype ± a stated tolerance. |
| `twinRun` | [`apps/demo/src/app/showcase/twin.ts`](../../apps/demo/src/app/showcase/twin.ts) | The /1 card and its /2 port run side by side on the press path to `untilS`, and their differences. |
| `portCheckWords` | [`apps/demo/src/app/showcase/twin.ts`](../../apps/demo/src/app/showcase/twin.ts) | The port check's words (§7.3): |
| `headerHasRoom` | [`apps/demo/src/app/sim-line.ts`](../../apps/demo/src/app/sim-line.ts) | Whether this skin's header carries the line (the two-row header; |
| `simLine` | [`apps/demo/src/app/sim-line.ts`](../../apps/demo/src/app/sim-line.ts) | The line for the monitor in `stage` (its strip is placed in the stage, above the monitor). |
| `defibDefaults` | [`apps/demo/src/app/site.ts`](../../apps/demo/src/app/site.ts) | A model's energies as the panel offers them; |
| `pacerDefaults` | [`apps/demo/src/app/site.ts`](../../apps/demo/src/app/site.ts) | The Room card's view of a model's pacer (row 58, the pacer following the model too), null with no model chosen. |
| `parseSite` | [`apps/demo/src/app/site.ts`](../../apps/demo/src/app/site.ts) | A stored or imported profile; |
| `setLightScreen` | [`apps/demo/src/app/site.ts`](../../apps/demo/src/app/site.ts) | The rail's light/dark switch (E125): |
| `mount` | [`apps/demo/src/app/teach2/action.ts`](../../apps/demo/src/app/teach2/action.ts) | Mount this slot into `el` (the fixed slot signature, teach2/ctx.ts). |
| `defaultPatient` | [`apps/demo/src/app/teach2/begin.ts`](../../apps/demo/src/app/teach2/begin.ts) | The default patient as the board writes it: |
| `caseList` | [`apps/demo/src/app/teach2/begin.ts`](../../apps/demo/src/app/teach2/begin.ts) | The library's cards in the library's order: |
| `openCardFile` | [`apps/demo/src/app/teach2/begin.ts`](../../apps/demo/src/app/teach2/begin.ts) | One card file: |
| `mountBeginPane` | [`apps/demo/src/app/teach2/begin.ts`](../../apps/demo/src/app/teach2/begin.ts) | ACTION with no case: |
| `enteredWords` | [`apps/demo/src/app/teach2/cue.ts`](../../apps/demo/src/app/teach2/cue.ts) | How the stage was entered, in words (answer 4). |
| `byOf` | [`apps/demo/src/app/teach2/cue.ts`](../../apps/demo/src/app/teach2/cue.ts) | The record's `by` for the state row of `entry`: |
| `mount` | [`apps/demo/src/app/teach2/cue.ts`](../../apps/demo/src/app/teach2/cue.ts) | Mount this slot into `el` (the fixed slot signature, teach2/ctx.ts). |
| `mark` | [`apps/demo/src/app/teach2/dock.ts`](../../apps/demo/src/app/teach2/dock.ts) | Save this moment as a mark of `kind`, with `note` when one is given; |
| `caseFinished` | [`apps/demo/src/app/teach2/dock.ts`](../../apps/demo/src/app/teach2/dock.ts) | Has the instructor finished the running case on this host: |
| `mountDock` | [`apps/demo/src/app/teach2/dock.ts`](../../apps/demo/src/app/teach2/dock.ts) | The dock: the tool and note areas the sheets slot fills, the three marks, Finish (`o.finish`, while `o.canFinish()`), Debrief. |
| `itemsOf` | [`apps/demo/src/app/teach2/drug-sheet.ts`](../../apps/demo/src/app/teach2/drug-sheet.ts) | The items of a group, in the group's order (All: |
| `pinnedSteps` | [`apps/demo/src/app/teach2/drug-sheet.ts`](../../apps/demo/src/app/teach2/drug-sheet.ts) | The card's open steps that give a drug, in the ACTION list's numbering (one entry per drug the step gives). |
| `pinnedGiveRule` | [`apps/demo/src/app/teach2/drug-sheet.ts`](../../apps/demo/src/app/teach2/drug-sheet.ts) | INTERIM RULE (the owner's ruling on a typed dose that differs from a pinned card step's dose is pending; |
| `drugSheet` | [`apps/demo/src/app/teach2/drug-sheet.ts`](../../apps/demo/src/app/teach2/drug-sheet.ts) | The Drug sheet in `frame`, giving through `link` and staging into the view's `cache`. |
| `boardOf` | [`apps/demo/src/app/teach2/feed.ts`](../../apps/demo/src/app/teach2/feed.ts) | ACTION's board as this Link reads it: |
| `entriesOf` | [`apps/demo/src/app/teach2/feed.ts`](../../apps/demo/src/app/teach2/feed.ts) | The strip's stage entries as this Link reads them: |
| `firedOf` | [`apps/demo/src/app/teach2/feed.ts`](../../apps/demo/src/app/teach2/feed.ts) | The transitions fired since the current stage was entered (strip.ts `firedInStage`), the host's on a remote. |
| `feedOf` | [`apps/demo/src/app/teach2/feed.ts`](../../apps/demo/src/app/teach2/feed.ts) | The feed's body, read on the host from its own Link (session.ts sends it). |
| `restartSameCard` | [`apps/demo/src/app/teach2/finish.ts`](../../apps/demo/src/app/teach2/finish.ts) | The app's "Save and restart the case" (main.ts `finish.restart`): |
| `mountFinish` | [`apps/demo/src/app/teach2/finish.ts`](../../apps/demo/src/app/teach2/finish.ts) | Mount the pane into `el` (inside ACTION); |
| `mountHeader` | [`apps/demo/src/app/teach2/header.ts`](../../apps/demo/src/app/teach2/header.ts) | The view's session bar on `link`; |
| `mountKeys` | [`apps/demo/src/app/teach2/keys.ts`](../../apps/demo/src/app/teach2/keys.ts) | The view's keyboard on the document, answering only while `el` is shown. |
| `hostLabsSource` | [`apps/demo/src/app/teach2/labs-sheet.ts`](../../apps/demo/src/app/teach2/labs-sheet.ts) | The host's source (the laptop's AppSession): |
| `labsSheet` | [`apps/demo/src/app/teach2/labs-sheet.ts`](../../apps/demo/src/app/teach2/labs-sheet.ts) | Fill `frame` (the sheets slot's frame for 'labs') from `book`; |
| `whatText` | [`apps/demo/src/app/teach2/learner-preps.ts`](../../apps/demo/src/app/teach2/learner-preps.ts) | What was staged, in the host's figures: |
| `mountLearnerPreps` | [`apps/demo/src/app/teach2/learner-preps.ts`](../../apps/demo/src/app/teach2/learner-preps.ts) | The card on `link` (the laptop's Link or the phone's). |
| `pressAction` | [`apps/demo/src/app/teach2/press.ts`](../../apps/demo/src/app/teach2/press.ts) | A pme-scenario/2 A press (plan F6, design §10): |
| `pressStep` | [`apps/demo/src/app/teach2/press.ts`](../../apps/demo/src/app/teach2/press.ts) | Press the step labelled `label`: |
| `judge` | [`apps/demo/src/app/teach2/press.ts`](../../apps/demo/src/app/teach2/press.ts) | Record the judged objective `text` (its words as the card writes them) as met: |
| `mountPumpMismatch` | [`apps/demo/src/app/teach2/pump-mismatch.ts`](../../apps/demo/src/app/teach2/pump-mismatch.ts) | The card on the laptop's `link`; |
| `firstT` | [`apps/demo/src/app/teach2/rows.ts`](../../apps/demo/src/app/teach2/rows.ts) | The first time `want` (or any of a list) happened at or after `from`, as the debrief reads it; |
| `classify` | [`apps/demo/src/app/teach2/rows.ts`](../../apps/demo/src/app/teach2/rows.ts) | The board of the current stage. |
| `liveGrades` | [`apps/demo/src/app/teach2/rows.ts`](../../apps/demo/src/app/teach2/rows.ts) | The live grades of a /2 run (design §8.3: |
| `classifyV2` | [`apps/demo/src/app/teach2/rows.ts`](../../apps/demo/src/app/teach2/rows.ts) | The board of a /2 phase: |
| `sheetFrame` | [`apps/demo/src/app/teach2/sheet.ts`](../../apps/demo/src/app/teach2/sheet.ts) | A sheet frame named `name` (also its dialog label "<name> sheet"), with its keyboard hint and a close action. |
| `mount` | [`apps/demo/src/app/teach2/sheets.ts`](../../apps/demo/src/app/teach2/sheets.ts) | Mount this slot into `el` (the fixed slot signature, teach2/ctx.ts). |
| `stageNames` | [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts) | The stages' short names: |
| `stageEntries` | [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts) | The stage entries of the course kept, oldest first: |
| `firedInStage` | [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts) | The transitions fired since the current stage was entered (its spokes' presses: |
| `stripModel` | [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts) | The strip for the stage `stateId` is in, as a window of WINDOW stages over the line of the card's stages: |
| `mount` | [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts) | Mount this slot into `el` (the fixed slot signature, teach2/ctx.ts). |
| `transitionText` | [`apps/demo/src/app/triggers.ts`](../../apps/demo/src/app/triggers.ts) | "a shock of at least 150 J → ROSC (30 % chance, else stays)". |
| `countdown` | [`apps/demo/src/app/triggers.ts`](../../apps/demo/src/app/triggers.ts) | Seconds left for a time trigger, or null. |
| `h` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Element builder: |
| `keepOrder` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | "ⓘ" button that shows a glossary entry's long name, unit and normal range. |
| `glossLabel` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | A glossary label with its tooltip, by glossary number. |
| `seg` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Segmented control: |
| `stepper` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | − value + with a unit in the accessible name; |
| `select` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Labelled select. |
| `input` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Labelled number/text input. |
| `confirmDialog` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Confirm dialog (destructive or patient-resetting actions only). |
| `toast` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | "Noradrenaline 0.1 µg/kg/min started" — the same verb as the button; |
| `trackChromeBottom` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | UI-A #8/#9: |
| `throttle` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Run `fn` at most every `ms` (trailing call kept), inside one animation frame: |
| `tabs` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | ARIA tabs (arrow keys move, Home/End jump); |
| `download` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Download a text file (log export, site profile). |
| `toggle` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Toggle button with aria-pressed and a filled dot when on (brief §7 "toggle"). |
| `infoDialog` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | Information dialog with one Close button (shortcut sheet, help). |
| `pausedMark` | [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | UI review #32: |
| `downloadEntry` | [`apps/demo/src/app/views/archive-list.ts`](../../apps/demo/src/app/views/archive-list.ts) | Download one entry (`pme-archive-entry/1`), once its body is read (IndexedDB answers asynchronously). |
| `exportAll` | [`apps/demo/src/app/views/archive-list.ts`](../../apps/demo/src/app/views/archive-list.ts) | "Export all": |
| `archiveList` | [`apps/demo/src/app/views/archive-list.ts`](../../apps/demo/src/app/views/archive-list.ts) | The list, its classes `<p>-list`, `<p>-row`, …; |
| `gridMajorS` | [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts) | The grid's big square, in seconds of the time axis, which is also a panel's height (the owner, 2 November, his option 1): |
| `panelScale` | [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts) | A panel's scale (the owner, 2 November): |
| `tracePath` | [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts) | A trend's line on a lane from y0 (its highest value) to y1 (its lowest): |
| `placeBadges` | [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts) | UI review #19: |
| `courseSvg` | [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts) | The course strip of a run as an SVG string: |
| `verdictMark` | [`apps/demo/src/app/views/debrief-swimlane.ts`](../../apps/demo/src/app/views/debrief-swimlane.ts) | A /1 verdict's ruled words with their glyph (E42, Decision 11) and its chip style. |
| `windowsOf` | [`apps/demo/src/app/views/debrief-swimlane.ts`](../../apps/demo/src/app/views/debrief-swimlane.ts) | The expected windows of a run, one per timed action, read once: |
| `swimlaneSvg` | [`apps/demo/src/app/views/debrief-swimlane.ts`](../../apps/demo/src/app/views/debrief-swimlane.ts) | The swimlane of a run as an SVG string: |
| `handoutQuestions` | [`apps/demo/src/app/views/debrief.ts`](../../apps/demo/src/app/views/debrief.ts) | The handout's "Questions to think about" (D16, Decision 14): |
| `hintsSection` | [`apps/demo/src/app/views/debrief.ts`](../../apps/demo/src/app/views/debrief.ts) | "From the card's author" (D9; |
| `genericFace` | [`apps/demo/src/app/views/depth.ts`](../../apps/demo/src/app/views/depth.ts) | The generic processed-EEG face (EEG plan E5's "Processed EEG (generic)"): |
| `bisTypeFace` | [`apps/demo/src/app/views/depth.ts`](../../apps/demo/src/app/views/depth.ts) | The BIS-type face (EEG plan E7, the BIS-type reader l3/eeg-devices/bis-type.ts): |
| `entropyFace` | [`apps/demo/src/app/views/depth.ts`](../../apps/demo/src/app/views/depth.ts) | The Entropy face (EEG plan E8, the Entropy reader l3/eeg-devices/entropy.ts): |
| `mountDepthWindow` | [`apps/demo/src/app/views/depth.ts`](../../apps/demo/src/app/views/depth.ts) | The window in `parent` (the follower's stage, over its monitor): |
| `sectionRows` | [`apps/demo/src/app/views/explore.ts`](../../apps/demo/src/app/views/explore.ts) | The rows of one Explore section for the model's current state: |
| `phoneStyle` | [`apps/demo/src/app/views/follower-status.ts`](../../apps/demo/src/app/views/follower-status.ts) | The style a PHONE wears — the instructor's (it comes in the follow stream), upright. |
| `hostPause` | [`apps/demo/src/app/views/follower-status.ts`](../../apps/demo/src/app/views/follower-status.ts) | Whether the host is paused, as a follower learns it from the host's messages (FX-22): |
| `publishStyle` | [`apps/demo/src/app/views/follower.ts`](../../apps/demo/src/app/views/follower.ts) | The instructor's side: |
| `followUrl` | [`apps/demo/src/app/views/follower.ts`](../../apps/demo/src/app/views/follower.ts) | The address of the learner monitor that follows session `code` (this page, same browser). |
| `withInstrument` | [`apps/demo/src/app/views/follower.ts`](../../apps/demo/src/app/views/follower.ts) | The transport with `show` and `device` on every hello it sends; |
| `mountFollower` | [`apps/demo/src/app/views/follower.ts`](../../apps/demo/src/app/views/follower.ts) | `o`: what this window shows and its device's key (R4: |
| `deviceKey` | [`apps/demo/src/app/views/join.ts`](../../apps/demo/src/app/views/join.ts) | This device's own key (§4 D1, for the remembered layout): |
| `instrumentCard` | [`apps/demo/src/app/views/join.ts`](../../apps/demo/src/app/views/join.ts) | One instrument card (m5): |
| `pickerView` | [`apps/demo/src/app/views/join.ts`](../../apps/demo/src/app/views/join.ts) | The picker's page for room `code`: |
| `learnerRefusalWords` | [`apps/demo/src/app/views/learner-remote.ts`](../../apps/demo/src/app/views/learner-remote.ts) | What the phone says for a refusal: |
| `learnerRemoteView` | [`apps/demo/src/app/views/learner-remote.ts`](../../apps/demo/src/app/views/learner-remote.ts) | The learner remote's page: |
| `refusalWords` | [`apps/demo/src/app/views/pin-form.ts`](../../apps/demo/src/app/views/pin-form.ts) | What the phone says for a refusal (`denied` or `revoked`): |
| `pinForm` | [`apps/demo/src/app/views/pin-form.ts`](../../apps/demo/src/app/views/pin-form.ts) | The form: `onSignIn` gets the code and the PIN once both are well formed; |
| `rowWords` | [`apps/demo/src/app/views/room-instructor.ts`](../../apps/demo/src/app/views/room-instructor.ts) | The row's words (plan P7: |
| `pinHold` | [`apps/demo/src/app/views/room-instructor.ts`](../../apps/demo/src/app/views/room-instructor.ts) | P7's press-and-hold (Q2), for a PIN of this computer: |
| `learnerPinCard` | [`apps/demo/src/app/views/room.ts`](../../apps/demo/src/app/views/room.ts) | L6: the learner PIN beside the instructor's (§4 D9): |
| `settingsView` | [`apps/demo/src/app/views/settings.ts`](../../apps/demo/src/app/views/settings.ts) | The Settings view on the site profile. |
| `teach2View` | [`apps/demo/src/app/views/teach2.ts`](../../apps/demo/src/app/views/teach2.ts) | The Instructor v2 view on `link`, for `shell.add`. |
| `engineVentilation` | [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | The cockpit's settings as the engine's `ventilation` event takes them (its own ventilator is volume control). |
| `cockpitPatch` | [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | The engine's ventilator settings as a cockpit settings patch (volume control; |
| `cockpitDesk` | [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | The session's one desk. |
| `ventScreens` | [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | R8d: whether the laptop's ventilator window and the granted tablet drive the patient now (null: |
| `serveRemoteCockpit` | [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | R8c: the host drives from the granted remote cockpit (HostSession onVent / onVentilator) exactly as the view does: |
| `serveWindowCockpit` | [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | R8d: the cockpit in a window of this computer (Room setup's "Ventilator in a new window": |
| `describe` | [`apps/demo/src/physiology-console/actions.ts`](../../apps/demo/src/physiology-console/actions.ts) | One line for the change log. |
| `foldEvent` | [`apps/demo/src/physiology-console/flatten.ts`](../../apps/demo/src/physiology-console/flatten.ts) | Fold one engine event into `out`. |
| `autoDigits` | [`apps/demo/src/physiology-console/format.ts`](../../apps/demo/src/physiology-console/format.ts) | Decimals by magnitude when the metadata has none: |
| `fmtDelta` | [`apps/demo/src/physiology-console/format.ts`](../../apps/demo/src/physiology-console/format.ts) | Signed delta with the value's decimals (Unicode minus); |
| `changeDir` | [`apps/demo/src/physiology-console/format.ts`](../../apps/demo/src/physiology-console/format.ts) | Change against the baseline, for highlighting: |
| `siblingUnit` | [`apps/demo/src/physiology-console/meta.ts`](../../apps/demo/src/physiology-console/meta.ts) | The unit a sibling leaf declares for an uncurated number without a suffix unit: |
| `sparkRange` | [`apps/demo/src/physiology-console/sparkline.ts`](../../apps/demo/src/physiology-console/sparkline.ts) | [lo, hi] over the finite samples and the baseline; |
| `sparkY` | [`apps/demo/src/physiology-console/sparkline.ts`](../../apps/demo/src/physiology-console/sparkline.ts) | y of `v` in an h-tall box (1 px inset); |
| `sparkPoints` | [`apps/demo/src/physiology-console/sparkline.ts`](../../apps/demo/src/physiology-console/sparkline.ts) | Canvas points for `values` in a w×h box, the newest at the right edge; |
| `settingState` | [`apps/demo/src/vent/faces/edp-ts/controls.ts`](../../apps/demo/src/vent/faces/edp-ts/controls.ts) | A setting's state in a configuration: |
| `applyTokens` | [`apps/demo/src/vent/faces/edp-ts/device.ts`](../../apps/demo/src/vent/faces/edp-ts/device.ts) | The face's colours, fonts and lane colours as custom properties on an element (face.json → CSS). |
| `fitDevice` | [`apps/demo/src/vent/faces/edp-ts/face.ts`](../../apps/demo/src/vent/faces/edp-ts/face.ts) | The device scaled as a whole to the space it is given above the strip (R19: |
| `drawTraces` | [`apps/demo/src/vent/faces/edp-ts/face.ts`](../../apps/demo/src/vent/faces/edp-ts/face.ts) | The lanes and loops of the cockpit's buffer: |
| `train` | [`apps/demo/src/vent/faces/edp-ts/tones.ts`](../../apps/demo/src/vent/faces/edp-ts/tones.ts) | One train of a priority: |
| `audioPackagePlayer` | [`apps/demo/src/vent/faces/edp-ts/tones.ts`](../../apps/demo/src/vent/faces/edp-ts/tones.ts) | The player through the project's audio package (@pme/audio): |
| `viewOf` | [`apps/demo/src/vent/faces/edp-ts/view.ts`](../../apps/demo/src/vent/faces/edp-ts/view.ts) | The live View: |
| `faceFromLocation` | [`apps/demo/src/vent/faces/index.ts`](../../apps/demo/src/vent/faces/index.ts) | `?face=<id>`; |
| `mountFace` | [`apps/demo/src/vent/faces/index.ts`](../../apps/demo/src/vent/faces/index.ts) | The cockpit on the driver, the simulator's tools, and the face on both; |
| `levelSound` | [`alarm-bursts.ts`](../../packages/audio/src/alarm-bursts.ts) | The level's sound with skin overrides applied (repeat time; |
| `burstDurationS` | [`alarm-bursts.ts`](../../packages/audio/src/alarm-bursts.ts) | First onset to last offset (s). |
| `volumeGain` | [`alarm-bursts.ts`](../../packages/audio/src/alarm-bursts.ts) | Linear gain for a volume step: |
| `harmonicTable` | [`alarm-voice.ts`](../../packages/audio/src/alarm-voice.ts) | Real/imag arrays for a PeriodicWave with the given harmonic levels (dB re fundamental). |
| `playAlarmPulse` | [`alarm-voice.ts`](../../packages/audio/src/alarm-voice.ts) | One alarm pulse at audio time `when`. |
| `playSegments` | [`alarm-voice.ts`](../../packages/audio/src/alarm-voice.ts) | A device tone (segments back to back, each gliding startHz → endHz) at audio time `when`. |
| `createTonePlayer` | [`alarm-voice.ts`](../../packages/audio/src/alarm-voice.ts) | The ToneScheduler `play` function for every tone kind this package knows. |
| `perfToAudioTime` | [`clock-map.ts`](../../packages/audio/src/clock-map.ts) | Map a performance.now() time to the audio clock using an output timestamp. |
| `mapPerfToAudio` | [`context.ts`](../../packages/audio/src/context.ts) | performance.now() ms → the audio time that is HEARD at that moment. |
| `measureOutputLatency` | [`context.ts`](../../packages/audio/src/context.ts) | Output latency (s): |
| `keepContextRunning` | [`context.ts`](../../packages/audio/src/context.ts) | iOS suspends or interrupts the AudioContext when the page is backgrounded and never resumes it. |
| `silentWavDataUri` | [`context.ts`](../../packages/audio/src/context.ts) | A 0.5 s silent 8 kHz mono 8-bit WAV as a data URI (no external file needed). |
| `unlockAudio` | [`context.ts`](../../packages/audio/src/context.ts) | Must be called from a user-gesture handler (click/touch). |
| `chargeTone` | [`profiles/device-tones.ts`](../../packages/audio/src/profiles/device-tones.ts) | Charge tone for a charge lasting `chargeS` seconds. |
| `chargeReadyTone` | [`profiles/device-tones.ts`](../../packages/audio/src/profiles/device-tones.ts) | Charged-and-ready tone until disarm. |
| `pitchHz` | [`profiles/pitch-maps.ts`](../../packages/audio/src/profiles/pitch-maps.ts) | Beep pitch for a displayed SpO2 (%); |
| `beepMsAt` | [`tones.ts`](../../packages/audio/src/tones.ts) | The beep's length, ms, at this heart rate and simulation speed: |
| `beepEnvelope` | [`tones.ts`](../../packages/audio/src/tones.ts) | Envelope breakpoints [time offset s, gain] for a beep of peak gain g lasting `ms`. |
| `playBeep` | [`tones.ts`](../../packages/audio/src/tones.ts) | Schedule one beep of `ms` at audio time `when`; |
| `rotateS` | [`alarm-view.ts`](../../packages/renderer/src/alarm-view.ts) | The skin's rotation period (saadat-like 6 s, research/34 §2), else ROTATE_S. |
| `visibleAlarms` | [`alarm-view.ts`](../../packages/renderer/src/alarm-view.ts) | Entries the header shows: |
| `barView` | [`alarm-view.ts`](../../packages/renderer/src/alarm-view.ts) | The header's message bar and lamp, with a DISTINCT latched presentation (research/00): |
| `hrStatusLines` | [`alarm-view.ts`](../../packages/renderer/src/alarm-view.ts) | The PR tile's status lines (rc.3 saadat-like, research/34 §3 row 4, IMG_8113), from data the renderer has: |
| `sweepPxPerS` | [`calibration.ts`](../../packages/renderer/src/calibration.ts) | Trace speed in CSS px per sim second. |
| `sweepXUnwrapped` | [`calibration.ts`](../../packages/renderer/src/calibration.ts) | Unwrapped x (CSS px) of sim time t. |
| `sweepX` | [`calibration.ts`](../../packages/renderer/src/calibration.ts) | Cursor x (CSS px) inside a lane of the given width. |
| `restartCo2Range` | [`co2-range.ts`](../../packages/renderer/src/co2-range.ts) | Forget the breath in progress and the counts (a new timeline, a gap in the samples); |
| `judgeCo2Breath` | [`co2-range.ts`](../../packages/renderer/src/co2-range.ts) | Judge one whole breath's peak (mmHg) against the tops; |
| `feedCo2Range` | [`co2-range.ts`](../../packages/renderer/src/co2-range.ts) | Feed `n` displayed CO2 samples (mmHg, `rate` Hz) in order; |
| `columnOf` | [`decimate.ts`](../../packages/renderer/src/decimate.ts) | Unwrapped device column of absolute sample n. |
| `decimateMinMax` | [`decimate.ts`](../../packages/renderer/src/decimate.ts) | Decimate `count` samples (samples[0] is absolute index `startIndex`) into columns, appended to `out`. |
| `contrastRatio` | [`device-ui.ts`](../../packages/renderer/src/device-ui.ts) | WCAG contrast ratio of two CSS colours (#rgb, #rrggbb or rgb()). |
| `flashFloor` | [`device-ui.ts`](../../packages/renderer/src/device-ui.ts) | The lowest off-phase opacity (2 decimals, rounded up) at which `color` over `bg` keeps FLASH_MIN_CONTRAST, at most FLASH_FLOOR_MAX. |
| `flashCss` | [`device-ui.ts`](../../packages/renderer/src/device-ui.ts) | CSS for the flash classes of this skin: |
| `gridOf` | [`device-ui.ts`](../../packages/renderer/src/device-ui.ts) | The skin's screen layout (rc.3, skin `layout.grid`): |
| `deviceText` | [`device-ui.ts`](../../packages/renderer/src/device-ui.ts) | Defibrillator / pacer readout for the header (brief §6.5: |
| `judgeGain` | [`ecg-gain.ts`](../../packages/renderer/src/ecg-gain.ts) | Judge window k (its index on the clock's grid) with amplitude amp (mV). |
| `beatAmplitude` | [`ecg-gain.ts`](../../packages/renderer/src/ecg-gain.ts) | The window's amplitude (mV): |
| `pushEegDisplay` | [`eeg-strip.ts`](../../packages/renderer/src/eeg-strip.ts) | Add one reading's raw samples and its spectrogram column (when it closes one). |
| `dsaColour` | [`eeg-strip.ts`](../../packages/renderer/src/eeg-strip.ts) | Blue (low) → cyan → green → yellow → red (high), x in 0–1 (clamped), RGB 0–255. |
| `paintDsa` | [`eeg-strip.ts`](../../packages/renderer/src/eeg-strip.ts) | Paint the columns into an RGBA image, the newest at the right edge, one pixel column each; |
| `drawEegRaw` | [`eeg-strip.ts`](../../packages/renderer/src/eeg-strip.ts) | The raw trace: |
| `startWorker` | [`engine.worker.ts`](../../packages/renderer/src/engine.worker.ts) | Serve one monitor from this worker scope. |
| `ibpChannelOf` | [`ibp-scale.ts`](../../packages/renderer/src/ibp-scale.ts) | The instructor channel of an engine channel: |
| `ibpScaleError` | [`ibp-scale.ts`](../../packages/renderer/src/ibp-scale.ts) | Why a scale is refused, or null when it is accepted. |
| `autoIbpRange` | [`ibp-scale.ts`](../../packages/renderer/src/ibp-scale.ts) | AUTO's range for the samples of the two windows before a boundary (the last `n` samples end at it). |
| `normalIbpScales` | [`ibp-scale.ts`](../../packages/renderer/src/ibp-scale.ts) | The scales as they travel and are kept: |
| `labFlag` | [`lab-panel.ts`](../../packages/renderer/src/lab-panel.ts) | `v` against the row's reference range (a venous gas against its venous range); |
| `labCritical` | [`lab-panel.ts`](../../packages/renderer/src/lab-panel.ts) | True when `v` is at or beyond a critical limit. |
| `rangeText` | [`lab-panel.ts`](../../packages/renderer/src/lab-panel.ts) | The range as shown beside the value: |
| `mountLabPanel` | [`lab-panel.ts`](../../packages/renderer/src/lab-panel.ts) | Mount a panel into `el`; |
| `formatNumeric` | [`numerics-dom.ts`](../../packages/renderer/src/numerics-dom.ts) | Text for a numeric: |
| `formatPressure` | [`numerics-hemo.ts`](../../packages/renderer/src/numerics-hemo.ts) | "120/80" and "(95)"; |
| `formatClock` | [`numerics-hemo.ts`](../../packages/renderer/src/numerics-hemo.ts) | Sim seconds → "hh:mm" on a clock that starts at 00:00 when the engine starts. |
| `formatWallTime` | [`numerics-hemo.ts`](../../packages/renderer/src/numerics-hemo.ts) | Epoch ms → the LOCAL wall time "HH:MM:SS" (the two-row header clock and the NIBP result time, rc.3). |
| `nibpModeLabel` | [`numerics-hemo.ts`](../../packages/renderer/src/numerics-hemo.ts) | The NIBP mode label of the rc.3 saadat-like tile: |
| `formatNibp` | [`numerics-hemo.ts`](../../packages/renderer/src/numerics-hemo.ts) | NIBP tile text from the latest nibp event and the last result (brief §6.3 state machine). |
| `modulePresent` | [`numerics-neuro.ts`](../../packages/renderer/src/numerics-neuro.ts) | Whether the tile is drawn at sim time t: |
| `formatNmt` | [`numerics-neuro.ts`](../../packages/renderer/src/numerics-neuro.ts) | TOF ratio in % when all four twitches are present, else the count "n/4"; |
| `formatAgents` | [`numerics-neuro.ts`](../../packages/renderer/src/numerics-neuro.ts) | The anaesthetic-agent tile (research/11 §4) — end-tidal agent % (the neuro model's `etAa`, the dominant agent) and the end-tidal MAC multiple (`mac`, Σ Fet/MAC-age). |
| `bfaReading` | [`numerics-neuro.ts`](../../packages/renderer/src/numerics-neuro.ts) | What the BFA tile reads (EEG plan E6, Q3): |
| `formatBfa` | [`numerics-neuro.ts`](../../packages/renderer/src/numerics-neuro.ts) | The depth index (dashes while the EMG artefact makes it questionable, or the device reads an invalid epoch) and the suppression ratio under `srLabel`; |
| `formatUop` | [`numerics-organs.ts`](../../packages/renderer/src/numerics-organs.ts) | UOP in mL/h; |
| `formatSpo2` | [`numerics-resp.ts`](../../packages/renderer/src/numerics-resp.ts) | SpO2: "97"; |
| `formatEtco2` | [`numerics-resp.ts`](../../packages/renderer/src/numerics-resp.ts) | EtCO2 large, "FiCO2 n" and "awRR n" below; |
| `formatRr` | [`numerics-resp.ts`](../../packages/renderer/src/numerics-resp.ts) | RR (impedance): |
| `formatTemp` | [`numerics-resp.ts`](../../packages/renderer/src/numerics-resp.ts) | T1 (oesophageal) large, T2 (site) below, 0.1 °C. |
| `shows` | [`overlays.ts`](../../packages/renderer/src/overlays.ts) | Does this plan draw this mark at all? |
| `drawMark` | [`overlays.ts`](../../packages/renderer/src/overlays.ts) | Draw one mark on one ECG lane (inside the lane rectangle). |
| `drawLeadOffDashes` | [`overlays.ts`](../../packages/renderer/src/overlays.ts) | Lead-off (brief §6.2 "flat dashed trace"): |
| `ibpBaseRange` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | The range an IBP lane draws before any AUTO judgement: |
| `setIbpRange` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | Put a range on an IBP lane with its marks: |
| `formatSpeed` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | A sweep speed as the lane prints it: |
| `filterModeFor` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | Engine filter-command value for a skin band: |
| `formatGain` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | Gain as the lane label prints it (brief §3.8 `ecg.gainLabel`): |
| `ecgLabel` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | Fill an ECG lane template. |
| `legacyPlan` | [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | The legacy look (monitor-core THEME, WAVE_STYLE) for pages that pass `lanes`/`waves` and no skin. |
| `fitPart` | [`tile-fit.ts`](../../packages/renderer/src/tile-fit.ts) | One part of width `w`, its texts' natural widths and the gap between two texts beside each other. |
| `fitTile` | [`tile-fit.ts`](../../packages/renderer/src/tile-fit.ts) | A split tile: |
| `report12Size` | [`views.ts`](../../packages/renderer/src/views.ts) | Pixel size of the report at pxPerMm: |
| `draw12Lead` | [`views.ts`](../../packages/renderer/src/views.ts) | Draw the 12-lead report. |
| `drawTrend` | [`views.ts`](../../packages/renderer/src/views.ts) | Graphic trend of [fromS, toS] in a w×h box: |
| `scaleFor` | [`wave-lanes.ts`](../../packages/renderer/src/wave-lanes.ts) | SweepLane baseline and gain that map [lo, hi] onto a lane of `height` CSS px. |
| `autoRange` | [`wave-lanes.ts`](../../packages/renderer/src/wave-lanes.ts) | Pleth auto-scale [ENG: |
| `createHost` | [`worker-host.ts`](../../packages/renderer/src/worker-host.ts) | Create the host. |
| `parseHex` | [`color.ts`](../../packages/skins/src/color.ts) | Colour helpers: |
| `luminance` | [`color.ts`](../../packages/skins/src/color.ts) | WCAG relative luminance of an sRGB colour. |
| `contrastRatio` | [`color.ts`](../../packages/skins/src/color.ts) | WCAG contrast ratio, 1..21. |
| `darkenToContrast` | [`color.ts`](../../packages/skins/src/color.ts) | Darken `hex` (HSL lightness only) until its contrast on `bg` is ≥ minRatio; |
| `leafPaths` | [`provenance.ts`](../../packages/skins/src/provenance.ts) | Dotted paths of every leaf (arrays are leaves: |
| `coveringKey` | [`provenance.ts`](../../packages/skins/src/provenance.ts) | The provenance key that covers `path` (longest matching prefix), or undefined. |
| `provenanceGaps` | [`provenance.ts`](../../packages/skins/src/provenance.ts) | Leaves with no covering entry, and entries that point at nothing in the document. |
| `mergeSkinSource` | [`resolve.ts`](../../packages/skins/src/resolve.ts) | Merge a skin source over its base (if any); |
| `engineFilterFor` | [`resolve.ts`](../../packages/skins/src/resolve.ts) | Nearest engine filter mode for a skin band (log distance of the corners); |
| `formatLaneLabel` | [`resolve.ts`](../../packages/skins/src/resolve.ts) | Lane label from the skin template: |
| `resolveSkin` | [`resolve.ts`](../../packages/skins/src/resolve.ts) | Resolve a skin or preset id (optionally with a theme) into the complete skin plus the renderer/audio contract. |
| `partialOf` | [`schema.ts`](../../packages/skins/src/schema.ts) | The same schema with every `required` removed (recursively): |

Exported without a doc comment: `anchorKind`, `readAnchor`, `outcomeSection`, `builderPage`, `editsAt`, `rawNames`, `draftRun`, `markCompatible`, `scriptSection`, `bookmark`, `shortcutsDialog`, `recognitionAt`, `rateUnits`, `mountFastForward`, `watchHiddenTab`, `learnerStrip`, `forward`, `layout`, `median`, `pairingUrl`, `pairingOf`, `airwayTab`, `defibTab`, `devicesTab`, `drugsTab`, `logTab`, `mountPanel`, `patientTab`, `scenarioTab`, `vitalsTab`, `profileOf`, `clearPosition`, `field`, `selectOf`, `pumpPageView`, `rackView`, `onRecent`, `readWindows`, `deviceRows`, `parseRoute`, `cardOf`, `mountSessionBar`, `loadSite`, `saveSite`, `mountAlarmLine`, `beginState`, `baseOf`, `mountFastForward`, `whenText`, `tip`, `button`, `debriefView`, `devView`, `exploreView`, `followerStatus`, `homeView`, `mechanismsPanel`, `monitorView`, `patientView`, `remoteView`, `instructorRoomCard`, `roomView`, `scenariosView`, `validateView`, `ventView`, `connect`, `mountSimMonitor`, `renderStrip`, `pulseShape`, `respShape`, `co2Shape`, `shapeFor`, `renderScreen`, `measureOnsets`, `flatten`, `fmtValue`, `metaOf`, `groupOf`, `isInternal`, `isPhase`, `pushHist`, `drawSpark`, `mountConsole`, `createAlarmView`, `createCockpit`, `createPending`, `createRecorder`, `signInVentilator`, `el`, `mountEmbed`, `createDevice`, `createKnob`, `settle`, `createAlarmSound`, `mountSimTools`, `burstPulses`, `getAlarmProfile`, `tileAlarmView`, `newCo2Range`, `createDrugPanel`, `newJudge`, `createEegDisplay`, `mountEndoPanel`, `mountMonitor`, `formatIcp`, `formatPbto2`, `leadOf`, `renderPlan`, `canUseWorker`, `formatDate`, `toHex`, `deepMerge`, `laneColor`, `validate`.

## Source files

| File | Header |
|---|---|
| [`apps/demo/src/app/about.ts`](../../apps/demo/src/app/about.ts) | The release label and the education-only line, shown in the app (Start and Settings → About) as the Debrief's print footer says it. |
| [`apps/demo/src/app/alarm-caps.ts`](../../apps/demo/src/app/alarm-caps.ts) | FX-4: what the active monitor's alarm keys can do, read from its skin data (the same data the engine's alarm manager uses), so the panel offers only what the modelled device has. |
| [`apps/demo/src/app/alarms.ts`](../../apps/demo/src/app/alarms.ts) | The instructor's alarm mirror in glossary words (research/11 §5.16 rules 1 and 2). |
| [`apps/demo/src/app/archive.ts`](../../apps/demo/src/app/archive.ts) | The Debrief archive (the owner's board "Finish 2", approved 30 October): every debrief "Finish the case" saves, kept in THIS browser (the debriefs in IndexedDB, their index in localStorage) until the instructor clears it |
| [`apps/demo/src/app/briefing.ts`](../../apps/demo/src/app/briefing.ts) | The Case briefing (the owner's board Orientation 7b and its phone and Persian twins, 30 October): when a card with a `briefing` loads, every learners' screen — the host's Monitor view, a second-screen learner monitor and |
| [`apps/demo/src/app/builder/action-editor.ts`](../../apps/demo/src/app/builder/action-editor.ts) | The builder's Actions section (docs/plans/scenario-builder.md §5.4, mock-up 03-action-editor; piece B4): what the team is expected to do, and how each act is graded, one action open at a time. |
| [`apps/demo/src/app/builder/actions.ts`](../../apps/demo/src/app/builder/actions.ts) | The action editor's model (docs/plans/scenario-builder.md §5.4, piece B4): what an action may say and how it is graded. |
| [`apps/demo/src/app/builder/anchor-picker.ts`](../../apps/demo/src/app/builder/anchor-picker.ts) | The anchor picker and the frame of the builder's last sections (docs/plans/scenario-builder.md §5.2; piece B5). |
| [`apps/demo/src/app/builder/anchors.ts`](../../apps/demo/src/app/builder/anchors.ts) | The anchors of the builder's last sections (docs/plans/scenario-builder.md §5.2; piece B5): where a script entry fires (`on`), where an outcome's window opens (`anchor`), and the run event a debrief opener or a handout q |
| [`apps/demo/src/app/builder/card-file.ts`](../../apps/demo/src/app/builder/card-file.ts) | A card as a file (docs/plans/scenario-builder.md §8, "Export and import as files"; piece B2): a draft leaves the browser as its card JSON, `<id>.json`, the format a library card has (`JSON.stringify(card, null, 2)` and a |
| [`apps/demo/src/app/builder/checks.ts`](../../apps/demo/src/app/builder/checks.ts) | The builder's validation (docs/plans/scenario-builder.md §5.1, §5.5; piece B1): the controller's own validator, run on the document the form would write, so the author sees exactly what a load would see; debounced, so ty |
| [`apps/demo/src/app/builder/convert.ts`](../../apps/demo/src/app/builder/convert.ts) | The /1 → /2 converter (docs/plans/scenario-builder.md §7.2, piece B7): a pure function from a valid `pme-scenario/1` card to a `pme-scenario/2` draft and a list of flags. |
| [`apps/demo/src/app/builder/debrief-editor.ts`](../../apps/demo/src/app/builder/debrief-editor.ts) | The builder's Debrief hints and Handout questions sections (docs/plans/scenario-builder.md §5.2; piece B5): the card author's words for the instructor's Debrief page 2 (`debriefHints.show`, `.openers`) and the questions |
| [`apps/demo/src/app/builder/drafts.ts`](../../apps/demo/src/app/builder/drafts.ts) | The builder's layer 1 (docs/plans/scenario-builder.md §8; piece B2): every draft card kept in THIS browser, with its local snapshots, in the pattern the Debrief archive uses since #370 (archive.ts): each body (the card's |
| [`apps/demo/src/app/builder/fields.ts`](../../apps/demo/src/app/builder/fields.ts) | The path → field map (docs/plans/scenario-builder.md §5.1, piece B1): the validator reports `<json path>: <what is wrong>` (validate.ts), and the builder shows each line at the field the path names, found by prefix: `/ph |
| [`apps/demo/src/app/builder/form.ts`](../../apps/demo/src/app/builder/form.ts) | The scenario builder's model (docs/plans/scenario-builder.md §5.1, piece B1): a card as the form the editor shows, and back. |
| [`apps/demo/src/app/builder/outcome-editor.ts`](../../apps/demo/src/app/builder/outcome-editor.ts) | The builder's Outcomes section (docs/plans/scenario-builder.md §5.2; piece B5): what the physiology should reach, reported reached or not reached in the debrief and never an action's grade. |
| [`apps/demo/src/app/builder/page.ts`](../../apps/demo/src/app/builder/page.ts) | The scenario builder's page (docs/plans/scenario-builder.md §5, §8, mock-up 01-builder-main; piece B2), in place of the stub that explained the /1 format. |
| [`apps/demo/src/app/builder/phase-editor.ts`](../../apps/demo/src/app/builder/phase-editor.ts) | The builder's Phases section (docs/plans/scenario-builder.md §5.3, mock-up 02-phase-editor; piece B3): the course of the case, one phase open at a time. |
| [`apps/demo/src/app/builder/phases.ts`](../../apps/demo/src/app/builder/phases.ts) | The phase editor's model (docs/plans/scenario-builder.md §5.3, piece B3): what a phase rule may read and how it reads in words, the rule tree's edits, where a phase sits in the card's course, and a phase id's rename. |
| [`apps/demo/src/app/builder/port.ts`](../../apps/demo/src/app/builder/port.ts) | The builder's port-check line (docs/plans/scenario-builder.md §7.1, §7.3; piece B7): what a draft that came from a library card says about its port. |
| [`apps/demo/src/app/builder/run-panel.ts`](../../apps/demo/src/app/builder/run-panel.ts) | Run in place (docs/plans/scenario-builder.md §6, mock-up 04-run-in-place; piece B6). |
| [`apps/demo/src/app/builder/run.ts`](../../apps/demo/src/app/builder/run.ts) | Run in place (docs/plans/scenario-builder.md §6, mock-up 04-run-in-place; piece B6): the two pure parts of the run panel, DOM-free so B7's twin run and a headless harness can read them too. |
| [`apps/demo/src/app/builder/script-commands.ts`](../../apps/demo/src/app/builder/script-commands.ts) | The Script section's commands from the Airway, CPR and Devices sheets (docs/plans/scenario-builder.md §5.2; piece 162, finding N83 of B5): an airway state, who breathes with the bag's or the ventilator's settings, oxygen |
| [`apps/demo/src/app/builder/script-editor.ts`](../../apps/demo/src/app/builder/script-editor.ts) | The builder's Script section (docs/plans/scenario-builder.md §5.2; piece B5): what the card does itself, card-set and never graded. |
| [`apps/demo/src/app/builder/sections.ts`](../../apps/demo/src/app/builder/sections.ts) | The builder's first three sections (docs/plans/scenario-builder.md §5.2; piece B2): Header and story, Patient and sensors, Case briefing. |
| [`apps/demo/src/app/card-read.ts`](../../apps/demo/src/app/card-read.ts) | Reading a scenario card for Instructor v2 (E127, docs/plans/instructor-panel-redesign.md §3.2, §3.4, §7): the stages of the strip (hop states folded in), the rows of the ACTION list for a state (steps, automatic rows, ju |
| [`apps/demo/src/app/cards.ts`](../../apps/demo/src/app/cards.ts) | The scenario card (research/13 brief §7 "Scenario card"; TrainingMonitor's catalogue, CAE/REALITi objectives): title, draft flag, the learner-facing story, category, patient, duration and objectives. |
| [`apps/demo/src/app/classroom.ts`](../../apps/demo/src/app/classroom.ts) | Learners' phones follow the instructor's session over the relay (`pme-relay --static`), which serves this app on the laptop's network address (the classroom). |
| [`apps/demo/src/app/color.ts`](../../apps/demo/src/app/color.ts) | Colour arithmetic for the shell (no DOM): WCAG 2.x contrast, used for the skin's alarm mirror and the token test. |
| [`apps/demo/src/app/commands.ts`](../../apps/demo/src/app/commands.ts) | Two actions reachable from several places (session bar, Scenario and Log tabs, keyboard, Settings): a bookmark that the 6b driver can restore (CAE Maestro's marker-revert), and the keyboard shortcut sheet (brief §9). |
| [`apps/demo/src/app/debrief-export.ts`](../../apps/demo/src/app/debrief-export.ts) | The Debrief's export (`pme-debrief/2`; `pme-debrief/3` for a pme-scenario/2 run, plan F7). |
| [`apps/demo/src/app/debrief-moments.ts`](../../apps/demo/src/app/debrief-moments.ts) | The key moments and the key times of a run, computed from the run record alone (`record.ts` `RunData`): the scenario's states after the first (each the team's, the patient's or the scenario's as the record's `by` says), |
| [`apps/demo/src/app/debrief.ts`](../../apps/demo/src/app/debrief.ts) | What the debrief states from a run record — each objective met / not met / not assessable from its rule (types.ts `ObjectiveRule`), with the reason and the simulated times in one line, and the facts the engine can measur |
| [`apps/demo/src/app/describe.ts`](../../apps/demo/src/app/describe.ts) | One clinical line per command, for the instructor log, toasts and the Remote (research/13 brief §7 "Toast": the same verb as the button). |
| [`apps/demo/src/app/drugs.ts`](../../apps/demo/src/app/drugs.ts) | The dose picker's data (research/13 brief §7 "Dose picker"). |
| [`apps/demo/src/app/engine-bench.worker.ts`](../../apps/demo/src/app/engine-bench.worker.ts) | Home's "Engine · ms per tick" tile (E125). |
| [`apps/demo/src/app/engine-stopped.ts`](../../apps/demo/src/app/engine-stopped.ts) | Brief 195: the instructor's page when its simulation has stopped (the monitor's `pme-monitor-failed`: an error while the engine stepped, a worker that crashed, or one the watchdog found dead). |
| [`apps/demo/src/app/events.ts`](../../apps/demo/src/app/events.ts) | Acute events (showcase additions): the engine's systemic conditions an instructor starts and stops during a case — tamponade, tension pneumothorax, massive PE, anaphylaxis, septic shock, malignant hyperthermia and the re |
| [`apps/demo/src/app/fast-forward.ts`](../../apps/demo/src/app/fast-forward.ts) | While the host fast-forwards, the window dims and blurs behind one centred panel — a double chevron in a ring of its colour, the two blinking together, "FAST FORWARD · 5 MIN" in amber in the monitor's typeface, a thin pr |
| [`apps/demo/src/app/formulary.ts`](../../apps/demo/src/app/formulary.ts) | Plan learner-action-remote.md L4: the laptop's copy of the formulary layer, for the host's learner preparations. |
| [`apps/demo/src/app/glossary-data.ts`](../../apps/demo/src/app/glossary-data.ts) | The clinical glossary: engine key → clinical label, full name, unit, adult normal range (research/11-capability-inventory-and-glossary.md §5, 294 entries, generated 2026-09-28 from the workspace research file; edits go H |
| [`apps/demo/src/app/glossary.ts`](../../apps/demo/src/app/glossary.ts) | The clinical glossary at run time: engine key → clinical label, long name, unit and adult normal range. |
| [`apps/demo/src/app/hidden-tab.ts`](../../apps/demo/src/app/hidden-tab.ts) | FX-14 / FX-15: Safari suspends a hidden tab (≈ 4 min, the whole page and its engine worker), so the instructor's page sends nothing — the phones say "The instructor's monitor is not answering" — and on return the worker' |
| [`apps/demo/src/app/host-guard.ts`](../../apps/demo/src/app/host-guard.ts) | Post-demo (4 November): one instructor tab per session. |
| [`apps/demo/src/app/i18n/fa-dom.ts`](../../apps/demo/src/app/i18n/fa-dom.ts) | The Persian Debrief in the app (plan D13): the English page is built as it always is, then each text node of the report, the learner handout and the footer is put through THE matcher the handout script uses (fa-match.mjs |
| [`apps/demo/src/app/i18n/lang.ts`](../../apps/demo/src/app/i18n/lang.ts) | The host's language for learner-facing text (plan Decision 15): the Debrief page's switch (D13) and the language a card's Briefing is sent in (D13b). |
| [`apps/demo/src/app/instructor-pin.ts`](../../apps/demo/src/app/instructor-pin.ts) | The instructor phone's PIN (plan instructor-peer-role.md §1, Q2): kept on the laptop only, in the app's store (localStorage `pme.instructorPin`), four random digits drawn at first use, changed on the Room page. |
| [`apps/demo/src/app/instrument.ts`](../../apps/demo/src/app/instrument.ts) | Which skin an instrument wears, and what the defibrillator window reads out (Room plan R5, §4 D5). |
| [`apps/demo/src/app/kit-store.ts`](../../apps/demo/src/app/kit-store.ts) | The kit store from the page's side (docs/plans/scenario-builder.md §8 layer 2; the owner's ruling of 10 November 2026): when the app runs from a kit started on Node.js, the kit's server keeps the clinicians' work as plai |
| [`apps/demo/src/app/learner-actions.ts`](../../apps/demo/src/app/learner-actions.ts) | The learner action bar: what the team at the bedside does. |
| [`apps/demo/src/app/learner.ts`](../../apps/demo/src/app/learner.ts) | Learner controls: the scenario runner's "Learner:" bar as a strip under the learner's monitor. |
| [`apps/demo/src/app/link.ts`](../../apps/demo/src/app/link.ts) | What the instructor panel talks to (research/13 brief §4.4: the same panel same-screen and as a Remote). |
| [`apps/demo/src/app/main.ts`](../../apps/demo/src/app/main.ts) | The app (research/13 brief §4–§5): one document, one engine session for every view. |
| [`apps/demo/src/app/mechanisms/clinical.ts`](../../apps/demo/src/app/mechanisms/clinical.ts) | A mechanism-tree node's words (brief 104): the clinical glossary's label where it has one (glossary.ts), else the tree's own clinical label (labels.ts). |
| [`apps/demo/src/app/mechanisms/graph.ts`](../../apps/demo/src/app/mechanisms/graph.ts) | The mechanism tree's graph (docs/plans/mechanism-tree.md §4 D3, D5, D6; piece T1): pure, no DOM. |
| [`apps/demo/src/app/mechanisms/labels.ts`](../../apps/demo/src/app/mechanisms/labels.ts) | The mechanism tree's clinical labels (brief 104, piece T1b): every node the coupling registry names, in the words an anaesthetist uses, with its unit where it has one and one sentence of meaning. |
| [`apps/demo/src/app/mechanisms/layout.ts`](../../apps/demo/src/app/mechanisms/layout.ts) | The mechanism tree's layout (docs/plans/mechanism-tree.md §4 D6): pure, no DOM. |
| [`apps/demo/src/app/mechanisms/registry-data.ts`](../../apps/demo/src/app/mechanisms/registry-data.ts) | GENERATED by scripts/couplings.ts from the coupling registry (packages/engine-core/src/couplings/); do not edit. |
| [`apps/demo/src/app/mechanisms/svg.ts`](../../apps/demo/src/app/mechanisms/svg.ts) | The mechanism tree as an SVG string (docs/plans/mechanism-tree.md §4 D7; the swimlane's pattern, no DOM state, no graph library). |
| [`apps/demo/src/app/memory-idb.ts`](../../apps/demo/src/app/memory-idb.ts) | An IndexedDB in memory for the tests (happy-dom and Node have none, and no fake-indexeddb is in the dependency tree): only what the archive uses — open with an upgrade, one transaction over one store, put/get/delete/clea |
| [`apps/demo/src/app/memory-storage.ts`](../../apps/demo/src/app/memory-storage.ts) | A Storage in memory for the tests (happy-dom here has no localStorage): `limit` characters in all, past which setItem throws as a full localStorage does. |
| [`apps/demo/src/app/meters.ts`](../../apps/demo/src/app/meters.ts) | Home's three live tiles (E125): Engine (ms per tick), Memory (MB used) and "CPU, this app" (% of one core). |
| [`apps/demo/src/app/oxygen.ts`](../../apps/demo/src/app/oxygen.ts) | E121b: oxygen is never assumed; it is given like a drug. |
| [`apps/demo/src/app/pairing.ts`](../../apps/demo/src/app/pairing.ts) | How the host offers a Remote. |
| [`apps/demo/src/app/panel/airway.ts`](../../apps/demo/src/app/panel/airway.ts) | Airway & ventilation (research/13 §4.3 item 4): airway state, who breathes (spontaneous, bag-mask, ventilator) with the ventilator's settings in clinical units, oxygen for the spontaneously breathing patient (E121b: off, |
| [`apps/demo/src/app/panel/ctx.ts`](../../apps/demo/src/app/panel/ctx.ts) | What every instructor tab gets: the link (commands, state, log), the staging buffer, the site profile and a refresh registration (the panel repaints at most twice a second, research/13 brief §10). |
| [`apps/demo/src/app/panel/defib.ts`](../../apps/demo/src/app/panel/defib.ts) | Defib, pacing & CPR (research/13 §4.3 item 5). |
| [`apps/demo/src/app/panel/devices.ts`](../../apps/demo/src/app/panel/devices.ts) | Devices & alarms (research/13 §4.3 item 6). |
| [`apps/demo/src/app/panel/drugs.ts`](../../apps/demo/src/app/panel/drugs.ts) | Drugs & fluids (research/13 brief §7 "Dose picker"): find a drug by name (or another name: "noradrenaline"), pick a preset or type a dose, see the absolute dose for this patient's weight, then Give (applies now: a bolus |
| [`apps/demo/src/app/panel/eeg.ts`](../../apps/demo/src/app/panel/eeg.ts) | EEG artefacts (EEG plan E12, Q9). |
| [`apps/demo/src/app/panel/ibp-scales.ts`](../../apps/demo/src/app/panel/ibp-scales.ts) | E130: the IBP1 (arterial) and IBP2 (venous) lane scales, per channel: Fixed (the skin's own), a Range the instructor types within 0–200 mmHg, or Auto (judged every 30 s of sim time from discrete ranges, renderer ibp-scal |
| [`apps/demo/src/app/panel/log.ts`](../../apps/demo/src/app/panel/log.ts) | Log (research/13 §4.3 item 8): the debrief view — every instructor, learner, scenario and alarm event with the sim time, filters, notes and bookmarks, and CSV/JSON export. |
| [`apps/demo/src/app/panel/panel.ts`](../../apps/demo/src/app/panel/panel.ts) | The instructor panel (research/13 §4.3, brief §7): eight tabs in the order they are used, the staged-changes footer (the controller pages' stage bar grown up: Gaumard UNI's Apply list, SimPad's "Set transition time"), ke |
| [`apps/demo/src/app/panel/patient.ts`](../../apps/demo/src/app/panel/patient.ts) | Patient (research/13 §4.9): the one patient card — who the patient is, MODELED or MANUAL, and "Restart patient", which asks first and says what resets (drugs, fluids, ventilation; a running case starts again from 0:00, F |
| [`apps/demo/src/app/panel/scenario.ts`](../../apps/demo/src/app/panel/scenario.ts) | Scenario (research/13 §4.3 item 1; the simulator sweep's top patterns 4 and 5): before a run, the library as cards (story, patient, duration, objectives) filtered by category; during a run, the state strip with the curre |
| [`apps/demo/src/app/panel/vitals.ts`](../../apps/demo/src/app/panel/vitals.ts) | Vitals & rhythm (research/13 §4.3 item 2): one row per target — glossary label with its tooltip, the live value, a stepper in clinical units, and the model state as a chip (CAE Maestro's flags): MODELED (wave), held by t |
| [`apps/demo/src/app/patients.ts`](../../apps/demo/src/app/patients.ts) | Patient profiles for the Start screen and the Patient tab (brief §4.9 "one Patient card"). |
| [`apps/demo/src/app/position.ts`](../../apps/demo/src/app/position.ts) | A reload must not lose the running case (UI review 2026-10-24 #1: a reload mid-card came back as "No scenario", the default patient, 00:05). |
| [`apps/demo/src/app/prep-words.ts`](../../apps/demo/src/app/prep-words.ts) | Plan learner-action-remote.md L13: how the app names a preparation's findings and their sources, in one DOM-free place, so the learner's tray (L7), the instructor's card (L9) and the Debrief (L13) say the same words for |
| [`apps/demo/src/app/pump/bolus.ts`](../../apps/demo/src/app/pump/bolus.ts) | Plan pump-rack-tci.md A2, Bolus (§4 D2 item 5, §5; PQ3 = A): a bolus from a syringe channel, as a volume or as a dose the host converts with the PROGRAMMED concentration (what the pump believes it gives; the patient rece |
| [`apps/demo/src/app/pump/controls.ts`](../../apps/demo/src/app/pump/controls.ts) | Plan pump-rack-tci.md A2 (§4 D2, §5 "Buttons", §8): the channel controls on each face of the rack, and the one place a flow's command leaves the tablet. |
| [`apps/demo/src/app/pump/devices.ts`](../../apps/demo/src/app/pump/devices.ts) | Plan pump-rack-tci.md D12 (S1's profiles) for the app, and finding N125: the shipped device profiles (packages/controller/pump-devices/, every file but its JSON Schema), checked by the same rules as the CI's source check |
| [`apps/demo/src/app/pump/face-row.ts`](../../apps/demo/src/app/pump/face-row.ts) | The one door from the follower engine to the pump face (plan pump-rack-tci.md A1; §8 and the anti-goal "Truth on the pump"): the engine's channel row (E1, PumpPanelRow) carries the syringe's or bag's TRUE contents beside |
| [`apps/demo/src/app/pump/face.ts`](../../apps/demo/src/app/pump/face.ts) | The generic pump face (plan pump-rack-tci.md A1, §5): one component for both channel kinds, one per channel of the rack. |
| [`apps/demo/src/app/pump/form.ts`](../../apps/demo/src/app/pump/form.ts) | Plan pump-rack-tci.md A2: what the channel flows share — the shape of a flow, what it is given, and the small form helpers every flow's fields are made with (each field labelled, each read by its name). |
| [`apps/demo/src/app/pump/load.ts`](../../apps/demo/src/app/pump/load.ts) | Plan pump-rack-tci.md A2, Load (§4 D2 item 1, §8): put a syringe on a syringe channel or a bag on a drip channel. |
| [`apps/demo/src/app/pump/page.ts`](../../apps/demo/src/app/pump/page.ts) | The pump page (plan pump-rack-tci.md A1; §4 D1, §7): a tablet that picked "Infusion pumps" on the instrument picker opens `?join=CODE#/pump`. |
| [`apps/demo/src/app/pump/program.ts`](../../apps/demo/src/app/pump/program.ts) | Plan pump-rack-tci.md A2, Program (§4 D2 item 2, §8): the learner tells the pump what it is running — a drug from the pump's drug list and its concentration, and on a drip channel the IV set's drops/mL (the OT-701's set |
| [`apps/demo/src/app/pump/purge.ts`](../../apps/demo/src/app/pump/purge.ts) | Plan pump-rack-tci.md A2, Purge (§4 D7, §5): prime the line, or push the line's volume. |
| [`apps/demo/src/app/pump/rack.ts`](../../apps/demo/src/app/pump/rack.ts) | The rack (plan pump-rack-tci.md A1, §5; PQ1 = C): as many channels as the instructor chose on Room setup (1–8), each of the kind chosen there (syringe or drip), side by side as on an anaesthesia tower: four across, five |
| [`apps/demo/src/app/pump/rate.ts`](../../apps/demo/src/app/pump/rate.ts) | Plan pump-rack-tci.md A2, Rate (§4 D2 item 3, D12): run the channel at a rate in mL/h, a dose rate in the programme's unit (the host converts it with the PROGRAMMED concentration, as a real pump does), or, on a drip chan |
| [`apps/demo/src/app/pump/tci.ts`](../../apps/demo/src/app/pump/tci.ts) | Plan pump-rack-tci.md A2, TCI (§4 D2 item 4, D3, D6; §6): target-controlled infusion on a syringe channel. |
| [`apps/demo/src/app/qr.ts`](../../apps/demo/src/app/qr.ts) | — |
| [`apps/demo/src/app/rail.ts`](../../apps/demo/src/app/rail.ts) | The workflow rail (E125, owner's mockups of 26 October): the app's navigation in the order of a teaching session — Home; before the session Room, Scenarios, Patient; during it Instructor (today's view or v2, chosen in Se |
| [`apps/demo/src/app/recent.ts`](../../apps/demo/src/app/recent.ts) | The Scenarios page's "Recent" (E125): the last three library cards loaded in this browser, newest first. |
| [`apps/demo/src/app/recognised.ts`](../../apps/demo/src/app/recognised.ts) | The instructor's "Recognised" press (Debrief 2, D5; plan Decision 3, the owner's ruling of 5 November, DQ4): the /1 fallback for the moment the team named the problem. |
| [`apps/demo/src/app/record.ts`](../../apps/demo/src/app/record.ts) | The debrief's record of one run — what happened, in order, at the simulated time the monitor showed: every command applied (from the panel, a Remote or the scenario), the scenario's states, the alarms raised (each with w |
| [`apps/demo/src/app/remote/bench.ts`](../../apps/demo/src/app/remote/bench.ts) | Plan learner-action-remote.md L7 (§4 D2, D3; LQ3, LQ7, LQ11): the preparation bench on the learner remote's Drugs tab. |
| [`apps/demo/src/app/remote/drugs.ts`](../../apps/demo/src/app/remote/drugs.ts) | Plan learner-action-remote.md L7: the learner remote's Drugs tab: the preparation bench (bench.ts) over the tray (tray.ts). |
| [`apps/demo/src/app/remote/infusions.ts`](../../apps/demo/src/app/remote/infusions.ts) | Plan learner-action-remote.md L8 (§4 D2, D3, D8; LQ4 ruled 9 November): the learner remote's Infusions tab. |
| [`apps/demo/src/app/remote/labs.ts`](../../apps/demo/src/app/remote/labs.ts) | Plan learner-action-remote.md L11 (§4 D2 item 5, D6; LQ2, LQ13 ruled 9 November): the learner remote's Labs tab. |
| [`apps/demo/src/app/remote/tray.ts`](../../apps/demo/src/app/remote/tray.ts) | Plan learner-action-remote.md L7 (§4 D2, D3, D7; LQ3, LQ7): the tray on the learner remote's Drugs tab. |
| [`apps/demo/src/app/rhythms.ts`](../../apps/demo/src/app/rhythms.ts) | The rhythm picker's groups (research/13 brief §7 "Rhythm picker"): the 36 library rhythms in the order a clinician looks for them. |
| [`apps/demo/src/app/room-code.ts`](../../apps/demo/src/app/room-code.ts) | Room plan R1 (docs/plans/room-and-instruments.md §7; Q3 ruled 5 November = A): the room code lives until the instructor asks for a new one, through reloads, restarts and the next day. |
| [`apps/demo/src/app/room-layout.ts`](../../apps/demo/src/app/room-layout.ts) | The remembered layout of the room (plan room-and-instruments.md R7, §4 D8; Q10 ruled 5 November = A: device names are kept across days, until "Forget the room"). |
| [`apps/demo/src/app/room-status.ts`](../../apps/demo/src/app/room-status.ts) | What the Room page knows about who follows the session (E125), without a DOM. |
| [`apps/demo/src/app/router.ts`](../../apps/demo/src/app/router.ts) | Hash routing without a router dependency (research/13 brief §5): `#/teach2`, `#/explore/respiratory`, `#/validate/review`. |
| [`apps/demo/src/app/scenario-meta.ts`](../../apps/demo/src/app/scenario-meta.ts) | What a scenario card shows before a case is loaded (research/13 §4.3; TrainingMonitor's categorised catalogue; CAE and REALITi objectives checklists). |
| [`apps/demo/src/app/scenarios.ts`](../../apps/demo/src/app/scenarios.ts) | The scenario library: every `pme-scenario/1` document in packages/controller/scenarios (the five the scenario runner bundles and the depth and neuromuscular cases the neuro model added), so a case a later stage adds appe |
| [`apps/demo/src/app/session.ts`](../../apps/demo/src/app/session.ts) | ONE engine session per app document (research/13 brief §5). |
| [`apps/demo/src/app/sessionbar.ts`](../../apps/demo/src/app/sessionbar.ts) | The session bar (research/13 brief §5, §7): patient one-liner, the MODELED / MANUAL / "n held" badge (a popover dialog lists held values with "Return to model"), the scenario's state and time, sim speed and pause, a book |
| [`apps/demo/src/app/shell.ts`](../../apps/demo/src/app/shell.ts) | The app frame (research/13 brief §4, §7 "App shell / top bar"): the workflow rail (rail.ts, E125) or, on a hostless Remote, the top bar's view switcher; the top bar's always-visible state (alarm count in the skin's colou |
| [`apps/demo/src/app/showcase/harness.ts`](../../apps/demo/src/app/showcase/harness.ts) | Runs a showcase card on a bare engine the way the app does (engine seed 7, the document's mode, truth at 1 Hz, the patient's sensors; apps/demo/src/app/session.ts loadScenario) and presses the card's OWN buttons on a scr |
| [`apps/demo/src/app/showcase/twin.ts`](../../apps/demo/src/app/showcase/twin.ts) | The twin run (docs/plans/scenario-builder.md §7.3, piece B7): a /1 card and its /2 port on the same patient and seed (harness.ts runCard: engine seed 7, the card's own seed for its runner), the /1 card pressed by its but |
| [`apps/demo/src/app/sim-line.ts`](../../apps/demo/src/app/sim-line.ts) | "SIMULATION · not a clinical monitor" on every monitor surface (the owner, 26 October: the Monitor view, the learner monitor window, a learner's phone), never on the instructor's pages. |
| [`apps/demo/src/app/site.ts`](../../apps/demo/src/app/site.ts) | The site profile (research/13 P11, Laerdal's profile vs scenario split): which monitor the room shows, its theme and alarm defaults, and the shell's units and speed. |
| [`apps/demo/src/app/staging.ts`](../../apps/demo/src/app/staging.ts) | Stage, then commit with one chosen transition (research/13-ui-simulator-benchmarks "Top 8" #1: Gaumard UNI's Apply panel, SimPad PLUS "Set transition time", Infirmary Integrated's Apply/Reset + auto-apply opt-out). |
| [`apps/demo/src/app/store.ts`](../../apps/demo/src/app/store.ts) | Per-viewer conveniences in localStorage (research/13 brief §5), wrapped: private windows and previews can throw. |
| [`apps/demo/src/app/teach2/action.ts`](../../apps/demo/src/app/teach2/action.ts) | Instructor v2, the ACTION slot (design §3.4, §3.5, board "Proposal v6"; plan IP6; answers 4–8, 20): one list of pills for the current stage, in the card's order (steps, judged objectives numbered on, automatic rows), eac |
| [`apps/demo/src/app/teach2/alarm-line.ts`](../../apps/demo/src/app/teach2/alarm-line.ts) | Instructor v2, the alarm line under the learners' monitor in STATE (the owner's final layout, board "Option G"): the count and the sounding alarms' words (the alarm table's, as the top bar's count words its top alarm), a |
| [`apps/demo/src/app/teach2/begin.ts`](../../apps/demo/src/app/teach2/begin.ts) | Instructor v2 with no case loaded (the owner's board "Empty 5", approved 30 October): which of the three ways to begin ACTION shows (the three cards, the case list, or Free roam), shared by ACTION and the strip through t |
| [`apps/demo/src/app/teach2/cache.ts`](../../apps/demo/src/app/teach2/cache.ts) | Instructor v2, the staged-delivery cache (design §4.1, §4.2, board "Proposal v11"; plan IP7; answer 11). |
| [`apps/demo/src/app/teach2/ctx.ts`](../../apps/demo/src/app/teach2/ctx.ts) | What every slot of the Instructor v2 view gets (design `docs/plans/instructor-panel-redesign.md`, plan IP4): the Link, the site, the patient's weight, the keyboard registries and the dock's two open areas. |
| [`apps/demo/src/app/teach2/cue.ts`](../../apps/demo/src/app/teach2/cue.ts) | Instructor v2, the cue box at the top of STATE (design §3.3 and §5, boards "Proposal v6" and "v9 paused"; plan IP5; answers 4, 14, 18, 21). |
| [`apps/demo/src/app/teach2/dock.ts`](../../apps/demo/src/app/teach2/dock.ts) | The Instructor v2 dock (design §3.6, board "Proposal v6"): Tools on the left (the sheets' buttons), a divider, the three marks (good, bad, discuss), the /1 "Recognised" press (recognised.ts; not shown on a pme-scenario/2 |
| [`apps/demo/src/app/teach2/drug-sheet.ts`](../../apps/demo/src/app/teach2/drug-sheet.ts) | Instructor v2, the Drug sheet (design §4.1, board "Proposal v11"; plan IP7; answers 10, 11, 16). |
| [`apps/demo/src/app/teach2/feed.ts`](../../apps/demo/src/app/teach2/feed.ts) | Instructor v2's view feed (plan `docs/plans/instructor-peer-role.md` §6, piece P6): what the host's own Instructor v2 reads from the host document and a remote does not have, computed on the host by the very functions th |
| [`apps/demo/src/app/teach2/ff.ts`](../../apps/demo/src/app/teach2/ff.ts) | Instructor v2, the Fast forward box in STATE (the owner's final layout, board "Option G"): its title with the icon, a divider, "+2 min" and "+5 min", and the catch-up note. |
| [`apps/demo/src/app/teach2/finish.ts`](../../apps/demo/src/app/teach2/finish.ts) | "Finish the case" in Instructor v2 (the owner's board "Finish 2", approved 30 October). |
| [`apps/demo/src/app/teach2/header.ts`](../../apps/demo/src/app/teach2/header.ts) | The Instructor v2 session bar (design §3.1; the owner's final layout, board "Option G"; answer 9). |
| [`apps/demo/src/app/teach2/keys.ts`](../../apps/demo/src/app/teach2/keys.ts) | The Instructor v2 keyboard (design §3.1, §3.4, §4; answer 16): Space pauses and resumes through the clock pill (from the page, an ACTION row, a header, Fast forward or dock button; elsewhere it is the focused control's o |
| [`apps/demo/src/app/teach2/labs-sheet.ts`](../../apps/demo/src/app/teach2/labs-sheet.ts) | Plan learner-action-remote.md L15 (§4 D6; LQ13 ruled B, 9 November: a remote sees its own samples, the laptop sees every result): the laptop's Labs sheet in Instructor v2. |
| [`apps/demo/src/app/teach2/learner-preps.ts`](../../apps/demo/src/app/teach2/learner-preps.ts) | Plan learner-action-remote.md L9 (§4 D7; LQ3 ruled 9 November): what the learner remotes have prepared, as the INSTRUCTOR sees it, on the laptop's dock (Instructor v2) and on the instructor's phone (views/remote.ts mount |
| [`apps/demo/src/app/teach2/prep-board.ts`](../../apps/demo/src/app/teach2/prep-board.ts) | Plan learner-action-remote.md L9 (§4 D7): the instructor's copy of the learner remotes' preparations, as the Link keeps it from the host's `prep` news addressed to the host's own id (the laptop's Link and the instructor |
| [`apps/demo/src/app/teach2/press.ts`](../../apps/demo/src/app/teach2/press.ts) | Instructor v2 (E127): the two presses of the ACTION list, sending exactly what today's Scenario tab sends. |
| [`apps/demo/src/app/teach2/pump-mismatch.ts`](../../apps/demo/src/app/teach2/pump-mismatch.ts) | Plan pump-rack-tci.md §8 (PQ8 = A, the owner's ruling, as LQ3 for the learner preparations): a pump channel whose syringe or bag and programme differ is the instructor's finding at once — a card on the laptop's dock, bes |
| [`apps/demo/src/app/teach2/rows.ts`](../../apps/demo/src/app/teach2/rows.ts) | Instructor v2, the ACTION rows classified live (design §3.4, §3.5; answers 4–8, 20). |
| [`apps/demo/src/app/teach2/sheet.ts`](../../apps/demo/src/app/teach2/sheet.ts) | Instructor v2, the sheet frame (design §4, board "Proposal v11"; plan IP7): every sheet has the same shape. |
| [`apps/demo/src/app/teach2/sheets.ts`](../../apps/demo/src/app/teach2/sheets.ts) | Instructor v2, the sheets slot (design §3.6, §4; board "Proposal v11"; plan IP7; answers 11, 13–16). |
| [`apps/demo/src/app/teach2/strip.ts`](../../apps/demo/src/app/teach2/strip.ts) | Instructor v2, the stage strip (design §3.2, board "Proposal v6"; plan IP5; answers 2 and 3, the owner's ruling of 29 October on clicks). |
| [`apps/demo/src/app/triggers.ts`](../../apps/demo/src/app/triggers.ts) | A scenario transition's trigger in clinical words ("EtCO₂ ≥ 20 mmHg for 30 s", "Shock of at least 150 J", "Adrenaline given"), for the run strip's "next" list. |
| [`apps/demo/src/app/ui.ts`](../../apps/demo/src/app/ui.ts) | The app's small component set (research/13 brief §7), plain DOM, no library: element builder, buttons, segmented control, numeric stepper with unit, glossary tooltip, confirm dialog (native <dialog>), toasts. |
| [`apps/demo/src/app/views/archive-list.ts`](../../apps/demo/src/app/views/archive-list.ts) | The archive's list (the owner's board "Finish 2"), the one builder the Instructor v2 Finish pane and the Debrief view's Archive section share: one row per saved debrief, oldest first: its number, "<Resident> · <card>", t |
| [`apps/demo/src/app/views/debrief-course.ts`](../../apps/demo/src/app/views/debrief-course.ts) | The Debrief's course strip: the run on one time axis as an SVG string (no DOM state). |
| [`apps/demo/src/app/views/debrief-swimlane.ts`](../../apps/demo/src/app/views/debrief-swimlane.ts) | The Debrief's swimlane, "The run, lane by lane" (Debrief 2, D7a): the run on one time axis as an SVG string (no DOM state), lanes top to bottom, each named in words at its left: Patient (the patient's key moments, ● verm |
| [`apps/demo/src/app/views/debrief.ts`](../../apps/demo/src/app/views/debrief.ts) | Debrief: the report of the run, read from the session's run record — the case, the objectives judged by their rules, the measured facts, trend charts drawn as inline SVG, drugs and fluids, the timeline (the discarded cou |
| [`apps/demo/src/app/views/depth.ts`](../../apps/demo/src/app/views/depth.ts) | EEG plan E12 (docs/plans/stage-eeg-depth-of-anaesthesia.md §7 E12): the depth-of-anaesthesia window, `#/depth` on a follower page (a phone, a tablet or a second screen that opened the picker's "Depth of anaesthesia" card |
| [`apps/demo/src/app/views/dev.ts`](../../apps/demo/src/app/views/dev.ts) | Developer (research/13 §4.5, brief Q3): the only place the build-stage pages, the physiology console with its engine keys and the evidence pages are listed. |
| [`apps/demo/src/app/views/explore.ts`](../../apps/demo/src/app/views/explore.ts) | Explore physiology (research/13 §4.5): the physiology console's data, re-presented for residents in the light bench theme. |
| [`apps/demo/src/app/views/follower-status.ts`](../../apps/demo/src/app/views/follower-status.ts) | What a learner monitor says and does, from what it knows — one pure function, so every state a phone can be in (a relay it cannot reach, a full session, a lost socket, a silent instructor, the Ventilator view driving the |
| [`apps/demo/src/app/views/follower.ts`](../../apps/demo/src/app/views/follower.ts) | The learner monitor on a SECOND screen. |
| [`apps/demo/src/app/views/home.ts`](../../apps/demo/src/app/views/home.ts) | Home (E125, owner's mockup f1-home): the page the app opens on (`#/`, `#/home`). |
| [`apps/demo/src/app/views/join.ts`](../../apps/demo/src/app/views/join.ts) | The instrument picker (plan room-and-instruments.md R4; Q1 ruled 5 November): the device that scans the room's QR (`?join=CODE#/pick`) chooses what this screen shows. |
| [`apps/demo/src/app/views/learner-remote.ts`](../../apps/demo/src/app/views/learner-remote.ts) | The learner action remote's page (plan learner-action-remote.md L6, §4 D1, D9; LQ1 ruled 9 November): a phone that picked "Learner remote" on the instrument picker opens `?join=CODE#/remote/learner`. |
| [`apps/demo/src/app/views/mechanisms.ts`](../../apps/demo/src/app/views/mechanisms.ts) | The mechanism tree (docs/plans/mechanism-tree.md piece T1; Q12: `#/explore/mechanisms`, the last entry of Explore's left nav): for one of the six first triggers, the static forward tree of the couplings the engine comput |
| [`apps/demo/src/app/views/monitor.ts`](../../apps/demo/src/app/views/monitor.ts) | Monitor (research/13 §4.2): the learner's full-screen monitor, with the learner controls strip under it only when the instructor has switched it on for this scenario. |
| [`apps/demo/src/app/views/patient.ts`](../../apps/demo/src/app/views/patient.ts) | Patient (E125): the free-run patient, the E123 start page's controls on their own page, unchanged in function — the presets, age, sex, weight, height and conditions, MODELED or MANUAL, and "start with the sensors off". |
| [`apps/demo/src/app/views/pin-form.ts`](../../apps/demo/src/app/views/pin-form.ts) | P7's PIN form (plan instructor-peer-role.md P7), on its own so the instructor's phone (views/remote.ts) and the ventilator's own page (R8d, src/vent/hamilton-page.ts) sign in with the same form: the room code, a PIN fiel |
| [`apps/demo/src/app/views/remote.ts`](../../apps/demo/src/app/views/remote.ts) | Remote (research/13 §4.4): on the host screen, how to pair (the code, "open here", and a QR code only where another device can use it); in a window opened at #/remote, the instructor panel alone, joined by the 6-letter c |
| [`apps/demo/src/app/views/room-instructor.ts`](../../apps/demo/src/app/views/room-instructor.ts) | The Room page's instructor phone (plan instructor-peer-role.md P7, §1, §3, §5): one card, self-contained so that the Room set-up page (R7) can move it into its `#room-instructor` slot with no change here. |
| [`apps/demo/src/app/views/room.ts`](../../apps/demo/src/app/views/room.ts) | Room setup (E125, owner's mockup f2-room; Room plan R7, docs/plans/room-and-instruments.md §7, Q2 ruled 5 November: today's Room page grown). |
| [`apps/demo/src/app/views/scenarios.ts`](../../apps/demo/src/app/views/scenarios.ts) | Scenarios (E125, owner's mockup f3-scenarios): two cards — the Scenario library and the Scenario builder — and the three cases loaded last. |
| [`apps/demo/src/app/views/settings.ts`](../../apps/demo/src/app/views/settings.ts) | Settings (research/13 §4.8, P11): the room's site profile — monitor, screen, frame rate, gas units, sensors-off start — exportable as one file for the next room, plus the shortcut sheet. |
| [`apps/demo/src/app/views/teach2.ts`](../../apps/demo/src/app/views/teach2.ts) | Instructor v2 (design `docs/plans/instructor-panel-redesign.md` §3, board "Proposal v6"; plan IP4): a second Instructor view beside today's, on the route `teach2`. |
| [`apps/demo/src/app/views/validate.ts`](../../apps/demo/src/app/views/validate.ts) | Validate (research/13 §4.7): the three validation-harness tools as tabs in the bench theme. |
| [`apps/demo/src/app/views/vent.ts`](../../apps/demo/src/app/views/vent.ts) | Ventilator (research/13 §4.6): the Stage V cockpit beside THIS session's monitor, linked both ways over the Stage V link (a direct same-origin frame port since FX-1). |
| [`apps/demo/src/app/vitals.ts`](../../apps/demo/src/app/vitals.ts) | The instructor's targets (engine StateVars) in clinical units: glossary label, display scale, step and range. |
| [`apps/demo/src/dev/arrest-evidence.ts`](../../apps/demo/src/dev/arrest-evidence.ts) | Arrest evidence page: seven scripted scenarios on the philips-like skin, for inspection before the owner tests again. |
| [`apps/demo/src/dev/blood-acid-base.ts`](../../apps/demo/src/dev/blood-acid-base.ts) | Blood and acid–base page: blood, acid–base, electrolytes and O2 delivery. |
| [`apps/demo/src/dev/circulation.ts`](../../apps/demo/src/dev/circulation.ts) | Circulation page: a profile picker, lesions, drugs, events, CPR, IABP/LVAD, a PV-loop view and a chamber-pressure view. |
| [`apps/demo/src/dev/controller/host.ts`](../../apps/demo/src/dev/controller/host.ts) | Controller host page: the monitor that owns the simulation, the hidden panel (in-process), and the same session offered over BroadcastChannel (always) and over the relay + WebRTC (when ?relay= is given). |
| [`apps/demo/src/dev/controller/links.ts`](../../apps/demo/src/dev/controller/links.ts) | URL conventions shared by the three controller pages: ?session=ABC234 the session code (the host makes one when absent) ?via=bc\|relay\|rtc how a remote/viewer connects (default bc = BroadcastChannel, same browser) ?relay= |
| [`apps/demo/src/dev/controller/remote.ts`](../../apps/demo/src/dev/controller/remote.ts) | Controller remote page (phone/tablet). |
| [`apps/demo/src/dev/controller/sim-monitor.ts`](../../apps/demo/src/dev/controller/sim-monitor.ts) | Controller demo glue: a monitor that runs MonitorCore on the MAIN thread (the renderer's fallback path), so the page has the engine in hand for snapshot/restore/clock control. |
| [`apps/demo/src/dev/controller/viewer.ts`](../../apps/demo/src/dev/controller/viewer.ts) | Controller viewer page: a second monitor (projector) that synthesises its trace locally from the host's snapshot + mirrored commands (ViewerSync). |
| [`apps/demo/src/dev/depth-neuromuscular.ts`](../../apps/demo/src/dev/depth-neuromuscular.ts) | Depth and neuromuscular page: TOF and depth tiles beside the monitor, the instructor "anaesthetic state" panel, and scripted sequences: induction (fentanyl → propofol → rocuronium → laryngoscopy/intubation → sevoflurane |
| [`apps/demo/src/dev/device-layer.ts`](../../apps/demo/src/dev/device-layer.ts) | Device-layer demo: the live monitor in each skin, alarm test controls, defibrillator and pacer controls, the 12-lead report, trends and the event log with export. |
| [`apps/demo/src/dev/drug-evidence.ts`](../../apps/demo/src/dev/drug-evidence.ts) | Drug evidence page: four panels, each one gate screenshot, drawn from the engine. |
| [`apps/demo/src/dev/drug-pkpd.ts`](../../apps/demo/src/dev/drug-pkpd.ts) | Drug PK/PD page: the monitor plus the drug panel (Cp/Ce, pump/TCI, decrement time, volatile line) and a depth tile that shows the drug model's summaries until the neuro model's depth index exists. |
| [`apps/demo/src/dev/endocrine-thermal.ts`](../../apps/demo/src/dev/endocrine-thermal.ts) | Endocrine and thermal page: MH crisis with dantrolene, hypothermia under GA with warming and cold fluid, sepsis warm → cold (MODELED circulation), diabetic hypoglycaemia under GA. |
| [`apps/demo/src/dev/organs.ts`](../../apps/demo/src/dev/organs.ts) | Organs page: the monitor with the ICP lane, an organ side panel (ICP/CPP, PbtO2, UOP tiles from the renderer's formatters, the organs truth line, a 30 min trend) and the brain/kidney actions. |
| [`apps/demo/src/dev/respiratory-evidence.ts`](../../apps/demo/src/dev/respiratory-evidence.ts) | Respiratory evidence page: five respiratory demonstrations on the Philips-like monitor (MODELED, ×4). |
| [`apps/demo/src/dev/rhythm-catalogue.ts`](../../apps/demo/src/dev/rhythm-catalogue.ts) | Every v1 rhythm (and the modifier showcases) as gallery strips: id → spec + label + group. |
| [`apps/demo/src/dev/rhythm-library.ts`](../../apps/demo/src/dev/rhythm-library.ts) | — |
| [`apps/demo/src/dev/rhythm-strip.ts`](../../apps/demo/src/dev/rhythm-strip.ts) | Offline 10 s two-lead strips for the rhythm-library gallery: an engine is run headlessly in the page, samples are read from its lane buffers (monitor-filtered, as displayed) and drawn on a 25 mm/s, 10 mm/mV grid. |
| [`apps/demo/src/dev/scenario-runner.ts`](../../apps/demo/src/dev/scenario-runner.ts) | Scenario-runner demo: the host monitor runs a scenario. |
| [`apps/demo/src/dev/skins/preview.ts`](../../apps/demo/src/dev/skins/preview.ts) | Skins preview page: every skin/preset × theme drawn statically, plus each alarm sound profile playable on demand through the real look-ahead ToneScheduler and AlarmSounder. |
| [`apps/demo/src/dev/skins/sample-waves.ts`](../../apps/demo/src/dev/skins/sample-waves.ts) | Sample SHAPES for the skin preview only (not physiology; the haemodynamic and respiratory signal modules own the real pleth/IBP/CO2/resp models). |
| [`apps/demo/src/dev/skins/screen.ts`](../../apps/demo/src/dev/skins/screen.ts) | Static skin preview: header, message bar with the three alarm-level bars and lamps, lanes drawn with the renderer's own SweepLane using ResolvedSkin.render (the device-layer contract), and tiles from layout.tiles. |
| [`apps/demo/src/dev/skins/timing.ts`](../../apps/demo/src/dev/skins/timing.ts) | Pulse onset detection on rendered audio (gate evidence): a pulse is a run where \|x\| stays above 10 % of the peak, allowing dips shorter than 2 ms (the waveform's own zero crossings). |
| [`apps/demo/src/physiology-console/actions.ts`](../../apps/demo/src/physiology-console/actions.ts) | The actions rail's command builders — the same Command bodies the instructor panel and the scenario runner send (brief §7.2 plus the circulation, lung, blood and drug shapes, taken from `types-lung.ts`, `types-pk.ts` and |
| [`apps/demo/src/physiology-console/flatten.ts`](../../apps/demo/src/physiology-console/flatten.ts) | Flatten the truth tree and the engine's summary events into one map of dotted paths → leaf values. |
| [`apps/demo/src/physiology-console/format.ts`](../../apps/demo/src/physiology-console/format.ts) | Value, delta and change formatting (monospace table cells). |
| [`apps/demo/src/physiology-console/main.ts`](../../apps/demo/src/physiology-console/main.ts) | The physiology console's page entry: the real monitor (mountMonitor, any skin via ?skin=, worker when available) with the engine's opt-in truth event at 1 Hz, wired to the console. |
| [`apps/demo/src/physiology-console/meta.ts`](../../apps/demo/src/physiology-console/meta.ts) | Display metadata per path — label, unit, digits and a scale into clinical units. |
| [`apps/demo/src/physiology-console/model.ts`](../../apps/demo/src/physiology-console/model.ts) | The console's data model — current leaves (truth tree + folded events + monitor numerics), the baseline, 60 s histories, rows grouped by organ, and the JSON/CSV export. |
| [`apps/demo/src/physiology-console/organs.ts`](../../apps/demo/src/physiology-console/organs.ts) | The curated path → organ map. |
| [`apps/demo/src/physiology-console/sparkline.ts`](../../apps/demo/src/physiology-console/sparkline.ts) | 60 s sparklines — a bounded history per numeric path (one sample per truth event, 1 Hz) and a tiny canvas plot, newest sample at the right edge, auto-scaled to the window's min–max and the baseline (drawn as a faint line |
| [`apps/demo/src/physiology-console/view.ts`](../../apps/demo/src/physiology-console/view.ts) | The console page controller — header (clock, speed, baseline, filters, export), the actions rail, the change log and the organ sections. |
| [`apps/demo/src/validation/bedside.ts`](../../apps/demo/src/validation/bedside.ts) | Saadat bedside checklist page (research/06 §7). |
| [`apps/demo/src/validation/perf.ts`](../../apps/demo/src/validation/perf.ts) | Performance gate page: an 8-lane monitor (ECG II, V5, aVR, ABP, pleth, CVP, CO2, resp) with a ventilated patient. |
| [`apps/demo/src/validation/review.ts`](../../apps/demo/src/validation/review.ts) | Blind realism review page (brief §9 steps 2–3, 6). |
| [`apps/demo/src/vent/core/alarms-view.ts`](../../apps/demo/src/vent/core/alarms-view.ts) | The cockpit core's alarm view (plan vent-skin-edp-ts.md §4.3, piece V3): a face's alarm profile applied to the model's alarm CONDITIONS (ventAlarms), stepped on sim time so a test drives it with the driver's clock. |
| [`apps/demo/src/vent/core/cockpit.ts`](../../apps/demo/src/vent/core/cockpit.ts) | The ventilator cockpit's core (plan vent-skin-edp-ts.md §4.3, piece V0): the logic every face needs, moved out of the Hamilton front end, knowing nothing of any look. |
| [`apps/demo/src/vent/core/pending.ts`](../../apps/demo/src/vent/core/pending.ts) | Select-turn-press (plan vent-skin-edp-ts.md §2.4, §4.3; built in V0 for the EDP-TS face of V1, which the Hamilton face never uses): touch a setting's key, turn the knob, press it to apply. |
| [`apps/demo/src/vent/core/record.ts`](../../apps/demo/src/vent/core/record.ts) | The breath record (plan vent-skin-edp-ts.md §4.3, §3.3 GD1, GD2, GD6; piece V1): what a ventilator reports of the last COMPLETE breath, from the 5 ms steps: peak inspiratory flow, Ti (with a pause or an inspiratory hold, |
| [`apps/demo/src/vent/core/types.ts`](../../apps/demo/src/vent/core/types.ts) | The ventilator cockpit's core types (plan vent-skin-edp-ts.md §4.3, piece V0). |
| [`apps/demo/src/vent/demos.ts`](../../apps/demo/src/vent/demos.ts) | The ventilator-link demonstrations as data: a profile (lung-pathology row), starting settings, and the step applied after `settleS` sim seconds — ventilator settings and, for the vascular events the ventilator cannot cau |
| [`apps/demo/src/vent/device-link.ts`](../../apps/demo/src/vent/device-link.ts) | R8d (plan room-and-instruments.md §7): the ventilator's own page signs in over the relay as the `ventilator` role (R8a), granted by the host's PIN check (R8c) and carried by the relay to the host only (R8b). |
| [`apps/demo/src/vent/dom.ts`](../../apps/demo/src/vent/dom.ts) | The two DOM helpers of the v1.9 Hamilton front end, shared by its face and the simulator's tools. |
| [`apps/demo/src/vent/embed.ts`](../../apps/demo/src/vent/embed.ts) | The ventilator-simulator embed: the Hamilton ventilator and the patient monitor in ONE page that opens from file:// with no server. |
| [`apps/demo/src/vent/faces/edp-ts/controls.ts`](../../apps/demo/src/vent/faces/edp-ts/controls.ts) | The EDP-TS face's control table (plan vent-skin-edp-ts.md §3, piece V1): EVERY control the face draws, what it does to the model, or why it does nothing yet. |
| [`apps/demo/src/vent/faces/edp-ts/data.ts`](../../apps/demo/src/vent/faces/edp-ts/data.ts) | The EDP-TS face's data (face.json): every word, colour, layout number, range and step, each leaf with its provenance (plan docs/plans/vent-skin-edp-ts.md §5; checked by provenance.test.ts). |
| [`apps/demo/src/vent/faces/edp-ts/device.ts`](../../apps/demo/src/vent/faces/edp-ts/device.ts) | The drawn EDP-TS device (brief 159): the housing and the screen on ONE fixed design grid (face.json layout.grid, every box measured on the rectified photographs, research/57 P-20 to P-35), scaled as a whole by face.ts, n |
| [`apps/demo/src/vent/faces/edp-ts/face.ts`](../../apps/demo/src/vent/faces/edp-ts/face.ts) | The EDP-TS face (plan vent-skin-edp-ts.md §2, §4.3, §5, §6; pieces V1 and VF): the device drawn to the owner's photographs (device.ts, on one design grid scaled as a whole), painted from the View of the cockpit and the k |
| [`apps/demo/src/vent/faces/edp-ts/knob.ts`](../../apps/demo/src/vent/faces/edp-ts/knob.ts) | The EDP-TS face's ONE knob-navigation mechanism (plan vent-skin-edp-ts.md §2.4; research/57 H-10, H-25, H-26, O-01 to O-16), pure and DOM-free so it is tested headless (knob.test.ts) and every window of every later piece |
| [`apps/demo/src/vent/faces/edp-ts/modes.ts`](../../apps/demo/src/vent/faces/edp-ts/modes.ts) | The EDP-TS face's modes and its spec for the cockpit core (plan vent-skin-edp-ts.md §3.3 GM1, GM2, GM10; piece V1): the three modes the model runs under the device's names, the bottom row each shows (research/57 D-01, D- |
| [`apps/demo/src/vent/faces/edp-ts/pictograms.ts`](../../apps/demo/src/vent/faces/edp-ts/pictograms.ts) | The EDP-TS face's pictograms (brief 159, R7, R8, R11, R12, R15, R18): ONE entry per subject the photographs show (research/57 P-07 to P-17), each my own drawing of that subject in inline SVG, never a trace of the device' |
| [`apps/demo/src/vent/faces/edp-ts/tones.ts`](../../apps/demo/src/vent/faces/edp-ts/tones.ts) | The EDP-TS face's alarm tones (plan vent-skin-edp-ts.md V3, GA16; VQ6), made by the app itself: no sound file. |
| [`apps/demo/src/vent/faces/edp-ts/view.ts`](../../apps/demo/src/vent/faces/edp-ts/view.ts) | What the EDP-TS screen and housing show at one moment (brief 159): a plain-data View. |
| [`apps/demo/src/vent/faces/hamilton/face.ts`](../../apps/demo/src/vent/faces/hamilton/face.ts) | The Hamilton-style face: the v1.9 Hamilton-style front end (ventilator-sim-hamilton.html "UI" block), ported to TypeScript and rendering from @pme/ventilator instead of page globals. |
| [`apps/demo/src/vent/faces/index.ts`](../../apps/demo/src/vent/faces/index.ts) | The ventilator's faces (plan vent-skin-edp-ts.md §4.3, §4.5): the registry, the choice from the address, and the mount every page uses (vent-hamilton.html in its three link modes, and the embed). |
| [`apps/demo/src/vent/hamilton-page.ts`](../../apps/demo/src/vent/hamilton-page.ts) | vent-hamilton.html: the ventilator alone (no ?link) or linked to a monitor in another window/iframe (?link=<session>[&profile=<id>]) over BroadcastChannel `pme-vent/<session>`, or over a direct frame port with its parent |
| [`apps/demo/src/vent/link-page.ts`](../../apps/demo/src/vent/link-page.ts) | vent-link.html: the Hamilton ventilator (iframe, its own window context) and the patient monitor side by side, linked over BroadcastChannel `pme-vent/<session>` (both ways). |
| [`apps/demo/src/vent/sim-tools.ts`](../../apps/demo/src/vent/sim-tools.ts) | The simulator's own tools (plan vent-skin-edp-ts.md §4.3): the patient drawer (presets, the lung, the patient's effort) and the asynchrony examples. |
| [`alarm-bursts.ts`](../../packages/audio/src/alarm-bursts.ts) | Pure burst geometry (no Web Audio): where each pulse of one burst starts, for a profile level with the skin's overrides applied, and the volume-step → gain curve. |
| [`alarm-sounder.ts`](../../packages/audio/src/alarm-sounder.ts) | AlarmSounder: turns "alarm X of level L is active" into pulse tones on the existing look-ahead ToneScheduler (brief §3.6, §6.4, §6.4.1). |
| [`alarm-voice.ts`](../../packages/audio/src/alarm-voice.ts) | Web Audio voices for alarm pulses and device tones (brief §6.4: PeriodicWave with harmonics 1–5 at 0/−3/−6/−9/−12 dB, 15 ms linear rise and fall). |
| [`clock-map.ts`](../../packages/audio/src/clock-map.ts) | Sim time → wall time → audio time (brief §3.6 "Clock mapping"; web.dev "A tale of two clocks"). |
| [`context.ts`](../../packages/audio/src/context.ts) | Audio context creation and unlock (brief §3.6; research 05 §3.2, §5.5): the AudioContext is created AND resumed inside the first user gesture; on iOS a looping silent <audio> element keeps Web Audio playing when the ring |
| [`index.ts`](../../packages/audio/src/index.ts) | — |
| [`profiles/device-tones.ts`](../../packages/audio/src/profiles/device-tones.ts) | Defibrillator charge / charge-ready / shock and NIBP-done tones as data (brief §6.5; research 05 §2.6, §2.4). |
| [`profiles/iec-style.ts`](../../packages/audio/src/profiles/iec-style.ts) | `iec-style` profile (brief §6.4 burst table; research 05 §2.5 quoting the IEC 60601-1-8 Table 3/4 ranges via US 9,814,817 B2). |
| [`profiles/index.ts`](../../packages/audio/src/profiles/index.ts) | — |
| [`profiles/pitch-maps.ts`](../../packages/audio/src/profiles/pitch-maps.ts) | Pulse-tone pitch maps (brief §3.6; research 03 §3.6, 05 §2.5): f = baseHz · 2^(−(100 − SpO2)·s/12). |
| [`profiles/saadat.ts`](../../packages/audio/src/profiles/saadat.ts) | `saadat` profile (brief §6.4.1; research 06 §4.2, M p.47, 49): L1 "DO-DO-DO--DO-DO" (one 3+2 group of 5 pulses) every 10 s, L2 "DO-DO-DO" every 20 s, L3 "DO" every 30 s (it repeats, unlike IEC low). |
| [`profiles/traditional.ts`](../../packages/audio/src/profiles/traditional.ts) | `traditional` profile, Philips-like (research 05 §2.5 [S2]): high = a high-pitched sound once a second, medium = a lower-pitched sound every 2 s, INOP tone every 2 s. |
| [`profiles/types.ts`](../../packages/audio/src/profiles/types.ts) | Alarm sound profiles as DATA (brief §3.6, §6.4, §6.4.1). |
| [`scheduler.ts`](../../packages/audio/src/scheduler.ts) | Look-ahead tone scheduler (brief §3.6): a 25 ms timer schedules every tone due in the next 100 ms on the audio clock. |
| [`tones.ts`](../../packages/audio/src/tones.ts) | QRS / pulse beep (brief §3.6): 100 ms, fundamental plus 2nd and 3rd harmonics, 5 ms attack and release [ENG: device]. |
| [`alarm-audio.ts`](../../packages/renderer/src/alarm-audio.ts) | Engine alarm state → alarm sound (brief §6.4, §6.4.1): the `alarmStatus` event is the single source; the bridge raises and clears alarms on the audio AlarmSounder (which sounds only the highest priority, ties first raise |
| [`alarm-view.ts`](../../packages/renderer/src/alarm-view.ts) | What the alarm header and tiles show (brief §6.4 visual table, §6.4.1 Saadat-like, §6.9 PUMP page) as PURE functions of the engine's `alarmStatus` event and the resolved skin, so they are unit-tested in Node; the DOM in |
| [`calibration.ts`](../../packages/renderer/src/calibration.ts) | Sweep geometry (brief §3.5). |
| [`co2-range.ts`](../../packages/renderer/src/co2-range.ts) | The capnogram lane's auto-range (skin `co2.autoScales`; owner ruling of 1 Nov 2026, E63 revisited): the lane widens its scale when the plateau exceeds it and narrows back when it falls, with hysteresis, as real units do. |
| [`ctx.ts`](../../packages/renderer/src/ctx.ts) | The subset of the Canvas 2D API the renderer uses. |
| [`decimate.ts`](../../packages/renderer/src/decimate.ts) | Min/max decimation per DEVICE-pixel column (brief §3.5): 500 Hz at 25 mm/s is 5.3 samples per CSS px (2.65 per device px at DPR 2), so each column keeps its first, last, min and max sample. |
| [`device-ui.ts`](../../packages/renderer/src/device-ui.ts) | Main-thread device chrome (brief §3.1 "DOM numerics tiles (≤1 Hz, CSS flash)"; §6.4 visuals; §6.4.1; §6.9): the alarm header (lamp, message bar, silence/pause countdown, all-off bell, layout badge, date), the skin's nume |
| [`drug-panel.ts`](../../packages/renderer/src/drug-panel.ts) | Drug panel: a compact table (drug, Cp, Ce, pump/TCI, total, 50 % decrement) plus a 10-minute Ce sparkline per drug on one canvas, and the volatile line (FI/FA/brain, MAC). |
| [`ecg-gain.ts`](../../packages/renderer/src/ecg-gain.ts) | The ECG auto-gain's judgement (Saadat-like `ecg.gainDefault: "AUTO"`): which of the skin's discrete sizes a lane shows. |
| [`eeg-strip.ts`](../../packages/renderer/src/eeg-strip.ts) | EEG E5 (plan §7 E5): the raw trace and the spectrogram strip (density spectral array) of an EEG device, generic look — red high, blue low (Ch36 pp. |
| [`endo-panel.ts`](../../packages/renderer/src/endo-panel.ts) | Endocrine panel: glucose for everyone; the stress/hormone block for the instructor view only. |
| [`engine.worker.ts`](../../packages/renderer/src/engine.worker.ts) | Worker entry: engine + renderer on an OffscreenCanvas (brief §3.4). |
| [`ibp-scale.ts`](../../packages/renderer/src/ibp-scale.ts) | IBP1 (arterial) and IBP2 (venous) lane scales, owner ruling E130 (2026-10-26): per channel the skin's fixed scale, a range the instructor types within 0–200 mmHg, or AUTO from discrete ranges, re-judged on a timer and ne |
| [`iife-worker.ts`](../../packages/renderer/src/iife-worker.ts) | IIFE build only (`vite build --mode iife` aliases './engine.worker.ts?worker&inline' to this file). |
| [`index.ts`](../../packages/renderer/src/index.ts) | @pme/renderer public API. |
| [`lab-panel.ts`](../../packages/renderer/src/lab-panel.ts) | The lab / ABG panel (a DOM widget, like numerics-dom.ts). |
| [`monitor-core.ts`](../../packages/renderer/src/monitor-core.ts) | Engine + sweep lanes + static chrome, driven by frame timestamps. |
| [`mount.ts`](../../packages/renderer/src/mount.ts) | mountMonitor (brief §7.6): ECG lanes + HR tile + QRS beep; pressure/pleth lanes and tiles. |
| [`numerics-dom.ts`](../../packages/renderer/src/numerics-dom.ts) | DOM numeric tiles (brief §3.1: DOM numerics ≤1 Hz). |
| [`numerics-hemo.ts`](../../packages/renderer/src/numerics-hemo.ts) | Haemodynamic numeric tiles (brief §6.1, §6.3): ABP/PAP "S/D (M)", CVP mean, PR, PI and NIBP with its measuring state, live cuff pressure and "hh:mm" timestamp. |
| [`numerics-neuro.ts`](../../packages/renderer/src/numerics-neuro.ts) | The neuro model's NMT (train-of-four) and BFA (BIS-like depth index) tiles. |
| [`numerics-organs.ts`](../../packages/renderer/src/numerics-organs.ts) | Organ numeric tiles: ICP (mean) with CPP, PbtO2, urine output (mL/h over 60 min, cumulative). |
| [`numerics-resp.ts`](../../packages/renderer/src/numerics-resp.ts) | Respiratory numeric tiles (brief §6.1, §6.8): SpO2 with PI, EtCO2 with FiCO2 and awRR, RR (impedance) and temperature T1/T2. |
| [`overlays.ts`](../../packages/renderer/src/overlays.ts) | Event overlays on the ECG lanes (brief §3.5 step 5; research/05 §2.6): pace marks, sync markers, shock marks and lead-off dashes. |
| [`protocol.ts`](../../packages/renderer/src/protocol.ts) | Messages between the main thread and the engine+renderer worker (brief §3.4). |
| [`skin-plan.ts`](../../packages/renderer/src/skin-plan.ts) | ResolvedSkin → RenderPlan: the plain-data lane layout the worker draws from. |
| [`sweep-lane.ts`](../../packages/renderer/src/sweep-lane.ts) | One sweep lane (brief §3.5 "Per frame, for each lane"): x comes from sim time, never from frame counts. |
| [`tile-fit.ts`](../../packages/renderer/src/tile-fit.ts) | Saadat pass 3 (the owner's 2026-10-23 review): how the parts of a split tile fit their width. |
| [`views.ts`](../../packages/renderer/src/views.ts) | Device-layer views drawn on a plain canvas: the 12-lead report (brief §6.6: 3×4 + lead II rhythm strip, 25 mm/s, 10 mm/mV, calibration pulses, on ECG paper) and the graphic trend (brief §6.7; `trend.style` line or filled |
| [`wave-lanes.ts`](../../packages/renderer/src/wave-lanes.ts) | Haemodynamic waveform lanes (brief §3.5, §6.8 colours): ABP red, pleth cyan, CVP blue, PAP yellow, drawn by the existing SweepLane at 125 Hz. |
| [`worker-host.ts`](../../packages/renderer/src/worker-host.ts) | Main-thread side of the engine+renderer (brief §3.4): an OffscreenCanvas worker when possible, the same MonitorCore on the main thread otherwise. |
| [`calendar.ts`](../../packages/skins/src/calendar.ts) | Header / trend date formatting (brief §3.8 `calendar`; research 06 §5.1 item 13): Gregorian in the skin's format, or Solar Hijri (Jalali) as YYYY/MM/DD with Latin digits through Intl's persian calendar. |
| [`color.ts`](../../packages/skins/src/color.ts) | Colour helpers: WCAG 2.x relative luminance and contrast ratio, and the theme transform that darkens a colour (HSL lightness only, hue and saturation kept) until it reaches a contrast ratio on a light background. |
| [`index.ts`](../../packages/skins/src/index.ts) | @pme/skins: skins as data (brief §3.8). |
| [`merge.ts`](../../packages/skins/src/merge.ts) | Deep merge for skin data: plain objects merge key by key, arrays and scalars (and null) replace. |
| [`provenance.ts`](../../packages/skins/src/provenance.ts) | Provenance coverage: every leaf value of a skin must be covered by a provenance entry whose key is the leaf's dotted path or a prefix of it (so one entry can cover a whole block that shares a source). |
| [`registry.ts`](../../packages/skins/src/registry.ts) | Every shipped skin, base, theme and preset (brief §3.8; build order saadat-like → philips-like → zoll-like, then mindray-like, ge-like, lifepak-like). |
| [`resolve.ts`](../../packages/skins/src/resolve.ts) | resolveSkin: the renderer/audio-facing contract (packages/skins/CONTRACT.md). |
| [`schema.ts`](../../packages/skins/src/schema.ts) | JSON Schemas (draft-07, validated with ajv) for skins, themes and presets (brief §3.8). |
| [`types.ts`](../../packages/skins/src/types.ts) | Skin data model (brief §3.8; research 06 §5 is the reference instance). |
| [`validate.ts`](../../packages/skins/src/validate.ts) | Runtime validation with ajv (MIT, NOTICES). |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| airway not secured: the first ineffective 31–41 mL breath comes before the pulse loss | none at all | — | not audited | — | [`healthy-induction.slow.test.ts`](../../apps/demo/src/app/showcase/healthy-induction.slow.test.ts) |
| untreated: VF from hyperthermia | no VF in 51 min | — | not audited | — | [`malignant-hyperthermia.slow.test.ts`](../../apps/demo/src/app/showcase/malignant-hyperthermia.slow.test.ts) |
| treated late (the run-sheet path): crisis 1 min into the established crisis | the call comes at +46.6 min | — | not audited | — | [`malignant-hyperthermia.slow.test.ts`](../../apps/demo/src/app/showcase/malignant-hyperthermia.slow.test.ts) |
| sysMaxAtRosc 194.9–204.9 mmHg, the physiology alone (191.07 + 8.9 from the coronary reading) | 210.8 | — | not audited | — | [`stab-wound-tamponade.slow.test.ts`](../../apps/demo/src/app/showcase/stab-wound-tamponade.slow.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`apps/demo/e2e/alarm-off-label.e2e.ts`](../../apps/demo/e2e/alarm-off-label.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/apnoea-alarm-latched.e2e.ts`](../../apps/demo/e2e/apnoea-alarm-latched.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-accessibility-instructor-phone.e2e.ts`](../../apps/demo/e2e/app-accessibility-instructor-phone.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-accessibility-learner-phone.e2e.ts`](../../apps/demo/e2e/app-accessibility-learner-phone.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-accessibility-pump.e2e.ts`](../../apps/demo/e2e/app-accessibility-pump.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-accessibility-ventilator.e2e.ts`](../../apps/demo/e2e/app-accessibility-ventilator.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-accessibility-views.e2e.ts`](../../apps/demo/e2e/app-accessibility-views.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-glossary.e2e.ts`](../../apps/demo/e2e/app-glossary.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-instructor-tasks.e2e.ts`](../../apps/demo/e2e/app-instructor-tasks.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-one-session.e2e.ts`](../../apps/demo/e2e/app-one-session.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-tamponade-propofol.e2e.ts`](../../apps/demo/e2e/app-tamponade-propofol.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/app-view-shots.e2e.ts`](../../apps/demo/e2e/app-view-shots.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/archive-beyond-localstorage.e2e.ts`](../../apps/demo/e2e/archive-beyond-localstorage.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/arrest-evidence-page.e2e.ts`](../../apps/demo/e2e/arrest-evidence-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-audio-cancel.e2e.ts`](../../apps/demo/e2e/audit-audio-cancel.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-audio-disarm.e2e.ts`](../../apps/demo/e2e/audit-audio-disarm.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-audio-unlock.e2e.ts`](../../apps/demo/e2e/audit-audio-unlock.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-presence.e2e.ts`](../../apps/demo/e2e/audit-presence.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-relay.e2e.ts`](../../apps/demo/e2e/audit-relay.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-remote.e2e.ts`](../../apps/demo/e2e/audit-remote.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-rewind.e2e.ts`](../../apps/demo/e2e/audit-rewind.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-session-boundary.e2e.ts`](../../apps/demo/e2e/audit-session-boundary.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-snapshot.e2e.ts`](../../apps/demo/e2e/audit-snapshot.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-timeline.e2e.ts`](../../apps/demo/e2e/audit-timeline.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/audit-worker.e2e.ts`](../../apps/demo/e2e/audit-worker.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/builder-action-editor.e2e.ts`](../../apps/demo/e2e/builder-action-editor.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/builder-end-sections.e2e.ts`](../../apps/demo/e2e/builder-end-sections.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/builder-local-store.e2e.ts`](../../apps/demo/e2e/builder-local-store.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/builder-phase-editor.e2e.ts`](../../apps/demo/e2e/builder-phase-editor.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/builder-run-in-place.e2e.ts`](../../apps/demo/e2e/builder-run-in-place.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/case-briefing.e2e.ts`](../../apps/demo/e2e/case-briefing.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/circulation-page.e2e.ts`](../../apps/demo/e2e/circulation-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/circulation-rhythm-rates.e2e.ts`](../../apps/demo/e2e/circulation-rhythm-rates.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/controller-latency.e2e.ts`](../../apps/demo/e2e/controller-latency.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/controller-pages.e2e.ts`](../../apps/demo/e2e/controller-pages.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/controller-screens.e2e.ts`](../../apps/demo/e2e/controller-screens.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/debrief.e2e.ts`](../../apps/demo/e2e/debrief.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/depth-artefacts.e2e.ts`](../../apps/demo/e2e/depth-artefacts.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/depth-window.e2e.ts`](../../apps/demo/e2e/depth-window.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/device-layer-page.e2e.ts`](../../apps/demo/e2e/device-layer-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/drug-evidence-page.e2e.ts`](../../apps/demo/e2e/drug-evidence-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/drug-pkpd-page.e2e.ts`](../../apps/demo/e2e/drug-pkpd-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/eeg-generic-tile.e2e.ts`](../../apps/demo/e2e/eeg-generic-tile.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/endocrine-thermal-page.e2e.ts`](../../apps/demo/e2e/endocrine-thermal-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/engine-stopped-said.e2e.ts`](../../apps/demo/e2e/engine-stopped-said.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/explore-baseline.e2e.ts`](../../apps/demo/e2e/explore-baseline.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/f28-phone-portrait-saadat.e2e.ts`](../../apps/demo/e2e/f28-phone-portrait-saadat.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fast-forward-main-thread.e2e.ts`](../../apps/demo/e2e/fast-forward-main-thread.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/finish-restart-v2.e2e.ts`](../../apps/demo/e2e/finish-restart-v2.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fx14-pause-while-hidden.e2e.ts`](../../apps/demo/e2e/fx14-pause-while-hidden.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fx16-follower-beep-gate.e2e.ts`](../../apps/demo/e2e/fx16-follower-beep-gate.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fx18-shortcuts-typing.e2e.ts`](../../apps/demo/e2e/fx18-shortcuts-typing.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fx24-follower-after-fast-forward.e2e.ts`](../../apps/demo/e2e/fx24-follower-after-fast-forward.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fx25-co2-attach.e2e.ts`](../../apps/demo/e2e/fx25-co2-attach.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/fx4-alarm-pause.e2e.ts`](../../apps/demo/e2e/fx4-alarm-pause.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/ibp-scales.e2e.ts`](../../apps/demo/e2e/ibp-scales.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/iife-smoke.e2e.ts`](../../apps/demo/e2e/iife-smoke.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/iife-transports-snapshot.e2e.ts`](../../apps/demo/e2e/iife-transports-snapshot.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/kit-store.e2e.ts`](../../apps/demo/e2e/kit-store.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/laptop-labs.e2e.ts`](../../apps/demo/e2e/laptop-labs.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/learner-defib.e2e.ts`](../../apps/demo/e2e/learner-defib.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/learner-labs.e2e.ts`](../../apps/demo/e2e/learner-labs.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/learner-monitor-follows.e2e.ts`](../../apps/demo/e2e/learner-monitor-follows.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/learner-paused.e2e.ts`](../../apps/demo/e2e/learner-paused.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/learner-remote.e2e.ts`](../../apps/demo/e2e/learner-remote.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/mechanism-tree.e2e.ts`](../../apps/demo/e2e/mechanism-tree.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/mobile-learner.e2e.ts`](../../apps/demo/e2e/mobile-learner.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/monitor-destroy-refuses.e2e.ts`](../../apps/demo/e2e/monitor-destroy-refuses.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/monitor-fidelity.e2e.ts`](../../apps/demo/e2e/monitor-fidelity.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/monitor-return-controls.e2e.ts`](../../apps/demo/e2e/monitor-return-controls.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/monitor-worker-busy.e2e.ts`](../../apps/demo/e2e/monitor-worker-busy.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/monitor-worker-stopped.e2e.ts`](../../apps/demo/e2e/monitor-worker-stopped.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/organs-page.e2e.ts`](../../apps/demo/e2e/organs-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/oxygen-by-mask.e2e.ts`](../../apps/demo/e2e/oxygen-by-mask.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/pacer-overlay-device-tab.e2e.ts`](../../apps/demo/e2e/pacer-overlay-device-tab.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/physiology-console-mechanics.e2e.ts`](../../apps/demo/e2e/physiology-console-mechanics.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/physiology-console.e2e.ts`](../../apps/demo/e2e/physiology-console.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/press-across-repaint.e2e.ts`](../../apps/demo/e2e/press-across-repaint.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/pump-rack.e2e.ts`](../../apps/demo/e2e/pump-rack.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/reload-keeps-case.e2e.ts`](../../apps/demo/e2e/reload-keeps-case.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/resolution-fit.e2e.ts`](../../apps/demo/e2e/resolution-fit.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/respiratory-evidence-page.e2e.ts`](../../apps/demo/e2e/respiratory-evidence-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/restart-keeps-case.e2e.ts`](../../apps/demo/e2e/restart-keeps-case.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/return-here-restore.e2e.ts`](../../apps/demo/e2e/return-here-restore.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/room-code.e2e.ts`](../../apps/demo/e2e/room-code.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/room-qr-tab-guard.e2e.ts`](../../apps/demo/e2e/room-qr-tab-guard.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/saadat-bfi-etaa-row.e2e.ts`](../../apps/demo/e2e/saadat-bfi-etaa-row.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/saadat-grid-layout.e2e.ts`](../../apps/demo/e2e/saadat-grid-layout.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/saadat-instructor-tiles.e2e.ts`](../../apps/demo/e2e/saadat-instructor-tiles.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/same-drug-lock.e2e.ts`](../../apps/demo/e2e/same-drug-lock.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/scenario-runner-page.e2e.ts`](../../apps/demo/e2e/scenario-runner-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/session-pause-label.e2e.ts`](../../apps/demo/e2e/session-pause-label.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/showcase-capnogram.e2e.ts`](../../apps/demo/e2e/showcase-capnogram.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/showcase-clock.e2e.ts`](../../apps/demo/e2e/showcase-clock.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/showcase-events-layout.e2e.ts`](../../apps/demo/e2e/showcase-events-layout.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/sim-line.e2e.ts`](../../apps/demo/e2e/sim-line.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/skins-page.e2e.ts`](../../apps/demo/e2e/skins-page.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/sound-toggle.e2e.ts`](../../apps/demo/e2e/sound-toggle.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/stage-group-one-tick.e2e.ts`](../../apps/demo/e2e/stage-group-one-tick.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-dock-fit.e2e.ts`](../../apps/demo/e2e/teach2-dock-fit.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-fit-panes.e2e.ts`](../../apps/demo/e2e/teach2-fit-panes.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-fit-stages.e2e.ts`](../../apps/demo/e2e/teach2-fit-stages.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-fit-strip.e2e.ts`](../../apps/demo/e2e/teach2-fit-strip.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-import-card.e2e.ts`](../../apps/demo/e2e/teach2-import-card.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-keys.e2e.ts`](../../apps/demo/e2e/teach2-keys.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-mh-v2.e2e.ts`](../../apps/demo/e2e/teach2-mh-v2.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/teach2-rail-lines.e2e.ts`](../../apps/demo/e2e/teach2-rail-lines.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/time-control.e2e.ts`](../../apps/demo/e2e/time-control.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/ui-polish-a.e2e.ts`](../../apps/demo/e2e/ui-polish-a.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/ui-polish-b.e2e.ts`](../../apps/demo/e2e/ui-polish-b.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/validation-bedside.e2e.ts`](../../apps/demo/e2e/validation-bedside.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/validation-review.e2e.ts`](../../apps/demo/e2e/validation-review.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-edp-ts-stills.e2e.ts`](../../apps/demo/e2e/vent-edp-ts-stills.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-edp-ts.e2e.ts`](../../apps/demo/e2e/vent-edp-ts.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-embed.e2e.ts`](../../apps/demo/e2e/vent-embed.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-handover-phones.e2e.ts`](../../apps/demo/e2e/vent-handover-phones.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-link.e2e.ts`](../../apps/demo/e2e/vent-link.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-view-new-patient.e2e.ts`](../../apps/demo/e2e/vent-view-new-patient.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-view-restore.e2e.ts`](../../apps/demo/e2e/vent-view-restore.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-view-speed.e2e.ts`](../../apps/demo/e2e/vent-view-speed.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-view-vc-flow.e2e.ts`](../../apps/demo/e2e/vent-view-vc-flow.e2e.ts) | 0 | 0 |
| [`apps/demo/e2e/vent-window.e2e.ts`](../../apps/demo/e2e/vent-window.e2e.ts) | 0 | 0 |
| [`apps/demo/src/app/about.test.ts`](../../apps/demo/src/app/about.test.ts) | 0 | 0 |
| [`apps/demo/src/app/alarms.test.ts`](../../apps/demo/src/app/alarms.test.ts) | 0 | 0 |
| [`apps/demo/src/app/archive-kit.test.ts`](../../apps/demo/src/app/archive-kit.test.ts) | 0 | 0 |
| [`apps/demo/src/app/archive.test.ts`](../../apps/demo/src/app/archive.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/action-editor.dom.test.ts`](../../apps/demo/src/app/builder/action-editor.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/actions.test.ts`](../../apps/demo/src/app/builder/actions.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/anchors.test.ts`](../../apps/demo/src/app/builder/anchors.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/card-file.test.ts`](../../apps/demo/src/app/builder/card-file.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/checks.test.ts`](../../apps/demo/src/app/builder/checks.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/convert.test.ts`](../../apps/demo/src/app/builder/convert.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/drafts.test.ts`](../../apps/demo/src/app/builder/drafts.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/end-sections.dom.test.ts`](../../apps/demo/src/app/builder/end-sections.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/fields.test.ts`](../../apps/demo/src/app/builder/fields.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/form.test.ts`](../../apps/demo/src/app/builder/form.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/kit.dom.test.ts`](../../apps/demo/src/app/builder/kit.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/page.dom.test.ts`](../../apps/demo/src/app/builder/page.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/phase-editor.dom.test.ts`](../../apps/demo/src/app/builder/phase-editor.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/phases.test.ts`](../../apps/demo/src/app/builder/phases.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/port.dom.test.ts`](../../apps/demo/src/app/builder/port.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/run-panel.dom.test.ts`](../../apps/demo/src/app/builder/run-panel.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/run.test.ts`](../../apps/demo/src/app/builder/run.test.ts) | 0 | 0 |
| [`apps/demo/src/app/builder/script-commands.dom.test.ts`](../../apps/demo/src/app/builder/script-commands.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/card-read.test.ts`](../../apps/demo/src/app/card-read.test.ts) | 0 | 0 |
| [`apps/demo/src/app/card-seed.dom.test.ts`](../../apps/demo/src/app/card-seed.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/case-briefing.dom.test.ts`](../../apps/demo/src/app/case-briefing.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/classroom.test.ts`](../../apps/demo/src/app/classroom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/console-pages.dom.test.ts`](../../apps/demo/src/app/console-pages.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/copy.test.ts`](../../apps/demo/src/app/copy.test.ts) | 0 | 0 |
| [`apps/demo/src/app/cuff-start-notice.dom.test.ts`](../../apps/demo/src/app/cuff-start-notice.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/debrief-compat.test.ts`](../../apps/demo/src/app/debrief-compat.test.ts) | 0 | 0 |
| [`apps/demo/src/app/debrief-moments.test.ts`](../../apps/demo/src/app/debrief-moments.test.ts) | 0 | 0 |
| [`apps/demo/src/app/debrief-preparations.test.ts`](../../apps/demo/src/app/debrief-preparations.test.ts) | 0 | 0 |
| [`apps/demo/src/app/debrief-showcase.test.ts`](../../apps/demo/src/app/debrief-showcase.test.ts) | 0 | 0 |
| [`apps/demo/src/app/debrief.test.ts`](../../apps/demo/src/app/debrief.test.ts) | 0 | 0 |
| [`apps/demo/src/app/defib-model-session.dom.test.ts`](../../apps/demo/src/app/defib-model-session.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/defib-model-sync.test.ts`](../../apps/demo/src/app/defib-model-sync.test.ts) | 0 | 0 |
| [`apps/demo/src/app/describe-eeg.test.ts`](../../apps/demo/src/app/describe-eeg.test.ts) | 0 | 0 |
| [`apps/demo/src/app/describe-lab.test.ts`](../../apps/demo/src/app/describe-lab.test.ts) | 0 | 0 |
| [`apps/demo/src/app/describe-ventilation.test.ts`](../../apps/demo/src/app/describe-ventilation.test.ts) | 0 | 0 |
| [`apps/demo/src/app/drugs.test.ts`](../../apps/demo/src/app/drugs.test.ts) | 0 | 0 |
| [`apps/demo/src/app/eeg-model-session.dom.test.ts`](../../apps/demo/src/app/eeg-model-session.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/engine-stopped.dom.test.ts`](../../apps/demo/src/app/engine-stopped.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/events.test.ts`](../../apps/demo/src/app/events.test.ts) | 0 | 0 |
| [`apps/demo/src/app/fast-forward-cockpit.test.ts`](../../apps/demo/src/app/fast-forward-cockpit.test.ts) | 0 | 0 |
| [`apps/demo/src/app/fast-forward-log.test.ts`](../../apps/demo/src/app/fast-forward-log.test.ts) | 0 | 0 |
| [`apps/demo/src/app/fast-forward-panel.dom.test.ts`](../../apps/demo/src/app/fast-forward-panel.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/follower-beep-gate.test.ts`](../../apps/demo/src/app/follower-beep-gate.test.ts) | 0 | 0 |
| [`apps/demo/src/app/formulary.test.ts`](../../apps/demo/src/app/formulary.test.ts) | 0 | 0 |
| [`apps/demo/src/app/fx1-vent-port.dom.test.ts`](../../apps/demo/src/app/fx1-vent-port.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/glossary.test.ts`](../../apps/demo/src/app/glossary.test.ts) | 0 | 0 |
| [`apps/demo/src/app/hidden-tab.test.ts`](../../apps/demo/src/app/hidden-tab.test.ts) | 0 | 0 |
| [`apps/demo/src/app/host-guard.dom.test.ts`](../../apps/demo/src/app/host-guard.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/imported.dom.test.ts`](../../apps/demo/src/app/imported.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/instructor-choice.dom.test.ts`](../../apps/demo/src/app/instructor-choice.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/instructor-pin.test.ts`](../../apps/demo/src/app/instructor-pin.test.ts) | 0 | 0 |
| [`apps/demo/src/app/instrument-sync.dom.test.ts`](../../apps/demo/src/app/instrument-sync.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/instrument.test.ts`](../../apps/demo/src/app/instrument.test.ts) | 0 | 0 |
| [`apps/demo/src/app/kit-store.test.ts`](../../apps/demo/src/app/kit-store.test.ts) | 0 | 0 |
| [`apps/demo/src/app/learner-paused.test.ts`](../../apps/demo/src/app/learner-paused.test.ts) | 0 | 0 |
| [`apps/demo/src/app/link-others.test.ts`](../../apps/demo/src/app/link-others.test.ts) | 0 | 0 |
| [`apps/demo/src/app/link-pump.test.ts`](../../apps/demo/src/app/link-pump.test.ts) | 0 | 0 |
| [`apps/demo/src/app/link-timeline.test.ts`](../../apps/demo/src/app/link-timeline.test.ts) | 0 | 0 |
| [`apps/demo/src/app/mechanisms/graph.test.ts`](../../apps/demo/src/app/mechanisms/graph.test.ts) | 0 | 0 |
| [`apps/demo/src/app/mechanisms/labels.test.ts`](../../apps/demo/src/app/mechanisms/labels.test.ts) | 0 | 0 |
| [`apps/demo/src/app/meters.test.ts`](../../apps/demo/src/app/meters.test.ts) | 0 | 0 |
| [`apps/demo/src/app/oxygen.test.ts`](../../apps/demo/src/app/oxygen.test.ts) | 0 | 0 |
| [`apps/demo/src/app/pairing.test.ts`](../../apps/demo/src/app/pairing.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/airway.dom.test.ts`](../../apps/demo/src/app/panel/airway.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/defib.dom.test.ts`](../../apps/demo/src/app/panel/defib.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/devices.dom.test.ts`](../../apps/demo/src/app/panel/devices.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/eeg-artefacts-engine.test.ts`](../../apps/demo/src/app/panel/eeg-artefacts-engine.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/eeg.dom.test.ts`](../../apps/demo/src/app/panel/eeg.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/ibp-scales.dom.test.ts`](../../apps/demo/src/app/panel/ibp-scales.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/panel-load-tab.dom.test.ts`](../../apps/demo/src/app/panel/panel-load-tab.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/panel/scenario.dom.test.ts`](../../apps/demo/src/app/panel/scenario.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/patients.test.ts`](../../apps/demo/src/app/patients.test.ts) | 0 | 0 |
| [`apps/demo/src/app/position.dom.test.ts`](../../apps/demo/src/app/position.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/pump-rack-session.dom.test.ts`](../../apps/demo/src/app/pump-rack-session.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/pump/devices.dom.test.ts`](../../apps/demo/src/app/pump/devices.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/pump/face.dom.test.ts`](../../apps/demo/src/app/pump/face.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/pump/flows.dom.test.ts`](../../apps/demo/src/app/pump/flows.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/pump/page.dom.test.ts`](../../apps/demo/src/app/pump/page.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/qr.test.ts`](../../apps/demo/src/app/qr.test.ts) | 0 | 0 |
| [`apps/demo/src/app/readers-v2.dom.test.ts`](../../apps/demo/src/app/readers-v2.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/recognised.dom.test.ts`](../../apps/demo/src/app/recognised.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/record-attribution.test.ts`](../../apps/demo/src/app/record-attribution.test.ts) | 0 | 0 |
| [`apps/demo/src/app/record-learner.test.ts`](../../apps/demo/src/app/record-learner.test.ts) | 0 | 0 |
| [`apps/demo/src/app/record-pump.test.ts`](../../apps/demo/src/app/record-pump.test.ts) | 0 | 0 |
| [`apps/demo/src/app/record.test.ts`](../../apps/demo/src/app/record.test.ts) | 0 | 0 |
| [`apps/demo/src/app/remote/bench.dom.test.ts`](../../apps/demo/src/app/remote/bench.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/remote/infusions.dom.test.ts`](../../apps/demo/src/app/remote/infusions.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/remote/labs.dom.test.ts`](../../apps/demo/src/app/remote/labs.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/remote/paused.dom.test.ts`](../../apps/demo/src/app/remote/paused.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/remote/tray.dom.test.ts`](../../apps/demo/src/app/remote/tray.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/room-code.test.ts`](../../apps/demo/src/app/room-code.test.ts) | 0 | 0 |
| [`apps/demo/src/app/room-layout.test.ts`](../../apps/demo/src/app/room-layout.test.ts) | 0 | 0 |
| [`apps/demo/src/app/router.test.ts`](../../apps/demo/src/app/router.test.ts) | 0 | 0 |
| [`apps/demo/src/app/scenario-step-log.test.ts`](../../apps/demo/src/app/scenario-step-log.test.ts) | 0 | 0 |
| [`apps/demo/src/app/shell.dom.test.ts`](../../apps/demo/src/app/shell.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase.test.ts`](../../apps/demo/src/app/showcase.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/haemorrhage-anaphylaxis.slow.test.ts`](../../apps/demo/src/app/showcase/haemorrhage-anaphylaxis.slow.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/haemorrhage-v2-card.test.ts`](../../apps/demo/src/app/showcase/haemorrhage-v2-card.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/haemorrhage-v2.slow.test.ts`](../../apps/demo/src/app/showcase/haemorrhage-v2.slow.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/healthy-induction.slow.test.ts`](../../apps/demo/src/app/showcase/healthy-induction.slow.test.ts) | 1 | 0 |
| [`apps/demo/src/app/showcase/induction-after-premedication.slow.test.ts`](../../apps/demo/src/app/showcase/induction-after-premedication.slow.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/malignant-hyperthermia-v2.slow.test.ts`](../../apps/demo/src/app/showcase/malignant-hyperthermia-v2.slow.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/malignant-hyperthermia.slow.test.ts`](../../apps/demo/src/app/showcase/malignant-hyperthermia.slow.test.ts) | 2 | 0 |
| [`apps/demo/src/app/showcase/mh-v1-v2-table.slow.test.ts`](../../apps/demo/src/app/showcase/mh-v1-v2-table.slow.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/mh-v2-card.test.ts`](../../apps/demo/src/app/showcase/mh-v2-card.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/ports.slow.test.ts`](../../apps/demo/src/app/showcase/ports.slow.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/showcase-cards.test.ts`](../../apps/demo/src/app/showcase/showcase-cards.test.ts) | 0 | 0 |
| [`apps/demo/src/app/showcase/stab-wound-tamponade.slow.test.ts`](../../apps/demo/src/app/showcase/stab-wound-tamponade.slow.test.ts) | 1 | 0 |
| [`apps/demo/src/app/sim-clock-monotonic.dom.test.ts`](../../apps/demo/src/app/sim-clock-monotonic.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/sim-clock.dom.test.ts`](../../apps/demo/src/app/sim-clock.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/site.test.ts`](../../apps/demo/src/app/site.test.ts) | 0 | 0 |
| [`apps/demo/src/app/staging.test.ts`](../../apps/demo/src/app/staging.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/action-parity.dom.test.ts`](../../apps/demo/src/app/teach2/action-parity.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/cache.dom.test.ts`](../../apps/demo/src/app/teach2/cache.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/census.dom.test.ts`](../../apps/demo/src/app/teach2/census.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/chip-cascade.dom.test.ts`](../../apps/demo/src/app/teach2/chip-cascade.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/cue.dom.test.ts`](../../apps/demo/src/app/teach2/cue.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/dock.dom.test.ts`](../../apps/demo/src/app/teach2/dock.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/drug-lock.dom.test.ts`](../../apps/demo/src/app/teach2/drug-lock.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/drug-sheet.dom.test.ts`](../../apps/demo/src/app/teach2/drug-sheet.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/empty.dom.test.ts`](../../apps/demo/src/app/teach2/empty.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/feed.dom.test.ts`](../../apps/demo/src/app/teach2/feed.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/finish.dom.test.ts`](../../apps/demo/src/app/teach2/finish.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/finished.dom.test.ts`](../../apps/demo/src/app/teach2/finished.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/header.dom.test.ts`](../../apps/demo/src/app/teach2/header.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/import-card.dom.test.ts`](../../apps/demo/src/app/teach2/import-card.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/integration.dom.test.ts`](../../apps/demo/src/app/teach2/integration.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/judged-offer.dom.test.ts`](../../apps/demo/src/app/teach2/judged-offer.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/keys.dom.test.ts`](../../apps/demo/src/app/teach2/keys.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/labs-sheet.dom.test.ts`](../../apps/demo/src/app/teach2/labs-sheet.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/learner-preps.dom.test.ts`](../../apps/demo/src/app/teach2/learner-preps.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/marks-note.dom.test.ts`](../../apps/demo/src/app/teach2/marks-note.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/press.dom.test.ts`](../../apps/demo/src/app/teach2/press.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/pump-mismatch.dom.test.ts`](../../apps/demo/src/app/teach2/pump-mismatch.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/rows-stay.dom.test.ts`](../../apps/demo/src/app/teach2/rows-stay.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/rows.test.ts`](../../apps/demo/src/app/teach2/rows.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/sheets.dom.test.ts`](../../apps/demo/src/app/teach2/sheets.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/spokes.dom.test.ts`](../../apps/demo/src/app/teach2/spokes.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/strip.dom.test.ts`](../../apps/demo/src/app/teach2/strip.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/teach2/v2.dom.test.ts`](../../apps/demo/src/app/teach2/v2.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/tokens.test.ts`](../../apps/demo/src/app/tokens.test.ts) | 0 | 0 |
| [`apps/demo/src/app/ui.dom.test.ts`](../../apps/demo/src/app/ui.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-archive.dom.test.ts`](../../apps/demo/src/app/views/debrief-archive.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-course.test.ts`](../../apps/demo/src/app/views/debrief-course.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-fa.dom.test.ts`](../../apps/demo/src/app/views/debrief-fa.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-handout-questions.dom.test.ts`](../../apps/demo/src/app/views/debrief-handout-questions.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-handout.dom.test.ts`](../../apps/demo/src/app/views/debrief-handout.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-handsoff.dom.test.ts`](../../apps/demo/src/app/views/debrief-handsoff.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-hints.dom.test.ts`](../../apps/demo/src/app/views/debrief-hints.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-hub-steps.dom.test.ts`](../../apps/demo/src/app/views/debrief-hub-steps.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-kit.dom.test.ts`](../../apps/demo/src/app/views/debrief-kit.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-marks-course.dom.test.ts`](../../apps/demo/src/app/views/debrief-marks-course.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-moments-print.dom.test.ts`](../../apps/demo/src/app/views/debrief-moments-print.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-oxygen.dom.test.ts`](../../apps/demo/src/app/views/debrief-oxygen.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-preparations.dom.test.ts`](../../apps/demo/src/app/views/debrief-preparations.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-pressures.dom.test.ts`](../../apps/demo/src/app/views/debrief-pressures.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-print-symbols.dom.test.ts`](../../apps/demo/src/app/views/debrief-print-symbols.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-recognised.dom.test.ts`](../../apps/demo/src/app/views/debrief-recognised.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-steps.dom.test.ts`](../../apps/demo/src/app/views/debrief-steps.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/debrief-swimlane.test.ts`](../../apps/demo/src/app/views/debrief-swimlane.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/defib-window-press.dom.test.ts`](../../apps/demo/src/app/views/defib-window-press.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/defib-window.dom.test.ts`](../../apps/demo/src/app/views/defib-window.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/depth-window.dom.test.ts`](../../apps/demo/src/app/views/depth-window.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/explore-drugs.dom.test.ts`](../../apps/demo/src/app/views/explore-drugs.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/explore.dom.test.ts`](../../apps/demo/src/app/views/explore.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/follower-pause.test.ts`](../../apps/demo/src/app/views/follower-pause.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/follower-pill.dom.test.ts`](../../apps/demo/src/app/views/follower-pill.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/follower-status.test.ts`](../../apps/demo/src/app/views/follower-status.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/follower-stopped.dom.test.ts`](../../apps/demo/src/app/views/follower-stopped.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/follower-stopped.test.ts`](../../apps/demo/src/app/views/follower-stopped.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/home-tiles.dom.test.ts`](../../apps/demo/src/app/views/home-tiles.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/join.dom.test.ts`](../../apps/demo/src/app/views/join.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/learner-baseline.dom.test.ts`](../../apps/demo/src/app/views/learner-baseline.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/learner-remote.dom.test.ts`](../../apps/demo/src/app/views/learner-remote.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/mechanisms.dom.test.ts`](../../apps/demo/src/app/views/mechanisms.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/monitor.dom.test.ts`](../../apps/demo/src/app/views/monitor.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/remote-pin.dom.test.ts`](../../apps/demo/src/app/views/remote-pin.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/room-defib.dom.test.ts`](../../apps/demo/src/app/views/room-defib.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/room-depth.dom.test.ts`](../../apps/demo/src/app/views/room-depth.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/room-instructor.dom.test.ts`](../../apps/demo/src/app/views/room-instructor.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/room-pumps.dom.test.ts`](../../apps/demo/src/app/views/room-pumps.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/room-vent.dom.test.ts`](../../apps/demo/src/app/views/room-vent.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/teach2.dom.test.ts`](../../apps/demo/src/app/views/teach2.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/vent-handover.dom.test.ts`](../../apps/demo/src/app/views/vent-handover.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/app/views/vent-remote.dom.test.ts`](../../apps/demo/src/app/views/vent-remote.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/actions.test.ts`](../../apps/demo/src/physiology-console/actions.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/flatten.test.ts`](../../apps/demo/src/physiology-console/flatten.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/format.test.ts`](../../apps/demo/src/physiology-console/format.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/lung-labels.test.ts`](../../apps/demo/src/physiology-console/lung-labels.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/mechanics-panel.test.ts`](../../apps/demo/src/physiology-console/mechanics-panel.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/model.test.ts`](../../apps/demo/src/physiology-console/model.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/organs-neuro.test.ts`](../../apps/demo/src/physiology-console/organs-neuro.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/organs.test.ts`](../../apps/demo/src/physiology-console/organs.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/sparkline.test.ts`](../../apps/demo/src/physiology-console/sparkline.test.ts) | 0 | 0 |
| [`apps/demo/src/physiology-console/view.dom.test.ts`](../../apps/demo/src/physiology-console/view.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/core/alarms-view.test.ts`](../../apps/demo/src/vent/core/alarms-view.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/core/cockpit.test.ts`](../../apps/demo/src/vent/core/cockpit.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/core/pending.test.ts`](../../apps/demo/src/vent/core/pending.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/core/record.test.ts`](../../apps/demo/src/vent/core/record.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/device-link.dom.test.ts`](../../apps/demo/src/vent/device-link.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/alarm-signals.dom.test.ts`](../../apps/demo/src/vent/faces/edp-ts/alarm-signals.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/alarms.test.ts`](../../apps/demo/src/vent/faces/edp-ts/alarms.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/controls.test.ts`](../../apps/demo/src/vent/faces/edp-ts/controls.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/face.dom.test.ts`](../../apps/demo/src/vent/faces/edp-ts/face.dom.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/knob.test.ts`](../../apps/demo/src/vent/faces/edp-ts/knob.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/link.test.ts`](../../apps/demo/src/vent/faces/edp-ts/link.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/provenance.test.ts`](../../apps/demo/src/vent/faces/edp-ts/provenance.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/tones-player.test.ts`](../../apps/demo/src/vent/faces/edp-ts/tones-player.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/edp-ts/view-alarms.test.ts`](../../apps/demo/src/vent/faces/edp-ts/view-alarms.test.ts) | 0 | 0 |
| [`apps/demo/src/vent/faces/hamilton/face.dom.test.ts`](../../apps/demo/src/vent/faces/hamilton/face.dom.test.ts) | 0 | 0 |
| [`alarm-bursts.test.ts`](../../packages/audio/test/alarm-bursts.test.ts) | 0 | 0 |
| [`alarm-sounder.test.ts`](../../packages/audio/test/alarm-sounder.test.ts) | 0 | 0 |
| [`alarm-voice.test.ts`](../../packages/audio/test/alarm-voice.test.ts) | 0 | 0 |
| [`clock-map.test.ts`](../../packages/audio/test/clock-map.test.ts) | 0 | 0 |
| [`context.test.ts`](../../packages/audio/test/context.test.ts) | 0 | 0 |
| [`pitch-and-device-tones.test.ts`](../../packages/audio/test/pitch-and-device-tones.test.ts) | 0 | 0 |
| [`profiles.test.ts`](../../packages/audio/test/profiles.test.ts) | 0 | 0 |
| [`scheduler-cancel.test.ts`](../../packages/audio/test/scheduler-cancel.test.ts) | 0 | 0 |
| [`scheduler.test.ts`](../../packages/audio/test/scheduler.test.ts) | 0 | 0 |
| [`tones.test.ts`](../../packages/audio/test/tones.test.ts) | 0 | 0 |
| [`version.test.ts`](../../packages/audio/test/version.test.ts) | 0 | 0 |
| [`alarm-audio.test.ts`](../../packages/renderer/test/alarm-audio.test.ts) | 0 | 0 |
| [`alarm-view.test.ts`](../../packages/renderer/test/alarm-view.test.ts) | 0 | 0 |
| [`calibration.test.ts`](../../packages/renderer/test/calibration.test.ts) | 0 | 0 |
| [`capnogram-roof.test.ts`](../../packages/renderer/test/capnogram-roof.test.ts) | 0 | 0 |
| [`co2-lane-autorange.test.ts`](../../packages/renderer/test/co2-lane-autorange.test.ts) | 0 | 0 |
| [`decimate.test.ts`](../../packages/renderer/test/decimate.test.ts) | 0 | 0 |
| [`device-text.test.ts`](../../packages/renderer/test/device-text.test.ts) | 0 | 0 |
| [`drug-panel.test.ts`](../../packages/renderer/test/drug-panel.test.ts) | 0 | 0 |
| [`ecg-auto-gain.test.ts`](../../packages/renderer/test/ecg-auto-gain.test.ts) | 0 | 0 |
| [`ecg-gain.test.ts`](../../packages/renderer/test/ecg-gain.test.ts) | 0 | 0 |
| [`eeg-strip.test.ts`](../../packages/renderer/test/eeg-strip.test.ts) | 0 | 0 |
| [`endo-panel.test.ts`](../../packages/renderer/test/endo-panel.test.ts) | 0 | 0 |
| [`fast-forward.test.ts`](../../packages/renderer/test/fast-forward.test.ts) | 0 | 0 |
| [`flash-contrast.test.ts`](../../packages/renderer/test/flash-contrast.test.ts) | 0 | 0 |
| [`frame-error-stops.test.ts`](../../packages/renderer/test/frame-error-stops.test.ts) | 0 | 0 |
| [`fx24-restore-history.test.ts`](../../packages/renderer/test/fx24-restore-history.test.ts) | 0 | 0 |
| [`fx25-co2-attach.test.ts`](../../packages/renderer/test/fx25-co2-attach.test.ts) | 0 | 0 |
| [`grid-layout.test.ts`](../../packages/renderer/test/grid-layout.test.ts) | 0 | 0 |
| [`header-two-row.test.ts`](../../packages/renderer/test/header-two-row.test.ts) | 0 | 0 |
| [`host-snapshot.test.ts`](../../packages/renderer/test/host-snapshot.test.ts) | 0 | 0 |
| [`ibp-scales.test.ts`](../../packages/renderer/test/ibp-scales.test.ts) | 0 | 0 |
| [`lab-panel.test.ts`](../../packages/renderer/test/lab-panel.test.ts) | 0 | 0 |
| [`label-tail.test.ts`](../../packages/renderer/test/label-tail.test.ts) | 0 | 0 |
| [`lane-text.test.ts`](../../packages/renderer/test/lane-text.test.ts) | 0 | 0 |
| [`lane-weights.test.ts`](../../packages/renderer/test/lane-weights.test.ts) | 0 | 0 |
| [`monitor-core-4b.test.ts`](../../packages/renderer/test/monitor-core-4b.test.ts) | 0 | 0 |
| [`monitor-core.test.ts`](../../packages/renderer/test/monitor-core.test.ts) | 0 | 0 |
| [`neuro-tiles.test.ts`](../../packages/renderer/test/neuro-tiles.test.ts) | 0 | 0 |
| [`nibp-restore.test.ts`](../../packages/renderer/test/nibp-restore.test.ts) | 0 | 0 |
| [`numerics-agents.test.ts`](../../packages/renderer/test/numerics-agents.test.ts) | 0 | 0 |
| [`numerics-dom.test.ts`](../../packages/renderer/test/numerics-dom.test.ts) | 0 | 0 |
| [`numerics-glyphs.test.ts`](../../packages/renderer/test/numerics-glyphs.test.ts) | 0 | 0 |
| [`numerics-hemo.test.ts`](../../packages/renderer/test/numerics-hemo.test.ts) | 0 | 0 |
| [`numerics-nibp-blank.test.ts`](../../packages/renderer/test/numerics-nibp-blank.test.ts) | 0 | 0 |
| [`numerics-organs.test.ts`](../../packages/renderer/test/numerics-organs.test.ts) | 0 | 0 |
| [`numerics-resp.test.ts`](../../packages/renderer/test/numerics-resp.test.ts) | 0 | 0 |
| [`overlays-tcp.test.ts`](../../packages/renderer/test/overlays-tcp.test.ts) | 0 | 0 |
| [`pleth-scale.test.ts`](../../packages/renderer/test/pleth-scale.test.ts) | 0 | 0 |
| [`portrait-layout.test.ts`](../../packages/renderer/test/portrait-layout.test.ts) | 0 | 0 |
| [`restore-lanes.test.ts`](../../packages/renderer/test/restore-lanes.test.ts) | 0 | 0 |
| [`saadat-pass-2.test.ts`](../../packages/renderer/test/saadat-pass-2.test.ts) | 0 | 0 |
| [`saadat-pass-3.test.ts`](../../packages/renderer/test/saadat-pass-3.test.ts) | 0 | 0 |
| [`skin-plan.test.ts`](../../packages/renderer/test/skin-plan.test.ts) | 0 | 0 |
| [`spo2-cpr-e126.test.ts`](../../packages/renderer/test/spo2-cpr-e126.test.ts) | 0 | 0 |
| [`sweep-backfill.test.ts`](../../packages/renderer/test/sweep-backfill.test.ts) | 0 | 0 |
| [`sweep-lane-4b.test.ts`](../../packages/renderer/test/sweep-lane-4b.test.ts) | 0 | 0 |
| [`sweep-lane.test.ts`](../../packages/renderer/test/sweep-lane.test.ts) | 0 | 0 |
| [`tiles-photo.test.ts`](../../packages/renderer/test/tiles-photo.test.ts) | 0 | 0 |
| [`transports.test.ts`](../../packages/renderer/test/transports.test.ts) | 0 | 0 |
| [`version.test.ts`](../../packages/renderer/test/version.test.ts) | 0 | 0 |
| [`views.test.ts`](../../packages/renderer/test/views.test.ts) | 0 | 0 |
| [`worker-event-backpressure.test.ts`](../../packages/renderer/test/worker-event-backpressure.test.ts) | 0 | 0 |
| [`worker-pump-backpressure.test.ts`](../../packages/renderer/test/worker-pump-backpressure.test.ts) | 0 | 0 |
| [`worker-ready-and-main-yield.test.ts`](../../packages/renderer/test/worker-ready-and-main-yield.test.ts) | 0 | 0 |
| [`alarm-wording.test.ts`](../../packages/skins/test/alarm-wording.test.ts) | 0 | 0 |
| [`co2-sampling.test.ts`](../../packages/skins/test/co2-sampling.test.ts) | 0 | 0 |
| [`color.test.ts`](../../packages/skins/test/color.test.ts) | 0 | 0 |
| [`contrast.test.ts`](../../packages/skins/test/contrast.test.ts) | 0 | 0 |
| [`ge-mindray-layout.test.ts`](../../packages/skins/test/ge-mindray-layout.test.ts) | 0 | 0 |
| [`grid.test.ts`](../../packages/skins/test/grid.test.ts) | 0 | 0 |
| [`merge-provenance.test.ts`](../../packages/skins/test/merge-provenance.test.ts) | 0 | 0 |
| [`neuro-tiles.test.ts`](../../packages/skins/test/neuro-tiles.test.ts) | 0 | 0 |
| [`organs-tiles.test.ts`](../../packages/skins/test/organs-tiles.test.ts) | 0 | 0 |
| [`philips-like.test.ts`](../../packages/skins/test/philips-like.test.ts) | 0 | 0 |
| [`preset.test.ts`](../../packages/skins/test/preset.test.ts) | 0 | 0 |
| [`provenance.test.ts`](../../packages/skins/test/provenance.test.ts) | 0 | 0 |
| [`resolve.test.ts`](../../packages/skins/test/resolve.test.ts) | 0 | 0 |
| [`saadat-pass-2.test.ts`](../../packages/skins/test/saadat-pass-2.test.ts) | 0 | 0 |
| [`schema-unit.test.ts`](../../packages/skins/test/schema-unit.test.ts) | 0 | 0 |
| [`schema.test.ts`](../../packages/skins/test/schema.test.ts) | 0 | 0 |
| [`sensor-swap.test.ts`](../../packages/skins/test/sensor-swap.test.ts) | 0 | 0 |
| [`skin-distinctness-contrast.test.ts`](../../packages/skins/test/skin-distinctness-contrast.test.ts) | 0 | 0 |
| [`themes.test.ts`](../../packages/skins/test/themes.test.ts) | 0 | 0 |
| [`vendor-alarm-semantics.test.ts`](../../packages/skins/test/vendor-alarm-semantics.test.ts) | 0 | 0 |
| [`vendors.test.ts`](../../packages/skins/test/vendors.test.ts) | 0 | 0 |
| [`version.test.ts`](../../packages/skins/test/version.test.ts) | 0 | 0 |
| [`zoll-like.test.ts`](../../packages/skins/test/zoll-like.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
