# Pressure waveforms and pleth

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#pressure-waveforms)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

This module turns each beat into the pressure and pleth waveforms the monitor shows: ventricular ejection pulses, a
Windkessel with an aorta-to-radial transfer, the pulmonary artery, the CVP waves, the catheter–transducer line and the
plethysmogram, sampled at 125 Hz. In MANUAL mode a per-beat tracker steers stroke volume and resistance so the site
pressures meet the instructor's targets. A clinician-educator reads it to see where the shape of an arterial, CVP or
pleth trace comes from; an embedding developer reads it for the per-tick order and the line modes.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Ventricular ejection is a skewed half-sine flow pulse over the ejection time followed by a 20 ms backflow bump (the
  incisura), scaled so the net volume equals the stroke volume; CPR uses a plain half-sine pump flow plus a thoracic
  pressure pulse (brief §4.2; research 03 §2.8; `l2/hemo/ejection.ts`).
- The systemic arteries are a four-element Windkessel, aortic pressure = capacitor pressure + Zc·(Q − QL) (+ the CPR
  thoracic pressure), with a compliance that falls exponentially with pressure inside 0.5–3 × its reference
  (Stergiopulos; brief §4.2; `l2/hemo/circulation.ts`).
- Radial pressure is the aortic pressure through a resonant peaking filter whose gain puts radial SBP 5–20 mmHg above
  aortic SBP (brief §4.2; `l2/hemo/circulation.ts`); the pulmonary artery is a capacitor draining to the wedge
  pressure through a resistance, plus its characteristic impedance (research 03 §2.10; `l2/hemo/circulation.ts`).
- The CVP is five Gaussians (a, c, x, v, y) timed from the P wave, QRS and QT on top of the venous mean, so AF loses
  the a wave and a P wave in ventricular systole gives a cannon a wave (brief §4.2; research 03 §2.9;
  `l2/hemo/cvp.ts`).
- Stroke volume varies per beat with the breath, lagged by about two beats, normalised so the breath-cycle mean is 1
  (research 03 §2.5; `l2/hemo/params.ts`); filling falls at short RR as 1 − exp(−(RR − t_sys)/τ_fill)
  (brief §4.8; `l2/hemo/params.ts`).
- The catheter–transducer line is a second-order system with natural frequency and damping, followed by a 12 Hz
  display low-pass; line modes add a levelling offset of 0.74 mmHg/cm, a 300 mmHg flush or air (brief §4.2;
  research 03 §2.6; `l2/hemo/line.ts`).
- The pleth is one pulse per mechanical beat, two Gaussian kernels time-scaled by the ejection time, with amplitude
  in perfusion-index units proportional to stroke volume and a diastolic-to-systolic ratio set by vascular tone
  (Tang et al. 2020; brief §4.3; research 03 §3.1–§3.4; `l2/pleth/pleth.ts`).
- In MANUAL mode the tracker updates a stroke-volume gain from the pulse-pressure error and the resistance from the
  steady-state Windkessel inverse, MAP = P_floor + R·Q̄, over reference beats only, so PVCs and ventricular rhythms
  neither drive nor are cancelled by it (brief §4.9; `l2/hemo/tracker.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`circulation.ts:5`](../../packages/engine-core/src/l2/hemo/circulation.ts#L5) | P_aortic = Pc + Zc·(Q − QL) + P_thoracic(CPR)            (4-element Windkessel, Stergiopulos) |
| [`circulation.ts:7`](../../packages/engine-core/src/l2/hemo/circulation.ts#L7) | x'' = ωr²·(P_aortic − x) − 2ζr·ωr·x',   P_radial = P_aortic + G·(2ζr/ωr)·x' |
| [`circulation.ts:11`](../../packages/engine-core/src/l2/hemo/circulation.ts#L11) | s[4] Ppa pulmonary capacitor pressure           Cp·dPpa/dt = Qrv − (Ppa − PAWP)/Rp ;  PAP = Ppa + Zp·Qrv |
| [`circulation.ts:28`](../../packages/engine-core/src/l2/hemo/circulation.ts#L28) | C(P) = C0·exp(−k·(P − P0)), clamped to 0.5–3 × C0 (brief §4.2 table: compliance falls with pressure). |
| [`cvp.ts:23`](../../packages/engine-core/src/l2/hemo/cvp.ts#L23) | displayed peak = +60 ms + ≈30 ms transducer/display delay → 80–100 ms |
| [`ejection.ts:2`](../../packages/engine-core/src/l2/hemo/ejection.ts#L2) | Q_ej(t) = Qpk·sin(π·(t/LVET)^p)^κ for 0 ≤ t < LVET, then a backflow bump −Qb·sin(π·(t − LVET)/T_b) for |
| [`ejection.ts:3`](../../packages/engine-core/src/l2/hemo/ejection.ts#L3) | T_b = 20 ms (the incisura). Qpk is chosen so that the NET ejected volume ∫Q = SV. The skew p (params |
| [`ejection.ts:6`](../../packages/engine-core/src/l2/hemo/ejection.ts#L6) | CPR: Q_cpr = SV_cpr·(π/(2T_c))·sin(πt/T_c) (κ = 1, no backflow) plus a thoracic pressure pulse. |
| [`line.ts:2`](../../packages/engine-core/src/l2/hemo/line.ts#L2) | H(s) = ωn² / (s² + 2ζωn·s + ωn²)  (integrated with RK4 at 2 ms, input linearly interpolated inside a |
| [`params.ts:13`](../../packages/engine-core/src/l2/hemo/params.ts#L13) | /mmHg, C(P) = C0·e^(−k(P−P0)) [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] |
| [`params.ts:35`](../../packages/engine-core/src/l2/hemo/params.ts#L35) | delay + transfer/transducer/12 Hz display group delays. Prototype: notch − (R + PEP + LVET) = 87 / 89 / 83 ms |
| [`params.ts:91`](../../packages/engine-core/src/l2/hemo/params.ts#L91) | f_fill(RR) = 1 − exp(−max(0, RR − t_sys)/τ_fill), t_sys = LVET + 0.08 s, τ_fill 0.18 s, normalised to 1 at |
| [`params.ts:149`](../../packages/engine-core/src/l2/hemo/params.ts#L149) | Per-beat respiratory SV factor (research 03 §2.5): SV_i = SV_0·(1 − g_hyp·u(t_i − t_lag)) + in-phase |
| [`tracker.ts:14`](../../packages/engine-core/src/l2/hemo/tracker.ts#L14) | ff = measured form factor (MAP − DBP)/PP. Feeding back MAP itself would lag by R·C (≈ 2 beats) and |
| [`pleth.ts:5`](../../packages/engine-core/src/l2/pleth/pleth.ts#L5) | Amplitude = PI × (SV_i/SV_0)^γ with γ = 1, carried in PI units so the L3 PI numeric is measured from |

## Couplings

Generated from the coupling registry (`packages/engine-core/src/couplings/`, docs/plans/mechanism-tree.md piece R1).
The class is computed from the tags of the constants each row names (FIT before ENG before SOURCED; UNTAGGED when a row names no
constant or one without a source; ABSENT when the engine does not have the mechanism, with the research/44 finding).

| Id | From → to | Sign · form | Class | Constants | Timing, limits | Note |
|---|---|---|---|---|---|---|
| `pressure-waveforms.chemo.sao2` | `l1.coupled.spo2` → `hemo.circ.chemo.sao2` | + · state | UNTAGGED | — | — | The chemoreflex input: SpO2 truth / 100, written at 1 Hz. |
| `pressure-waveforms.chemo.paco2` | `l1.coupled.etco2` → `hemo.circ.chemo.paco2` | + · term | UNTAGGED | — | — | The chemoreflex input: EtCO2 truth + 5 mmHg (inline), written at 1 Hz. |
| `pressure-waveforms.coronary` | `hemo.circ.cor.kIsch` → `hemo.circ.ext.kIsch` | + · state | UNTAGGED | — | — | The coronary model's contractility loss handed to the control step. |
| `pressure-waveforms.beats` | `hr.to`, `rhythm.id` → `hemo.circ.qFwd` | + · state | UNTAGGED | — | — | Each beat the rhythm engine plans at its rate triggers a mechanical activation (circOnBeat; a pulseless rhythm triggers none): output is rate × stroke volume. |
| `pressure-waveforms.hrRequest` | `hemo.circ.hrModel` → `hr.to` | + · state | UNTAGGED | — | — | MODELED: the model HR drives the rhythm engine's rate (requestHr → a constant ramp). |

## State

### `CvpState` ([`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts))

| Field | Type | Meaning |
|---|---|---|
| `waves` | `Wave[]` | — |
| `corr` | `number` | Mean contribution of the waves per second, subtracted so the displayed mean stays at the venous mean. |
| `pendingArea` | `number` | area of a waves since the last beat |
| `lastOnset` | `number` | QRS onset of the last beat (s) |
| `lastQt` | `number` | its QT (s) |

### `LineState` ([`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts))

| Field | Type | Meaning |
|---|---|---|
| `sensor` | `LineSensorState` | — |
| `fnHz` | `number` | — |
| `zeta` | `number` | — |
| `levelCm` | `number` | transducer below the phlebostatic axis, cm (reads high) |
| `flushUntil` | `number` | — |
| `zeroUntil` | `number` | — |
| `sampleUntil` | `number` | — |
| `disconnected` | `boolean` | — |
| `x` | `number` | transducer output (mmHg) |
| `v` | `number` | its derivative |
| `f` | `number[]` | display filter state |
| `fHz` | `number` | The display filter corner (Hz) of the active skin; absent = DISPLAY_FILTER_HZ (12). |

### `HemoState` ([`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts))

| Field | Type | Meaning |
|---|---|---|
| `m` | `number` | next 125 Hz sample index to generate |
| `circ` | `CircModelState` | The circulation (L1-owned integrator) |
| `circOut` | `CircOut` | Algebraic outputs at the last 2 ms step |
| `radQ` | `number[]` | Radial delay line (RAD_DELAY_STEPS + 1 values) |
| `beatT` | `number` | Onset time of the last CircBeat turned into a site beat |
| `stPatch` | `ModifiersPatch \| null` | ST modifier patch for the engine to apply, plus the CPR artefact |
| `stApplied` | `number` | The ischaemic ST depression last handed to the ECG, mV |
| `iabp` | `IabpState` | Intra-aortic balloon pump (tables §8.1) |
| `iabpAug` | `number` | Peak aortic pressure of the last assisted beat (diastolic augmentation), mmHg |
| `av` | `{ ej: boolean; openT: number; closeT: number; sum: number…` | The aortic valve's own events at 2 ms — the last opening and closure (the balloon's pressure trigger), the aortic pressure summed over the running diastole (closure → opening), the last complete diastole's mean, and the unassisted (mean − minimum) offset — and the pulmonary blood flow (LPF τ CO_TAU_S, mL/s: the gas exchange's flow during CPR) (research/20). |
| `arrestKey` | `string` | The rhythm key the arrest state last saw (a new pulseless rhythm enters the arrest state) (research/20). |
| `cprArt` | `boolean` | The CPR compression artefact this pipeline put on the ECG (cleared when CPR stops) (research/20). |
| `lvadPvc` | `boolean` | This pipeline set the suction ectopy |
| `lvad` | `LvadState` | Continuous-flow LVAD (tables §8.2) |
| `pvOn` | `boolean` | Teaching channels on |
| `manHold` | `{ cvpT: number; pamT: number; active: boolean; okS: numbe…` | MANUAL set-and-hold: the volume/PVR tracker (active, okS) and the per-beat pressure tracker (pActive, pOkS) run while an INSTRUCTOR action is being met (a target, the HR or the rhythm changed) and stop once it holds; physiological perturbations (PEEP, bleeding, drugs, conditions) then act on top of the instructor's picture. |
| `sys` | `TrackerState` | — |
| `pul` | `TrackerState` | — |
| `prevRef` | `boolean` | the previous beat was a reference beat |
| `pv` | `number` | venous (CVP mean truth) = systemic P_floor |
| `pla` | `number` | pulmonary outflow pressure (PAWP truth) |
| `beatSeq` | `number` | — |
| `lastPT` | `number` | — |
| `lastBeatT` | `number` | — |
| `lastRR` | `number` | — |
| `lastEjT` | `number` | — |
| `lastSite` | `SiteBeatStat` | — |
| `siteBeats` | `SiteBeatStat[]` | last 16 completed site beats (tests, NIBP truth) |
| `cvp` | `CvpState` | — |
| `pleth` | `PlethState` | — |
| `lines` | `Record<PressureChannel, LineState>` | — |
| `abpSite` | `AbpSite` | — |
| `cpr` | `{ active: boolean; rate: number; quality: number; nextT: …` | — |
| `wedge` | `{ on: boolean; w: number }` | — |
| `num` | `{ abp: WaveNumerics; pap: WaveNumerics; pleth: WaveNumeri…` | — |
| `nibp` | `NibpState` | — |
| `out` | `EngineEvent[]` | — |

### `TrackerState` ([`l2/hemo/tracker.ts`](../../packages/engine-core/src/l2/hemo/tracker.ts))

| Field | Type | Meaning |
|---|---|---|
| `g` | `number` | — |
| `R` | `number` | — |
| `ref` | `number[][]` | [sbp, dbp, map, sv, dur] of the last TRACK_BEATS reference beats |
| `saturated` | `boolean` | — |
| `lastRefT` | `number` | — |

### `PlethState` ([`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts))

| Field | Type | Meaning |
|---|---|---|
| `state` | `'on' \| 'off' \| 'motion'` | — |
| `site` | `Spo2Site` | — |
| `pulses` | `PlethPulse[]` | — |
| `motion` | `number[]` | phases of the motion artefact sinusoids |

## Parameters

### [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `N_CIRC` | `5` | — | — | — |

### [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CANNON_GAIN` | `3` | — | research/44 L2; [FIT: cannon a-wave size; brief research/44 L2-54] | cannon a wave ≈ 3× a [FIT: cannon a-wave size; brief research/44 L2-54] |
| `CVP_RESP_MMHG` | `3` | mmHg | research 03 §2.9 | positive-pressure insufflation raises CVP (research 03 §2.9) (research 03 §2.9: 2–5 mmHg; 2–5) |

### [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HEMO_RATE` | `125` | — | brief §4.2; research 03 §2.1; brief §3.2; [ENG: kind]; [FIT: target; brief id] | Haemodynamic constants and per-beat rules (brief §4.2, §4.8, §4.9 M1–M3; research 03 §2.1, §2.5, §2.8, §8.2–8.3). Every number cites its source or carries a tag (docs/DESIGN-BRIEF.md): `[ENG: kind]` when it is not physiology (numerics, device, display), `[FIT: target; brief id]` when the prototype fitted it to a physiological target. ABP/CVP/PAP/pleth sample rate (brief §3.2) |
| `SUBSTEPS` | `4` | — | brief §4.2; [ENG: numerics] | RK4 at 2 ms substeps, four per 125 Hz sample (brief §4.2) [ENG: numerics] |
| `WK_R0` | `1.05` | mmHg·s/mL | brief §4.2; research 03 §2.8 | 4-element Windkessel seeds, adult (brief §4.2 table; research 03 §2.8) mmHg·s/mL, R 1.0–1.1 |
| `WK_C` | `1.5` | mL/mmHg | — | mL/mmHg, C 1.4 ± 0.7, at P0 |
| `WK_P0` | `95` | mmHg | research/44 L2; [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] | mmHg, reference pressure of C0 [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] |
| `WK_CK` | `0.01` | /mmHg | research/44 L2; [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] | /mmHg, C(P) = C0·e^(−k(P−P0)) [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] |
| `WK_ZC` | `0.05` | mmHg·s/mL | — | mmHg·s/mL, Zc 0.03–0.06 |
| `WK_L` | `0.01` | — | — | mmHg·s²/mL, L 0.005–0.01 (upper end: gives the radial PP 40–55 at SV 70, prototype) |
| `SV_REF_ML` | `70` | mL | research 03 §2.8 PP check; [ENG: numerics] | reference stroke volume (research 03 §2.8 PP check) [ENG: numerics] |
| `KAPPA` | `1.2` | — | brief §4.2; research 03 §2.8 | Ejection profile (brief §4.2 "Ejection"; research 03 §2.8) sin^κ, κ 1.0–1.3 normal |
| `EJECTION_SKEW` | `0.5` | — | research/44 L2; [FIT: aortic flow peak at 25 % of LVET; prototype; brief research/44 L2-54] | Skew p in sin(π·u^p)^κ: peak flow at 25% of LVET, as in the aortic flow wave [FIT: aortic flow peak at 25 % of LVET; prototype; brief research/44 L2-54]. |
| `BACKFLOW_FRAC` | `0.04` | — | [ENG: unused] | valve-closure backflow volume / SV → incisura [ENG: unused] |
| `BACKFLOW_S` | `0.02` | s | brief §4.2 | 15–25 ms backflow bump (brief §4.2) |
| `RADIAL_FR_HZ` | `5` | Hz | brief §4.2; research 03 §2.3 | Aorta → radial transfer (brief §4.2 "Site transfer"; research 03 §2.3, §2.8): a resonance at f_r 4–8 Hz, ζ_r 0.2–0.4, "its gain tuned so that radial SBP exceeds aortic SBP by 5–20 mmHg". Prototype at SV 70, C 1.5, HR 75: radial 122.7/78.4 vs aortic 113.0/79.7 → +9.7 mmHg, PP 44.3, PP amplification 1.33. |
| `RADIAL_ZETA` | `0.3` | — | — | — |
| `RADIAL_GAIN` | `1.5` | — | — | — |
| `RADIAL_DELAY_S` | `0.045` | s | research/44 L2; [FIT: fixed pulse transit delay independent of pressure and tone; brief research/44 L2-16] | Transport delay aortic root → radial on top of the filters' group delay [FIT: fixed pulse transit delay independent of pressure and tone; brief research/44 L2-16]. |
| `RADIAL_PTT_S` | `0.085` | s | research 03 §2.1 | Effective aortic-root → radial transit AS DISPLAYED (research 03 §2.1: radial PTT 60–110 ms) = transport delay + transfer/transducer/12 Hz display group delays. Prototype: notch − (R + PEP + LVET) = 87 / 89 / 83 ms at HR 60 / 90 / 120. Used by the notch-timing acceptance test. |
| `FINGER_DELAY_S` | `0.1` | s | research 03 §2.1; research/44 L2; [FIT: fixed pulse transit delay independent of pressure and tone; brief research/44 L2-16] | Finger PPG pulse origin after aortic valve opening (research 03 §2.1: PPG foot 200–300 ms after R) [FIT: fixed pulse transit delay independent of pressure and tone; brief research/44 L2-16]. |
| `EAR_DELAY_S` | `0.05` | s | research/44 L2; [FIT: fixed pulse transit delay independent of pressure and tone; brief research/44 L2-16] | ear / forehead probes are closer to the heart [FIT: fixed pulse transit delay independent of pressure and tone; brief research/44 L2-16] |
| `PA_R0` | `0.1` | — | brief §4.2; research 03 §2.10 | Pulmonary circulation (brief §4.2 PAP; research 03 §2.10): same Windkessel, R 0.08–0.12, C 3–5. |
| `PA_C` | `4` | — | — | — |
| `PA_ZC` | `0.02` | — | research/44 L2; [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] | [FIT: Windkessel C(P) or PA impedance parameter without a source; brief research/44 L2-54] |
| `RV_PEP_LEAD_S` | `0.02` | s | [ENG: unused] | RV ejects ≈20 ms before the LV [ENG: unused] → PA upstroke leads radial 60–120 ms |
| `RV_LVET_EXTRA_S` | `0.02` | s | [ENG: unused] | RV ejection is slightly longer [ENG: unused] |
| `TRANSDUCER_FN_HZ` | `20` | Hz | brief §4.2; [ENG: device] | Transducer and display (brief §4.2 "Transducer and line") default fn 20 Hz [ENG: device] |
| `TRANSDUCER_ZETA` | `0.45` | — | [ENG: device] | default ζ 0.45 [ENG: device] |
| `DISPLAY_FILTER_HZ` | `12` | Hz | — | 12 Hz display filter (Philips default) |
| `FLUSH_MMHG` | `300` | mmHg | brief §4.2 | flush bag level (brief §4.2) |
| `FLUSH_S` | `1.0` | s | — | 0.5–2 s square wave |
| `ZERO_S` | `3.0` | s | [ENG: device] | flat 0 line while zeroing [ENG: device] |
| `SAMPLE_S` | `10` | s | [ENG: device] | blood sampling: stopcock off the patient [ENG: device] |
| `MMHG_PER_CM` | `0.74` | — | brief §4.2 | levelling (brief §4.2) |
| `ARREST_AFTER_S` | `3.0` | s | brief §4.2; research 03 §2.7; [ENG: numerics] | Arrest (brief §4.2 "Arrest and CPR"; research 03 §2.7) no ejection for this long (or 2.2 × last RR) = mechanical arrest [ENG: numerics] |
| `VENOUS_TAU_S` | `3.0` | s | — | CVP moves toward its target / toward Pmsf with τ 3–6 s |
| `CPR_QUALITY_DEFAULT` | `0.8` | — | brief §4.2; research 03 §2.8; research 09 §2 | CPR pump (brief §4.2; research 03 §2.8 "CPR pump") Learner default `cpr.quality` when the event gives none: real manual CPR falls 10–20 % short (research 09 §2). |
| `CPR_SV_FRAC` | `0.2` | — | — | SV_cpr 15–30% of normal SV, × quality |
| `CPR_THORACIC_MMHG` | `40` | mmHg | — | thoracic-pump term 30–80 mmHg, × quality, on ABP and CVP |
| `CPR_DUTY` | `0.5` | — | [ENG: scenario] | compression phase = half the cycle [ENG: scenario] |
| `K_OPEN` | `0.25` | — | research/44 L2; brief §4.8; research 03 §2.4 AF; [FIT: valve-opening map (also used in MODELED); brief research/44 L2-22] | Valve-opening map E(k) [FIT: valve-opening map (also used in MODELED); brief research/44 L2-22]: a beat ejects only when its contractile drive k (= beat.mech.kSV, the rhythm engine's k_rhythm × f_fill × PESP) exceeds K_OPEN, the fraction needed to lift LV pressure above aortic diastolic pressure. Below it there is no upstroke → pulse deficit (brief §4.8 PVC "no ejection"; research 03 §2.4 AF "short RR → small or absent pulse"). E(1) = 1; PESP k = 1.2 → 1.27. |
| `FS_CARRY` | `0.75` | — | brief §4.8; [ENG: unused] | Frank–Starling carry-over [ENG: unused]: the volume a beat fails to eject (vs a normal beat) stays in the ventricle and raises the next beat's end-diastolic volume, so a fraction of it is ejected by the next beat. With the rhythm engine's PESP k = 1.2 this gives the post-PVC SBP +8–15 mmHg (brief §4.8 "SBP about +12") that potentiation alone cannot reach against the long compensatory-pause runoff (prototype: −28 mmHg without it; +7.8 / +10.7 / +14.0 mmHg at 0.7 / 0.75 / 0.8 over isolated PVCs). |
| `G_MAX` | `2.0` | — | brief §4.9; [ENG: numerics] | M3 stroke-volume ceiling as a tracker gain limit: SV plateaus and falls above ~150–180 bpm (brief §4.9 M3). [ENG: numerics] SV ≤ 140 mL at HR ≤ 150 |
| `INSUFFLATION_GAIN` | `0.03` | — | research 03 §2.5 | in-phase Δup term 0.02–0.04 (research 03 §2.5) |
| `BREATH_HZ` | `0.25` | Hz | research 03 §2.5 | Fixed-rate breath clock without the respiratory driver: 15 breaths/min, phase shared with the ECG's RSA phase φ so RSA and PPV stay coherent. u ∈ [0, 1] is the normalised intrathoracic pressure of a positive-pressure breath (research 03 §2.5 `u(t)`). |

### [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RAD_DELAY_STEPS` | `22` | — | — | Aortic root → radial transport delay as a 2 ms delay line (RADIAL_DELAY_S 0.045 → 22 steps). |
| `VT_K_REF` | `0.6` | — | — | The rhythm engine's k_rhythm of a VT ≤ 150/min — the reference for ventricular-rhythm efficiency. |
| `MANUAL_CVP_GAIN` | `0.3` | — | [ENG: control] | dV0 −= gain·(CVP* − CVP)·cSv per second [ENG: control] |
| `MANUAL_HOLD_S` | `8` | s | [ENG: control] | A MANUAL tracker stops after its target has held this long [ENG: control] |
| `MANUAL_TRACK_MAX_S` | `60` | s | [ENG: control] | The volume tracker gives up after this long (a CVP the physiology cannot reach, e.g. under PEEP) [ENG: control]. |
| `MANUAL_HOLD_MMHG` | `1` | mmHg | [ENG: control] | SBP/DBP hold tolerance of the per-beat pressure tracker [ENG: control] |

### [`l2/hemo/tracker.ts`](../../packages/engine-core/src/l2/hemo/tracker.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TRACK_ALPHA` | `0.25` | — | brief §4.9; [ENG: control] | MANUAL pressure-target tracker (brief §4.9 coupling rule M2): "a per-beat PI tracker adjusts SV (pulse pressure) and R (mean) with τ ≈ 3 beats, so site SBP/DBP converge on the targets. AF, PVCs, CPR and line faults still act." Implementation [ENG: control]: - input: the TRUE site pressures of each completed beat (before the transducer, so damping and line faults still show on the display); - only REFERENCE beats enter it: supraventricular, ejection factor 0.4 ≤ E ≤ 1.05, carry-over ≤ 25% of a normal SV, and the previous beat also a reference beat. So PVCs, post-PVC potentiated beats, tiny AF beats and every ventricular rhythm (VT, idioventricular escape) neither drive nor get cancelled by the tracker, while ordinary AF beats still let the instructor move the pressure; - multiplicative updates per reference beat (time constant ≈ 3–4 beats): g ← g·(PP*/PP)^0.25 PP = mean of the last 4 reference beats R ← R·(R*/R)^0.5, R* = (MAP* − P_floor)/Q̄ the steady-state Windkessel inverse (MAP = P_floor + R·Q̄), with Q̄ = Σ SV / Σ beat duration over the last 4 reference beats, MAP* = DBP* + ff·PP*, and ff = measured form factor (MAP − DBP)/PP. Feeding back MAP itself would lag by R·C (≈ 2 beats) and oscillate; the inverse does not; - g is capped by the M3 ceiling (SV plateaus above ~150 bpm) and R by [rMin, rMax]; a binding cap sets `saturated`, which the pipeline reports as the 'override' flag on sbp/dbp. g: PP feedback (4-beat mean + one beat of intake delay → larger gains ring) |
| `TRACK_ALPHA_R` | `0.5` | — | — | R: steady-state inverse, no feedback lag |
| `TRACK_BEATS` | `4` | — | — | — |
| `REF_E_MIN` | `0.4` | — | — | — |
| `REF_E_MAX` | `1.05` | — | — | — |
| `REF_CARRY_MAX` | `0.25` | — | — | — |

### [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PLETH_DET_FLOOR` | `0.03` | — | [ENG: device] | The pleth pulse detector's floor (minimum slope-sum threshold, PI units, l3/pulse/detector.ts) [ENG: device]: the oximeter's noise floor — a signal below it is not a pulse. |

## Functions

| Function | File | Doc |
|---|---|---|
| `compliance` | [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | C(P) = C0·exp(−k·(P − P0)), clamped to 0.5–3 × C0 (brief §4.2 table: |
| `stepCirculation` | [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | Advance s (in place) from t to t + h with classical RK4. |
| `radialPressure` | [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | Radial (site) pressure at time t for state s. |
| `aorticPressure` | [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | Aortic root pressure at time t for state s (used by tests and the aortic-vs-radial check). |
| `paPressure` | [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | Pulmonary artery pressure at time t (3-element: |
| `restState` | [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | A state at rest: |
| `createCvpState` | [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | — |
| `cvpOnP` | [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | An atrial P wave with onset tP (brief §4.2: |
| `cvpOnBeat` | [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | A ventricular beat with R time tR, QRS and QT in ms, preceded by an RR of rr seconds. |
| `cvpWavesAt` | [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | Sum of the wave deviations at time t (mean-corrected). |
| `cvpAt` | [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | CVP at time t: |
| `pruneCvp` | [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | Drop waves that can no longer contribute; |
| `sinPowIntegral` | [`l2/hemo/ejection.ts`](../../packages/engine-core/src/l2/hemo/ejection.ts) | ∫₀¹ sin(π·u^p)^κ du by the 400-point midpoint rule (relative error < 1e-5 for κ 0.5–2, p 0.5–1). |
| `makePulse` | [`l2/hemo/ejection.ts`](../../packages/engine-core/src/l2/hemo/ejection.ts) | A pulse whose net volume is `sv` mL: |
| `flowAt` | [`l2/hemo/ejection.ts`](../../packages/engine-core/src/l2/hemo/ejection.ts) | Total flow of all pulses at time t (mL/s). |
| `pressureAt` | [`l2/hemo/ejection.ts`](../../packages/engine-core/src/l2/hemo/ejection.ts) | Thoracic-pump pressure pulses (CPR), half-sine of amplitude `qpk` mmHg (the field is reused). |
| `prunePulses` | [`l2/hemo/ejection.ts`](../../packages/engine-core/src/l2/hemo/ejection.ts) | Drop pulses that ended before time t. |
| `displayFilter` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | The display low-pass of a skin's IBP filter setting (skin `ibp.filterDefaultHz`: |
| `createLineState` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | — |
| `lineActive` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | Whether the channel has a trace at all (brief §6.2: |
| `lineInput` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | Pressure presented to the transducer at time t, given the patient's pressure at the catheter tip. |
| `lineDynamics` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | Effective (fn, ζ): |
| `stepTransducer` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | One RK4 step of the transducer from t to t + h; |
| `displaySample` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | The displayed sample: |
| `settleLine` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | Put the transducer and display filter at rest on pressure p (no connection transient). |
| `setLineSensor` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | attachSensor for abp / cvp / pap (brief §6.2). |
| `applyLineEvent` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | applyEvent { kind: |
| `validateLineEvent` | [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | Validation for a 'line' event (brief §4.2 ranges). |
| `pmsf` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | MANUAL Pmsf: |
| `pepS` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | Weissler PEP ≈ 131 − 0.4·HR ms (brief §4.2; |
| `lvetS` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | Weissler LVET (men) 413 − 1.7·HR ms, floored at 150 ms like the rhythm engine (research 03 §2.1, §11 #8). |
| `fFill` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | f_fill(RR) = 1 − exp(−max(0, RR − t_sys)/τ_fill), t_sys = LVET + 0.08 s, τ_fill 0.18 s, normalised to 1 at RR 1 s (brief §4.8; |
| `ejectionFactor` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | — |
| `gainCeiling` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | — |
| `gHyp` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | g_hyp from volumeStatus (brief §4.2 "Respiratory variation"): |
| `volumeStatusForGHyp` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | Inverse of gHyp (tests and the demo slider). |
| `breathU` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | — |
| `respFactor` | [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | Per-beat respiratory SV factor (research 03 §2.5): |
| `circProfileOf` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | PatientProfile → CircProfile (minimal layer; |
| `createHemoState` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | — |
| `hemoChannelActive` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | Channels that currently have a trace (brief §6.2: |
| `cprPressure` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | Unit half-sine compression profile at time t (0 outside the compression phase), × quality. |
| `pleuralSource` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | The pleural input — the lungs' external source when it has a value, else the resp breath driver, else rest. |
| `volumeStatusCvp` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | Decision 9: |
| `advanceHemo` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | --- the tick ----------------------------------------------------------------------------------------- Generate 125 Hz samples up to and including absolute index `mEnd` (= floor(ECG end index / 4)), s |
| `validateHemoCommand` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | --- commands ----------------------------------------------------------------------------------------- Validation hook. |
| `applyHemoCommand` | [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | Apply hook. |
| `isReferenceBeat` | [`l2/hemo/tracker.ts`](../../packages/engine-core/src/l2/hemo/tracker.ts) | Whether a beat may drive the tracker (see header; |
| `createTracker` | [`l2/hemo/tracker.ts`](../../packages/engine-core/src/l2/hemo/tracker.ts) | — |
| `trackBeat` | [`l2/hemo/tracker.ts`](../../packages/engine-core/src/l2/hemo/tracker.ts) | Feed one completed beat. |
| `plethNoise` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | — |
| `createPlethState` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | — |
| `plethDelayS` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | Site delay after aortic valve opening (research 03 §2.1: |
| `toneRatio` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | a2/a1 from systemic resistance: |
| `addPlethPulse` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | — |
| `plethShape` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | One pulse shape at u seconds after its origin; |
| `plethAt` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | Pleth sample at time t. |
| `prunePleth` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | — |
| `setPlethSensor` | [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | attachSensor spo2 (brief §6.2): |

## Source files

| File | Header |
|---|---|
| [`l2/hemo/circulation.ts`](../../packages/engine-core/src/l2/hemo/circulation.ts) | Systemic and pulmonary circulations (brief §4.2; research 03 §2.8, §2.10), integrated together with RK4 at 2 ms substeps (four per 125 Hz sample). |
| [`l2/hemo/cvp.ts`](../../packages/engine-core/src/l2/hemo/cvp.ts) | CVP (right-atrial pressure) generator (brief §4.2 "CVP"; research 03 §2.9): five Gaussians timed from ECG events on top of the venous mean. |
| [`l2/hemo/ejection.ts`](../../packages/engine-core/src/l2/hemo/ejection.ts) | Ventricular ejection and CPR pump flows (brief §4.2 "Ejection", "Arrest and CPR"; research 03 §2.8): Q_ej(t) = Qpk·sin(π·(t/LVET)^p)^κ for 0 ≤ t < LVET, then a backflow bump −Qb·sin(π·(t − LVET)/T_b) for T_b = 20 ms (the |
| [`l2/hemo/line.ts`](../../packages/engine-core/src/l2/hemo/line.ts) | Catheter–tubing–transducer line and display chain (brief §4.2 "Transducer and line"; research 03 §2.6): H(s) = ωn² / (s² + 2ζωn·s + ωn²) (integrated with RK4 at 2 ms, input linearly interpolated inside a substep), then a |
| [`l2/hemo/params.ts`](../../packages/engine-core/src/l2/hemo/params.ts) | Haemodynamic constants and per-beat rules (brief §4.2, §4.8, §4.9 M1–M3; research 03 §2.1, §2.5, §2.8, §8.2–8.3). |
| [`l2/hemo/pipeline.ts`](../../packages/engine-core/src/l2/hemo/pipeline.ts) | Haemodynamic pipeline: the per-tick work the engine calls after the ECG (brief §3.3 tick order): L1 targets (l1/state.ts) → per-beat core (beat records → LV/RV ejections, CVP waves, pleth pulses; M1–M3) → circulation RK4 |
| [`l2/hemo/tracker.ts`](../../packages/engine-core/src/l2/hemo/tracker.ts) | MANUAL pressure-target tracker (brief §4.9 coupling rule M2): "a per-beat PI tracker adjusts SV (pulse pressure) and R (mean) with τ ≈ 3 beats, so site SBP/DBP converge on the targets. |
| [`l2/pleth/pleth.ts`](../../packages/engine-core/src/l2/pleth/pleth.ts) | Plethysmogram generator (brief §4.3 "Pleth"; research 03 §3.1–3.4). |
| [`types-hemo.ts`](../../packages/engine-core/src/types-hemo.ts) | Haemodynamic public types (brief §7.2–§7.3), kept in their own file. |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| 1a. R→radial foot ≥ 150 ms at HR 60/90/120 | 127–148 ms | research 03 §2.1 | not audited | — | [`hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) |
| 1b. pleth foot ≥ 200 ms after R at HR 60/90/120 | 190–210 ms at HR 120 | research 03 §2.1 | not audited | — | [`hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) |
| 5c. post-PVC potentiation: the next beat SBP is +8–15 mmHg on average over isolated PVCs | −10.9 | — | MIS-SPECIFIED ([audit row 50](../../docs/validation/target-audit/30-target-audit.md#row-50)) | normal heart: post-PVC pulse-pressure ratio 1.0-1.2 (SBP change -5 to +5 mmHg); HFrEF profile: ratio >= 1.3 | [`hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) | 3 | 0 |
| [`engine/hemo-engine.test.ts`](../../packages/engine-core/test/engine/hemo-engine.test.ts) | 0 | 0 |
| [`engine/hemo-longrun.test.ts`](../../packages/engine-core/test/engine/hemo-longrun.test.ts) | 0 | 0 |
| [`engine/hemo-nibp-arrest.test.ts`](../../packages/engine-core/test/engine/hemo-nibp-arrest.test.ts) | 0 | 0 |
| [`engine/hemo-nibp.test.ts`](../../packages/engine-core/test/engine/hemo-nibp.test.ts) | 0 | 0 |
| [`engine/hemo-pleth-reference-sv.test.ts`](../../packages/engine-core/test/engine/hemo-pleth-reference-sv.test.ts) | 0 | 0 |
| [`engine/hemo-vf.test.ts`](../../packages/engine-core/test/engine/hemo-vf.test.ts) | 0 | 0 |
| [`engine/spo2-motion-recovery.test.ts`](../../packages/engine-core/test/engine/spo2-motion-recovery.test.ts) | 0 | 0 |
| [`l2/hemo/breath-signal-seam.test.ts`](../../packages/engine-core/test/l2/hemo/breath-signal-seam.test.ts) | 0 | 0 |
| [`l2/hemo/circulation.test.ts`](../../packages/engine-core/test/l2/hemo/circulation.test.ts) | 0 | 0 |
| [`l2/hemo/cvp.test.ts`](../../packages/engine-core/test/l2/hemo/cvp.test.ts) | 0 | 0 |
| [`l2/hemo/line.test.ts`](../../packages/engine-core/test/l2/hemo/line.test.ts) | 0 | 0 |
| [`l2/hemo/params.test.ts`](../../packages/engine-core/test/l2/hemo/params.test.ts) | 0 | 0 |
| [`l2/hemo/pipeline.test.ts`](../../packages/engine-core/test/l2/hemo/pipeline.test.ts) | 0 | 0 |
| [`l2/hemo/tracker.test.ts`](../../packages/engine-core/test/l2/hemo/tracker.test.ts) | 0 | 0 |
| [`l2/pleth/pleth.test.ts`](../../packages/engine-core/test/l2/pleth/pleth.test.ts) | 0 | 0 |
| [`types-hemo.test.ts`](../../packages/engine-core/test/types-hemo.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
