# Rhythms and the ECG

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#rhythms-ecg)

## Purpose

<!-- hand:purpose -->
The rhythm engine and ECG generator decide when the atria and ventricles depolarise and draw the resulting ECG: separate
atrial and ventricular clocks with an AV-node state machine, ectopy, pacemaker modes and arrest rhythms, and a
three-axis vectorcardiogram sampled at 500 Hz and projected onto the twelve leads. Each beat also carries the
mechanical output the circulation ejects from. A clinician-educator reads it to see how a rhythm, an electrolyte or an
ischaemic territory shapes the trace; an embedding developer reads it for the beat records and the morphology
modifiers it accepts.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
- The rhythm engine is a discrete-event planner with separate atrial and ventricular clocks joined by an AV-node
  state machine; a ventricle is refractory until QRS + 0.8·QT after it fires (brief §4.1, research 03 §1.5;
  `l2/ecg/rhythm-engine.ts`).
- QT follows Fridericia, QT = QTc·RR^(1/3), and PR shortens by 0.4 ms per bpm above 60 down to 110 ms (research 03
  §1.1; `l2/ecg/intervals.ts`); in Wenckebach the PR lengthens beat by beat as a geometric series (brief §4.1;
  `l2/ecg/atria.ts`).
- Beat-to-beat RR varies as the mean RR plus respiratory sinus arrhythmia, a 0.1 Hz low-frequency term and noise, with
  amplitudes scaled by the mean RR (research 03 §1.4; `l2/ecg/hrv.ts`).
- The ECG on each vectorcardiogram axis is a sum of Gaussian wave kernels per beat, the T wave being two
  half-Gaussians (research 03 §1.3; `l2/ecg/kernels.ts`); the generator adds atrial fibrillation or flutter waves,
  respiratory baseline wander and white noise (brief §3.2, §5; `l2/ecg/generator.ts`).
- Leads I, II and V1–V6 are Dower-matrix projections of the vectorcardiogram, and III, aVR, aVL and aVF follow from the
  Einthoven and Goldberger identities (Dower 1980; research 03 §1.2; `l2/ecg/vcg.ts`).
- ST elevation by territory is an injury vector solved on the Dower rows, so reciprocal change emerges from the
  projection (research 03 §1.6; `l2/ecg/morphology/st.ts`).
- Potassium and temperature alter the morphology in order: peaked T, then P flattening and PR prolongation, then QRS
  widening and a sine wave as potassium rises; U waves and T flattening in hypokalaemia; Osborn J waves in
  hypothermia (brief §5, research 03 §1.6; `l2/ecg/morphology/electrolytes.ts`).
- Ventricular fibrillation's dominant frequency falls from 5.5 Hz towards 3.25 Hz with untreated time, raised by CPR
  and epinephrine, and its amplitude decays exponentially, more slowly during CPR (research 03 §1.8;
  `l2/ecg/arrest/vf.ts`).
- Each beat's mechanical output scales with diastolic filling time, f_fill(RR) = 1 − exp(−(RR − t_sys)/τ_fill),
  normalised to 1 at an RR of 1 s; a non-perfused beat ejects nothing (brief §4.8, research 03 §8.2;
  `l2/ecg/mech.ts`).
- Pacemaker pulses (AAI, VVI, DDD with demand sensing) are marker events rather than sampled spikes (research 03 §1.7;
  `l2/ecg/pacing.ts`).
- PVCs come from two sources. The instructor's PVC setting (single, couplet, run, bigeminy, trigeminy) draws first after
  each supraventricular beat; on a beat it leaves free, the PVCs the circulation's ectopy hazard asked for are placed —
  unifocal, coupled at 55–65 % of the RR, a run at 160/min (`l2/ecg/ectopy.ts`; the hazard: circulation,
  `l2/circ/ectopy.ts`). With bigeminy set, the instructor's pattern overrides the physiology.
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`vf.ts:2`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts#L2) | f_dom(t) = 5.5 − 2.25·(1 − e^(−t_noCPR/8 min)) Hz (+ CPR boost 0.75 Hz, + epinephrine 0.5 Hz) |
| [`atria.ts:24`](../../packages/engine-core/src/l2/ecg/atria.ts#L24) | threshold θ = AF_THETA_K · RR²; mean wait W ≈ θ / (slope + ΔV·impulseRate); refractory τ_R = RR − W. |
| [`atria.ts:165`](../../packages/engine-core/src/l2/ecg/atria.ts#L165) | PR_n = PR_1 + Δ·(1 − r^(n−1))/(1 − r)  (brief §4.1), n = pos + 1 |
| [`breath-clock.ts:13`](../../packages/engine-core/src/l2/ecg/breath-clock.ts#L13) | The fixed 15/min clock: phaseRad = 2π·0.25·t + φ, exactly the expression hrv.ts has always used. |
| [`generator.ts:54`](../../packages/engine-core/src/l2/ecg/generator.ts#L54) | Respiratory clock for the wander; absent = the fixed 15/min clock. |
| [`hrv.ts:2`](../../packages/engine-core/src/l2/ecg/hrv.ts#L2) | RR_n = RR_mean + A_RSA·sin(2π·f_resp·t_n + φ) + A_LF·sin(2π·0.1·t_n + ψ) + ε_n |
| [`intervals.ts:3`](../../packages/engine-core/src/l2/ecg/intervals.ts#L3) | Fridericia: QT = QTc · RR^(1/3). QTc default 400 ms gives 458/400/363/317/295/268 ms at 40/60/80/120/150/200 bpm. |
| [`intervals.ts:9`](../../packages/engine-core/src/l2/ecg/intervals.ts#L9) | PR = clamp(PR60 − 0.4·(HR − 60), 110, PR60) ms [03 §1.1] [FIT: PR–HR slope and clamp; brief research/44 V-04]. |
| [`kernels.ts:2`](../../packages/engine-core/src/l2/ecg/kernels.ts#L2) | ECG_axis(t) = Σ_events Σ_waves a_w,axis · exp(−(t − t_event − τ_w)² / (2σ_w²)) |
| [`mech.ts:11`](../../packages/engine-core/src/l2/ecg/mech.ts#L11) | f_fill(RR) = 1 − exp(−max(0, RR − t_sys)/τ_fill), t_sys = LVET + 0.08 s, τ_fill 0.18 s, |
| [`st.ts:13`](../../packages/engine-core/src/l2/ecg/morphology/st.ts#L13) | over the index leads at J + 60 ms (1 mm = 0.1 mV at 10 mm/mV). Per unit (index \| reciprocal): |
| [`rhythm-engine.ts:32`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts#L32) | refractoryUntil = t + QRS + 0.8·QT (brief §4.1) [ENG: numerics] |
| [`rhythm-state.ts:101`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts#L101) | engine's held rate); absent = hrAt. MODELED AAI/DDD run hr = max(lower rate, reflex rate) above it. |
| [`rhythm-state.ts:106`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts#L106) | Respiratory clock for RSA and QRS amplitude modulation; absent = fixed 15/min clock. |
| [`rhythm-state.ts:146`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts#L146) | activate / apply = rhythm-engine's activateVentricle / applyRhythm; onP runs after every sinus/ectopic P wave; |
| [`templates.ts:52`](../../packages/engine-core/src/l2/ecg/templates.ts#L52) | x(φ) = −Σ_k c_k · sin(2πk(φ − d/2)),   c_k = 2·sin(πkd) / (π²k²·d·(1 − d)). |
| [`texture.ts:120`](../../packages/engine-core/src/l2/ecg/texture.ts#L120) | stationary variance of y = a1·y1 + a2·y2 + e (unit-variance e): (1 − a2) / ((1 + a2)((1 − a2)² − a1²)) |
| [`vcg.ts:9`](../../packages/engine-core/src/l2/ecg/vcg.ts#L9) | Dower rows: lead = X·r[0] + Y·r[1] + Z·r[2] (mV). |
| [`vcg.ts:29`](../../packages/engine-core/src/l2/ecg/vcg.ts#L29) | III = II − I |
| [`vcg.ts:33`](../../packages/engine-core/src/l2/ecg/vcg.ts#L33) | aVL = I − II/2 |
| [`vcg.ts:35`](../../packages/engine-core/src/l2/ecg/vcg.ts#L35) | aVF = II − I/2 |

## State

### `VfState` ([`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts))

| Field | Type | Meaning |
|---|---|---|
| `start` | `number` | — |
| `end` | `number` | — |
| `a0` | `number` | — |
| `tNoCpr` | `number` | — |
| `tEff` | `number` | — |
| `boost` | `number` | — |
| `rng` | `Sfc32State` | — |
| `tex` | `TexState \| null` | — |
| `tex2` | `TexState \| null` | Second texture channel (along VF_DIR_B) and the OU jitter states [log-speed, gainA, gainB]. |
| `ou` | `[number, number, number]` | — |
| `ar` | `ArState` | — |
| `ar2` | `ArState` | — |
| `fine` | `boolean` | — |
| `fineAt` | `number \| null` | — |
| `asystoleAt` | `number \| null` | — |
| `announcedFine` | `boolean` | — |

### `ArtState` ([`l2/ecg/artefacts/body.ts`](../../packages/engine-core/src/l2/ecg/artefacts/body.ts))

| Field | Type | Meaning |
|---|---|---|
| `hp` | `number[]` | — |
| `lp` | `number[]` | — |
| `px` | `number[]` | — |
| `cprPh` | `number` | — |
| `cprF` | `number` | — |

### `PacerState` ([`l2/ecg/pacing.ts`](../../packages/engine-core/src/l2/ecg/pacing.ts))

| Field | Type | Meaning |
|---|---|---|
| `nextA` | `number` | — |
| `nextV` | `number` | — |

### `RhythmState` ([`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts))

| Field | Type | Meaning |
|---|---|---|
| `id` | `RhythmId` | — |
| `opts` | `RhythmOpts` | — |
| `respectRefractory` | `boolean` | — |
| `planT` | `number` | — |
| `atria` | `{ nextT: number; groupPos: number; groupRatio: number; la…` | — |
| `junction` | `{ refUntil: number; v: number; vT: number }` | — |
| `pending` | `PendingV[]` | — |
| `focusNextT` | `number` | — |
| `focusN` | `number` | Focus beat counter since the focus started (torsades twist, agonal decay, polymorphic walk). |
| `startT` | `number` | Time the current rhythm started (applyRhythm). |
| `focusAxis` | `number` | Polymorphic VT axis random walk (radians). |
| `escapeNextT` | `number` | — |
| `refractoryUntil` | `number` | — |
| `avRefUntil` | `number` | The AV node conducts no P before this time (AV_NODE_ERP_S after the last conducted P). |
| `lastConducted` | `boolean` | Was the last ventricular activation a conducted supraventricular beat (not a PVC/escape/focus beat)? |
| `lastVT` | `number` | — |
| `lastSupraT` | `number` | — |
| `lastWasPvc` | `boolean` | — |
| `ectopyCount` | `number` | Supraventricular beats since the last PVC (ectopy pattern counter). |
| `physPvc` | `number \| undefined` | PVCs the physiology asked for (circ/ectopy.ts), placed after the next supraventricular beat; absent when none. |
| `fwaves` | `FWave[]` | Active and recently ended atrial waves (the generator may still need an ended one for unrendered samples). |
| `events` | `EcgEvent[]` | — |
| `records` | `EngineEvent[]` | — |
| `beatSeq` | `number` | — |
| `pendingSwitch` | `{ id: RhythmId; opts: RhythmOpts; respectRefractory: bool…` | — |
| `pacer` | `{ nextA: number; nextV: number } \| undefined` | Implanted pacemaker timers (pacing.ts); undefined when the rhythm is not paced. |
| `tcpNextT` | `number \| undefined` | Next transcutaneous pulse (tcp.ts); undefined when TCP is off. |
| `tcpLastPulseT` | `number \| undefined` | Time of the last transcutaneous pulse (tcp.ts, sensing refractory). |
| `vf` | `VfState \| undefined` | Running VF episode (arrest/vf.ts). |
| `art` | `ArtState \| undefined` | Body-artefact filter/phase state (artefacts/body.ts). |
| `leadOff` | `boolean \| undefined` | Last lead-off flag the planner announced (artefacts/lead-off.ts). |

### `TexState` ([`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts))

| Field | Type | Meaning |
|---|---|---|
| `seg` | `number` | — |
| `pos` | `number` | — |
| `next` | `number` | — |
| `npos` | `number` | — |
| `fade` | `number` | — |
| `rng` | `Sfc32State` | — |
| `left` | `number` | Output samples left before hopping to another segment (−1 = play each segment to its end). |
| `hop` | `[number, number] \| null` | Hop interval range in output samples [min, max]; null = no hopping. |

### `ArState` ([`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts))

| Field | Type | Meaning |
|---|---|---|
| `y1` | `number[]` | — |
| `y2` | `number[]` | — |

## Parameters

### [`l2/ecg/af-texture.ts`](../../packages/engine-core/src/l2/ecg/af-texture.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `F_RMS_MV` | `0.03` | — | brief §4.1 | f-waves 0.02–0.15 mV (brief §4.1): RMS 0.03 ≈ 0.08 mV peak-to-peak (brief §4.1: f-waves 0.02–0.15 mV) |

### [`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `F0_HZ` | `5.5` | Hz | brief §4.1 | brief §4.1 |
| `F_DROP_HZ` | `2.25` | Hz | research/09 | 3.9 Hz at 10 min (research/09-evidence-rulings.md) |
| `F_TAU_S` | `8 * 60` | s | — | — |
| `TAU_A_S` | `7 * 60` | s | — | τ_A 6–8 min without CPR |
| `TAU_A_CPR_S` | `17.5 * 60` | s | — | 15–20 min with CPR |
| `CPR_BOOST_HZ` | `0.75` | Hz | — | CPR adds 0.5–1 Hz |
| `EPI_A_GAIN` | `0.3` | — | — | +20–40% A |
| `EPI_F_HZ` | `0.5` | Hz | — | +0.5 Hz |
| `EPI_S` | `180` | s | — | 2–4 min |
| `A0_MV` | `1.2` | — | — | Coarse VF onset (1.2 mV; 2 min 0.9, 4 min 0.7, 10 min 0.33) |
| `FINE_MV` | `0.2` | — | — | coarse/fine split (fine VF ≤ 0.2 mV, very fine ≤ 0.1) |
| `ASYSTOLE_MV` | `0.05` | — | — | — |
| `HAZARD_PER_S` | `0.02 / 60` | /s | — | — |
| `VF_B_WEIGHT` | `0.9` | — | [ENG: texture; planning prototype, 40 seeds: V1/II 0.41–0.92, V5/II 0.50–0.96] | channel B RMS relative to channel A [ENG: texture; planning prototype, 40 seeds: V1/II 0.41–0.92, V5/II 0.50–0.96] |
| `VF_FREQ_JITTER` | `0.18` | — | [ENG: texture] | Per-cycle jitter (Ornstein–Uhlenbeck, 500 Hz): log-speed SD and correlation time; log-gain SD and time [ENG: texture]. |
| `VF_FREQ_TAU_S` | `0.25` | s | — | — |
| `VF_AMP_JITTER` | `0.35` | — | — | — |
| `VF_AMP_TAU_S` | `0.4` | s | — | — |
| `VF_FREQ_JITTER_BIAS` | `1 / 1.047` | — | research/44 L2; [FIT: VF amplitude/frequency course driven by the clock; calibration; brief research/44 L2-13] | The per-cycle speed jitter raises the measured spectral peak by ≈ 4.7 % over f_dom(t) (16 seeds × 0/2/4/6/10 min: +0.32/+0.12/+0.38/+0.08/+0.20 Hz against the same runs without jitter), so the jittered speed is scaled back to keep the measured dominant frequency on the 5.5 → 3.9 Hz course [FIT: VF amplitude/frequency course driven by the clock; calibration; brief research/44 L2-13]. |

### [`l2/ecg/artefacts/body.ts`](../../packages/engine-core/src/l2/ecg/artefacts/body.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `WANDER_MAX_MV` | `0.3` | — | — | 0.05–0.3 mV at 0.1–0.5 Hz |
| `EMG_MAX_RMS_MV` | `0.2` | — | — | 0.02–0.2 mV RMS |
| `CPR_HARMONICS` | `8` | — | — | Σ_{h=1..8} A_h·e^(−0.3(h−1))·sin(2πh·f_c·t + φ_h) |

### [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RAIL_MV` | `5` | — | [ENG: device] | amplifier saturation [ENG: device] |
| `MAINS_MAX_MV` | `0.5` | — | — | 0.01–0.5 mV |
| `MOTION_MAX_MV` | `3` | — | — | 0.5–5 mV |

### [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AVB1_DEFAULT_PR_MS` | `280` | ms | brief §5; [ENG: scenario; value] | PR > 200 ms (brief §5) [ENG: scenario; value] |
| `AV_NODE_ERP_S` | `0.25` | s | research/44 L2; [FIT: AV-node conduction in AF/flutter (calibration lookup); brief research/44 L2-14] | AV-node effective refractory period, P to P (≈ 250–300 ms; the low end, so 1:1 conduction holds up to 240/min) [FIT: AV-node conduction in AF/flutter (calibration lookup); brief research/44 L2-14]. Supraventricular impulses are filtered HERE, not by ventricular refractoriness. |

### [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `WPW_PR_MS` | `100` | ms | research 03 §1.5 | PR (P onset → delta onset) for pre-excited conduction (research 03 §1.5: PR < 120 ms). |
| `DELTA_S` | `0.035` | s | research 03 §1.5 | Delta wave: 35 ms of slurred upstroke at full pre-excitation (research 03 §1.5: 30–60 ms). |

### [`l2/ecg/ectopy.ts`](../../packages/engine-core/src/l2/ecg/ectopy.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PVC_RUN_RATE_BPM` | `160` | /min | research 03 §1.5; [ENG: scenario; value] | consecutive PVCs "at a VT rate" (research 03 §1.5) [ENG: scenario; value] |

### [`l2/ecg/foci-junctional.ts`](../../packages/engine-core/src/l2/ecg/foci-junctional.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AVRT_RP_ONSET_S` | `0.13` | s | research 03 §1.5 | AVRT: P′ onset 130 ms after QRS onset → RP > 70 ms (research 03 §1.5) |

### [`l2/ecg/foci.ts`](../../packages/engine-core/src/l2/ecg/foci.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VT_JITTER_S` | `0.004` | s | [ENG: texture] | ±4 ms cycle-length jitter [ENG: texture] |

### [`l2/ecg/generator.ts`](../../packages/engine-core/src/l2/ecg/generator.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `ECG_RATE` | `500` | — | — | — |
| `NOISE_SD_MV` | `0.025` | — | brief §5; McSharry 2003 | additive white noise (brief §5; McSharry 2003 example) |
| `WANDER_MV` | `0.08` | — | brief §4.1 | respiratory baseline wander 0.05–0.15 mV at f_resp (brief §4.1) |
| `FWAVE_FADE_S` | `0.08` | s | [ENG: numerics] | Atrial waves (AF f-waves, flutter F-waves) fade in and out over this long, so a rhythm switch leaves no step (leaving AF cut the f-waves with a step of up to ~0.15 mV) [ENG: numerics]. |

### [`l2/ecg/hrv.ts`](../../packages/engine-core/src/l2/ecg/hrv.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `F_RESP_HZ` | `0.25` | Hz | [ENG: scenario; stand-in for the respiratory driver without a breath clock] | 15 breaths/min [ENG: scenario; stand-in for the respiratory driver without a breath clock] |
| `A_RSA_MAX_S` | `0.06` | s | — | rsa = 1 → 60 ms at RR 1 s |
| `A_LF_S` | `0.03` | s | — | — |
| `EPS_SD_S` | `0.012` | s | — | — |
| `MIN_RR_S` | `0.2` | s | [ENG: numerics] | floor on a sinus RR (300/min), far above any sinus rate [ENG: numerics] |

### [`l2/ecg/intervals.ts`](../../packages/engine-core/src/l2/ecg/intervals.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEFAULT_PR60_MS` | `160` | ms | research/44 V; brief §4.1; [FIT: PR–HR slope and clamp; brief research/44 V-04] | PR = clamp(PR60 − 0.4·(HR − 60), 110, PR60) ms [03 §1.1] [FIT: PR–HR slope and clamp; brief research/44 V-04]. PR60 default 160 ms, the textbook resting adult. With the drawn T ending at QT, at 150–160 bpm the P ONSET (RR − PR after QRS onset: 276 ms at 150, 255 ms at 160) lands on the T downslope before its end (295 / 288 ms), so "P on T" emerges from timing alone (brief §4.1). |

### [`l2/ecg/kernels.ts`](../../packages/engine-core/src/l2/ecg/kernels.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `K_STRIDE` | `7` | — | brief §4.1; research 03 §1.3; [ENG: numerics; half-Gaussian kernel form] | Gaussian wave kernels on a 3-axis VCG (brief §4.1 "Generator"; research 03 §1.3): ECG_axis(t) = Σ_events Σ_waves a_w,axis · exp(−(t − t_event − τ_w)² / (2σ_w²)) The T wave is two half-Gaussians (rising σ, falling σ) [03 §1.3] [ENG: numerics; half-Gaussian kernel form]. Clean-room: written from the equations in the papers/brief, no ECGSYN code consulted. Flat kernel layout, 7 numbers per kernel: [tau, sigmaRise, sigmaFall, ax, ay, az, wave]. Seconds and mV. |
| `SUPPORT_SIGMAS` | `4` | — | — | Kernels contribute nothing beyond ±4σ (exp(−8) ≈ 3.4e-4). |

### [`l2/ecg/mech.ts`](../../packages/engine-core/src/l2/ecg/mech.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `BASE_SV_ML` | `70` | mL | [ENG: numerics] | placeholder SV (the haemodynamic core computes its own) [ENG: numerics] |

### [`l2/ecg/morphology/conduction.ts`](../../packages/engine-core/src/l2/ecg/morphology/conduction.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RBBB_S_SCALE` | `0.5` | — | — | RBBB: the LV's S forces halve and a late broad R′ (τ 100 ms) points right-anterior. |
| `RBBB_RPRIME_TAU_S` | `0.1` | s | — | — |
| `DEFAULT_TRANSITION` | `3.5` | — | research/44 L2; [FIT: ECG morphology vector or amplitude without a source; brief research/44 L2-46] | Default precordial transition of the base template (V3–V4) and the horizontal rotation per lead [FIT: ECG morphology vector or amplitude without a source; brief research/44 L2-46]. |

### [`l2/ecg/morphology/individuality.ts`](../../packages/engine-core/src/l2/ecg/morphology/individuality.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FP_AMP` | `0.1` | — | — | — |
| `FP_WIDTH` | `0.1` | — | — | — |
| `FP_AXIS_DEG` | `15` | — | — | — |

### [`l2/ecg/pacing.ts`](../../packages/engine-core/src/l2/ecg/pacing.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEFAULT_AV_DELAY_MS` | `160` | ms | brief §5 | DDD AV delay 120–200 ms (brief §5) |

### [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NON_FINITE_FALLBACK_S` | `1` | s | — | A non-finite scheduled time is a physiology bug upstream (a rate of 0/NaN reaching `60 / rate`), and the guard is deliberately ASYMMETRIC. In tests (Vitest sets `NODE_ENV=test`) it THROWS with the value, the clock it came from and the sim time, so the bug is found; everywhere else (the demo, a relay) it clamps that clock to one second after the last planned instant (the 60/min default interval), keeps running and warns ONCE per rhythm state, so an operator never loses the session. Inert when every value is finite (one `Number.isFinite` per scheduled event). |

### [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `NEVER` | `1e12` | — | — | JSON-safe stand-in for ±Infinity. |

### [`l2/ecg/rhythms.ts`](../../packages/engine-core/src/l2/ecg/rhythms.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DEFAULT_FLUTTER_ATRIAL_BPM` | `300` | /min | brief §5 | Flutter atrial rate default (brief §5: 250–350). |

### [`l2/ecg/tcp.ts`](../../packages/engine-core/src/l2/ecg/tcp.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `TCP_SENSE_REFRACTORY_S` | `0.3` | s | [ENG: device] | After its own pulse the pacer ignores the ventricle for this long (so its own captured beat never inhibits it) [ENG: device]. |

### [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `FLUTTER_PP_MV` | `0.3` | — | research 03 §1.5 | F-wave peak-to-peak in lead II, mV: the top of research 03 §1.5's 0.1–0.3 mV (the Gate 1 trace was too faint). |
| `FLUTTER_FALL_FRACTION` | `0.7` | — | research/44 L2; [FIT: ECG morphology vector or timing without a source; review §4; brief research/44 L2-46] | Fraction of each flutter cycle spent on the slow descending ramp; the rest is the fast return [FIT: ECG morphology vector or timing without a source; review §4; brief research/44 L2-46]. |
| `WIDE_QT_EXTRA_MS` | `60` | ms | research/44 L2; [FIT: ECG morphology vector or timing without a source; brief research/44 L2-46] | Wide complexes: QT is longer by 60 ms [FIT: ECG morphology vector or timing without a source; brief research/44 L2-46]. |

### [`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `XFADE_SAMPLES` | `250` | — | [ENG: numerics] | 0.5 s equal-power crossfade [ENG: numerics] |
| `AR_BANDWIDTH_HZ` | `1.5` | Hz | brief §4.1 | — |

### [`packages/engine-core/templates/af-mitdb.ts`](../../packages/engine-core/templates/af-mitdb.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `AF_SCALE` | `4096` | — | May-June 2001 | NOTICE-ID: N-051 Source: MIT-BIH Arrhythmia Database v1.0.0, https://physionet.org/content/mitdb/1.0.0/ (DOI 10.13026/C2F305). Licence: Open Data Commons Attribution License v1.0 (https://opendatacommons.org/licenses/by/1-0/). Cite: Moody GB, Mark RG. The impact of the MIT-BIH Arrhythmia Database. IEEE Eng in Med and Biol 20(3):45-50 (May-June 2001). (PMID: 11446209) Changes: 8 s AF windows, QRST cancelled by mean-beat subtraction, band-passed 3-15 Hz, resampled 360 -> 500 Hz, unit RMS, Int16. Generated by packages/validation/src/templates/extract-af.ts — do not edit. Int16 little-endian, 500 Hz, unit RMS × 4096, base64. |

### [`packages/engine-core/templates/vf-cudb.ts`](../../packages/engine-core/templates/vf-cudb.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VF_SCALE` | `4096` | — | — | NOTICE-ID: N-050 Source: Creighton University Ventricular Tachyarrhythmia Database v1.0.0 (CUDB), https://physionet.org/content/cudb/1.0.0/ (DOI 10.13026/C2X59M). Licence: Open Data Commons Attribution License v1.0 (https://opendatacommons.org/licenses/by/1-0/). Cite: Nolle FM, Badura FK, Catlett JM, Bowser RW, Sketch MH. CREI-GARD, a new concept in computerized arrhythmia monitoring systems. Computers in Cardiology 13:515-518 (1986). Changes: 8 s VF windows high-passed (0.7 Hz), resampled 250 -> 500 Hz, normalised to unit RMS, quantised to Int16. Generated by packages/validation/src/templates/extract-vf.ts — do not edit. Int16 little-endian, 500 Hz, unit RMS × 4096, base64. |

### Rhythms (`packages/engine-core/src/l2/ecg/rhythms.ts`)

| Id | Group | Atria | AV | Rate range (/min) | Default (/min) |
|---|---|---|---|---|---|
| `sinus` | sinus | sinus | conducted | 20–250 | 75 |
| `sinusBrady` | sinus | sinus | conducted | 20–59 | 45 |
| `sinusTachy` | sinus | sinus | conducted | 101–220 | 120 |
| `sinusArrhythmia` | sinus | sinus | conducted | 50–100 | 70 |
| `sinusPause` | sinus | sinus | conducted | 50–100 | 70 |
| `atrialTach` | atrial | ectopic | conducted | 150–250 | 170 |
| `mat` | atrial | multifocal | conducted | 100–150 | 120 |
| `afib` | atrial | fib | integrateFire | 40–180 | 100 |
| `aflutter` | atrial | flutter | fixedRatio | 0–400 | 150 |
| `svtAvnrt` | svt | none | dissociated | 140–280 | 180 |
| `svtAvrt` | svt | none | dissociated | 150–250 | 190 |
| `wpwSinus` | svt | sinus | conducted | 40–150 | 75 |
| `preexcitedAf` | svt | fib | integrateFire | 120–280 | 200 |
| `junctionalEscape` | svt | none | dissociated | 40–60 | 50 |
| `junctionalAccel` | svt | none | dissociated | 61–100 | 80 |
| `junctionalTachy` | svt | none | dissociated | 101–180 | 120 |
| `avb1` | avBlock | sinus | conducted | 30–150 | 70 |
| `avb2Mobitz1` | avBlock | sinus | wenckebach | 40–130 | 75 |
| `avb2Mobitz2` | avBlock | sinus | mobitz2 | 40–130 | 75 |
| `avb2to1` | avBlock | sinus | mobitz2 | 50–150 | 80 |
| `avbHighGrade` | avBlock | sinus | mobitz2 | 60–150 | 100 |
| `avb3Narrow` | avBlock | sinus | dissociated | 40–60 | 45 |
| `avb3Wide` | avBlock | sinus | dissociated | 20–40 | 32 |
| `idioventricular` | ventricular | none | dissociated | 20–40 | 35 |
| `aivr` | ventricular | sinus | dissociated | 41–120 | 75 |
| `vtMono` | ventricular | sinus | conducted | 120–250 | 170 |
| `vtPoly` | ventricular | none | dissociated | 150–300 | 220 |
| `torsades` | ventricular | none | dissociated | 200–250 | 230 |
| `vfCoarse` | ventricular | none | dissociated | 0–0 | 0 |
| `vfFine` | ventricular | none | dissociated | 0–0 | 0 |
| `asystole` | arrest | none | dissociated | 0–0 | 0 |
| `pWaveAsystole` | arrest | sinus | dissociated | 0–0 | 0 |
| `agonal` | arrest | none | dissociated | 4–20 | 12 |
| `pacedAAI` | paced | sinus | conducted | 30–180 | 70 |
| `pacedVVI` | paced | sinus | dissociated | 30–180 | 70 |
| `pacedDDD` | paced | sinus | dissociated | 30–180 | 70 |

## Functions

| Function | File | Doc |
|---|---|---|
| `afTemplatesAvailable` | [`l2/ecg/af-texture.ts`](../../packages/engine-core/src/l2/ecg/af-texture.ts) | — |
| `afTexture` | [`l2/ecg/af-texture.ts`](../../packages/engine-core/src/l2/ecg/af-texture.ts) | Unit-RMS f-wave texture at time u (s since the AF episode started). |
| `afSource` | [`l2/ecg/af-texture.ts`](../../packages/engine-core/src/l2/ecg/af-texture.ts) | VCG source: |
| `epiBump` | [`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts) | Epinephrine bump b ∈ [0, 1]: |
| `vfFreqHz` | [`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts) | — |
| `vfAmplitudeMv` | [`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts) | — |
| `vfSource` | [`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts) | VCG source: |
| `createArtState` | [`l2/ecg/artefacts/body.ts`](../../packages/engine-core/src/l2/ecg/artefacts/body.ts) | — |
| `bodyArtefactSource` | [`l2/ecg/artefacts/body.ts`](../../packages/engine-core/src/l2/ecg/artefacts/body.ts) | — |
| `mainsStage` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | — |
| `motionStage` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | — |
| `diathermyStage` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | — |
| `shockResponse` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | Per-lead shock response: |
| `shockStage` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | — |
| `leadOffStage` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | — |
| `railStage` | [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | — |
| `onEctopic` | [`l2/ecg/atria-ectopic.ts`](../../packages/engine-core/src/l2/ecg/atria-ectopic.ts) | — |
| `onMultifocal` | [`l2/ecg/atria-ectopic.ts`](../../packages/engine-core/src/l2/ecg/atria-ectopic.ts) | — |
| `atrialRate` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | — |
| `flutterRatio` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | — |
| `afCommandBpm` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | The command (bpm) that makes the AF junction's mean rate equal `hr` (piecewise-linear in AF_RATE_CAL). |
| `afThresholdMv` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | AF junction threshold (mV above reset) for a target ventricular rate `hr`. |
| `afRefractoryS` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | AF junction refractory period that gives a mean ventricular rate of `hr`. |
| `junctionSpontT` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | — |
| `fireJunction` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | — |
| `conductP` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | AV-node decision for a P wave at time t (brief §4.1 "AV-node sub-models"). |
| `conductAt` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | conductP plus the AV-node and ventricular gates: |
| `onAtrial` | [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | — |
| `wpwKernels` | [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | Pre-excited QRS-T: |
| `beatKernels` | [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | Beat kernels relative to QRS onset. |
| `fiducialOf` | [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | R-peak offset from QRS onset (s): |
| `tPeakS` | [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | T peak of a kernel list (τ of the first T kernel, s from QRS onset); |
| `beatQrsMs` | [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | QRS width of a template as drawn (ms). |
| `rotateZ` | [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | Rotate every kernel vector about the VCG Z axis (the X–Y, i.e. |
| `fixedBreathClock` | [`l2/ecg/breath-clock.ts`](../../packages/engine-core/src/l2/ecg/breath-clock.ts) | The fixed 15/min clock: |
| `cycleBreathClock` | [`l2/ecg/breath-clock.ts`](../../packages/engine-core/src/l2/ecg/breath-clock.ts) | A clock driven by breath cycles: |
| `ecgGenInputs` | [`l2/ecg/ecg-gen.ts`](../../packages/engine-core/src/l2/ecg/ecg-gen.ts) | — |
| `generateEcg` | [`l2/ecg/ecg-gen.ts`](../../packages/engine-core/src/l2/ecg/ecg-gen.ts) | generateVcg plus the registered continuous sources. |
| `ecgFrontEnd` | [`l2/ecg/ecg-gen.ts`](../../packages/engine-core/src/l2/ecg/ecg-gen.ts) | Electrode/amplifier front end for one lead sample. |
| `prevailingRR` | [`l2/ecg/ectopy.ts`](../../packages/engine-core/src/l2/ecg/ectopy.ts) | The prevailing supraventricular RR (s) at time t. |
| `afterSupraBeat` | [`l2/ecg/ectopy.ts`](../../packages/engine-core/src/l2/ecg/ectopy.ts) | Called after every activated supraventricular beat p (QRS onset t; |
| `onJunctional` | [`l2/ecg/foci-junctional.ts`](../../packages/engine-core/src/l2/ecg/foci-junctional.ts) | — |
| `onAvrt` | [`l2/ecg/foci-junctional.ts`](../../packages/engine-core/src/l2/ecg/foci-junctional.ts) | — |
| `onIdioventricular` | [`l2/ecg/foci-ventricular.ts`](../../packages/engine-core/src/l2/ecg/foci-ventricular.ts) | — |
| `onVtPoly` | [`l2/ecg/foci-ventricular.ts`](../../packages/engine-core/src/l2/ecg/foci-ventricular.ts) | — |
| `onTorsades` | [`l2/ecg/foci-ventricular.ts`](../../packages/engine-core/src/l2/ecg/foci-ventricular.ts) | Torsades: QRS amplitude and polarity follow cos(2π·n/T_twist) (brief §4.1), T_twist 5–20 beats. |
| `onAgonal` | [`l2/ecg/foci-ventricular.ts`](../../packages/engine-core/src/l2/ecg/foci-ventricular.ts) | — |
| `onFocus` | [`l2/ecg/foci.ts`](../../packages/engine-core/src/l2/ecg/foci.ts) | — |
| `tableNormal` | [`l2/ecg/generator.ts`](../../packages/engine-core/src/l2/ecg/generator.ts) | — |
| `fwaveAt` | [`l2/ecg/generator.ts`](../../packages/engine-core/src/l2/ecg/generator.ts) | Add one continuous atrial wave (a sum of sinusoids along its VCG direction) at time s into acc[0..2]. |
| `pruneEvents` | [`l2/ecg/generator.ts`](../../packages/engine-core/src/l2/ecg/generator.ts) | Drop events that end before time `t` (they can never contribute again). |
| `generateVcg` | [`l2/ecg/generator.ts`](../../packages/engine-core/src/l2/ecg/generator.ts) | Generate VCG samples for absolute indices [from, to] (inclusive) and hand each one to `sink`. |
| `drawHrvPhase` | [`l2/ecg/hrv.ts`](../../packages/engine-core/src/l2/ecg/hrv.ts) | Random starting phases for the RSA and LF oscillators, drawn once per engine from the 'hrv' stream. |
| `respSin` | [`l2/ecg/hrv.ts`](../../packages/engine-core/src/l2/ecg/hrv.ts) | Respiratory phase term in [−1, 1] at time t (used for RSA, baseline wander and QRS amplitude modulation). |
| `sinusRR` | [`l2/ecg/hrv.ts`](../../packages/engine-core/src/l2/ecg/hrv.ts) | Next sinus RR interval (s) for a beat starting at time t. |
| `qtFridericiaMs` | [`l2/ecg/intervals.ts`](../../packages/engine-core/src/l2/ecg/intervals.ts) | Rate rules (brief §4.1 "Rate rules"; |
| `prMs` | [`l2/ecg/intervals.ts`](../../packages/engine-core/src/l2/ecg/intervals.ts) | — |
| `lvetMs` | [`l2/ecg/intervals.ts`](../../packages/engine-core/src/l2/ecg/intervals.ts) | Weissler LVET for men: |
| `kernel` | [`l2/ecg/kernels.ts`](../../packages/engine-core/src/l2/ecg/kernels.ts) | — |
| `makeEvent` | [`l2/ecg/kernels.ts`](../../packages/engine-core/src/l2/ecg/kernels.ts) | — |
| `addEventAt` | [`l2/ecg/kernels.ts`](../../packages/engine-core/src/l2/ecg/kernels.ts) | Add this event's VCG contribution at absolute time s into acc[0..2]. |
| `qrsSpanMs` | [`l2/ecg/kernels.ts`](../../packages/engine-core/src/l2/ecg/kernels.ts) | QRS span of a kernel list: |
| `fFill` | [`l2/ecg/mech.ts`](../../packages/engine-core/src/l2/ecg/mech.ts) | — |
| `kRhythm` | [`l2/ecg/mech.ts`](../../packages/engine-core/src/l2/ecg/mech.ts) | Stroke-volume factor k_rhythm for one beat (brief §4.8 table). |
| `validateModifiers` | [`l2/ecg/modifier-schema.ts`](../../packages/engine-core/src/l2/ecg/modifier-schema.ts) | — |
| `solveAxisRad` | [`l2/ecg/morphology/conduction.ts`](../../packages/engine-core/src/l2/ecg/morphology/conduction.ts) | The frontal rotation (rad) of QRS and T that makes the measured frontal axis of k equal `target` degrees. |
| `applyMorphology` | [`l2/ecg/morphology/index.ts`](../../packages/engine-core/src/l2/ecg/morphology/index.ts) | — |
| `applyPMorphology` | [`l2/ecg/morphology/index.ts`](../../packages/engine-core/src/l2/ecg/morphology/index.ts) | — |
| `prDeltaMs` | [`l2/ecg/morphology/index.ts`](../../packages/engine-core/src/l2/ecg/morphology/index.ts) | — |
| `fingerprint` | [`l2/ecg/morphology/individuality.ts`](../../packages/engine-core/src/l2/ecg/morphology/individuality.ts) | — |
| `isWave` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | — |
| `scaleWaves` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Multiply the vectors of the selected waves by f. |
| `stretchQrs` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Stretch the QRS in time about its onset (τ and σ × f). |
| `jPointS` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | End of the QRS (J point), s from onset: |
| `qrsOnsetS` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Start of the QRS, s from onset: |
| `mainT` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Index of the first (main) T kernel, or −1. |
| `leadOf` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Projection of a VCG vector onto a lead (Dower rows + Einthoven/Goldberger). |
| `addShaped` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Add one kernel whose value at `atS` (s from onset) projects to `mv` in `lead` along direction `dir`. |
| `rotateY` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Rotate the selected kernels' vectors about the Y axis (the X–Z, horizontal plane) by rad. |
| `rotateZSel` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Rotate the selected kernels' vectors about the Z axis (frontal plane) by rad. |
| `netArea` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Net area (mV·s) of the selected waves in a lead: |
| `frontalAxisDeg` | [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Frontal QRS axis in degrees from the net QRS areas in I and aVF. |
| `isWide` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | — |
| `createRhythmState` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | — |
| `escapeRate` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | — |
| `applyRhythm` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | Switch rhythm at time `at` (clamped to the planning frontier, so already-planned beats are kept). |
| `activateVentricle` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | Activate the ventricles for pending beat p. |
| `finiteOr` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | The shared helper: |
| `planUntil` | [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | Process every internal rhythm event with time ≤ T. |
| `clamp` | [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts) | — |
| `def` | [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts) | — |
| `rhythmRate` | [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts) | The rate this rhythm's primary clock runs at, at time t (bpm). |
| `pacerLowerRate` | [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts) | The pacemaker's lower rate at t (bpm): |
| `pushPending` | [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts) | — |
| `effectiveRateBpm` | [`l2/ecg/rhythms.ts`](../../packages/engine-core/src/l2/ecg/rhythms.ts) | The rate the hr ramp drives when it reads `hr` — rate-driven rhythms clamp it to their range (as rhythmRate does), so it is the ventricular rate where every beat conducts, but the hr-driven ATRIAL (si |
| `tcpArtefactMv` | [`l2/ecg/tcp.ts`](../../packages/engine-core/src/l2/ecg/tcp.ts) | Artefact amplitude (mV along TCP_ART_DIR): |
| `flutterHarmonics` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | Flutter F waves as a sum of sinusoids sin(2π·f·s + ph)·a (absolute time s), phase-locked so that each F event (at anchor + k·cycle) is the top of a cycle: |
| `tEndAfterPeakS` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | Where the drawn T ends. |
| `pWaveKernels` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | P wave kernels relative to P onset (the atrial event time): |
| `narrowKernels` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | Narrow (supraventricular) QRS-T relative to QRS onset. |
| `wideKernels` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | Wide ventricular QRS-T relative to QRS onset. |
| `templateKernels` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | — |
| `fiducialS` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | Fiducial (R-peak) offset from QRS onset, seconds. |
| `templateQrsMs` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | QRS duration of a template, ms (rate-independent, brief §4.1 "QRS width changes by ≤5%"). |
| `kernelQtMs` | [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | QT of a beat as drawn (tangent T end): |
| `decodeTemplates` | [`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts) | — |
| `createTex` | [`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts) | hopS: hop to a random segment every hopS[0]–hopS[1] s of output (VF: |
| `texSample` | [`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts) | One 500 Hz output sample of unit-RMS texture whose dominant frequency is fHz. |
| `arSample` | [`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts) | One 500 Hz sample of the AR fallback with unit RMS. |
| `projectLead` | [`l2/ecg/vcg.ts`](../../packages/engine-core/src/l2/ecg/vcg.ts) | One lead from one VCG sample. |
| `projectLeads` | [`l2/ecg/vcg.ts`](../../packages/engine-core/src/l2/ecg/vcg.ts) | All 12 leads from one VCG sample, in LEAD_IDS order. |
| `ecgVocabulary` | [`l2/ecg/vocabulary.ts`](../../packages/engine-core/src/l2/ecg/vocabulary.ts) | — |

## Source files

| File | Header |
|---|---|
| [`l2/ecg/af-texture.ts`](../../packages/engine-core/src/l2/ecg/af-texture.ts) | AF f-wave texture (brief §4.1 "AF f-waves: templates, with a fallback of 2–4 random-phase sinusoids"; §11 C1). |
| [`l2/ecg/api-types.ts`](../../packages/engine-core/src/l2/ecg/api-types.ts) | Public ECG vocabulary (brief §5 rhythm library + modifiers, §7.2 setRhythm/setModifiers). |
| [`l2/ecg/arrest/vf.ts`](../../packages/engine-core/src/l2/ecg/arrest/vf.ts) | VF hybrid generator (brief §4.1 "Special generators", §11 C1; research 03 §1.8): f_dom(t) = 5.5 − 2.25·(1 − e^(−t_noCPR/8 min)) Hz (+ CPR boost 0.75 Hz, + epinephrine 0.5 Hz) (5.5 Hz at onset, 5.0 at 2 min, 4.6 at 4, 4.3 |
| [`l2/ecg/artefacts/body.ts`](../../packages/engine-core/src/l2/ecg/artefacts/body.ts) | Body-surface artefacts summed into the VCG before projection and before the L3 filter (brief §5 "Artefacts"; research 03 §1.10–1.11): extra baseline wander, EMG/shivering, CPR compression artefact (parametric, brief §11 |
| [`l2/ecg/artefacts/front-end.ts`](../../packages/engine-core/src/l2/ecg/artefacts/front-end.ts) | Electrode / amplifier front end, per lead (brief §5 "Artefacts", §6.5 "Shock artefact"; research 03 §1.9, §1.11). |
| [`l2/ecg/artefacts/lead-off.ts`](../../packages/engine-core/src/l2/ecg/artefacts/lead-off.ts) | Lead-off technical flag (brief §5 "leadContact"; research 03 §1.8: leads off is a technical INOP with a flat trace, not asystole). |
| [`l2/ecg/atria-ectopic.ts`](../../packages/engine-core/src/l2/ecg/atria-ectopic.ts) | Ectopic atrial rhythms (research 03 §1.5): focal atrial tachycardia (one abnormal P′, regular) and multifocal atrial tachycardia (≥ 3 P′ shapes, varying PR, irregular PP). |
| [`l2/ecg/atria.ts`](../../packages/engine-core/src/l2/ecg/atria.ts) | Atrial clock handlers (brief §4.1 "Rhythm engine": atria × AV node; research 03 §1.5). |
| [`l2/ecg/beat-templates.ts`](../../packages/engine-core/src/l2/ecg/beat-templates.ts) | Rhythm-library beat templates, layered on the base ones in templates.ts (which stays untouched). |
| [`l2/ecg/breath-clock.ts`](../../packages/engine-core/src/l2/ecg/breath-clock.ts) | Respiratory clock seam for the ECG: RSA, respiratory baseline wander and QRS amplitude modulation read a BreathClock instead of the fixed 15/min sinusoid. |
| [`l2/ecg/ecg-gen.ts`](../../packages/engine-core/src/l2/ecg/ecg-gen.ts) | ECG generation seam. The engine calls generateEcg (instead of generateVcg directly) and passes every lane sample through ecgFrontEnd before the L3 filter. |
| [`l2/ecg/ectopy.ts`](../../packages/engine-core/src/l2/ecg/ectopy.ts) | Ectopy drawn per supraventricular beat (brief §4.1 "per sinus beat: draw ectopy"; brief §5 modifiers; research 03 §1.5): PVC patterns (single, bigeminy, trigeminy, couplet, triplet, run, multifocal, R-on-T), PACs (SA res |
| [`l2/ecg/foci-junctional.ts`](../../packages/engine-core/src/l2/ecg/foci-junctional.ts) | Junctional foci (research 03 §1.5): junctional escape / accelerated / tachycardia with a retrograde P′ before, within or after the QRS, and orthodromic AVRT (retrograde P′ with RP > 70 ms). |
| [`l2/ecg/foci-ventricular.ts`](../../packages/engine-core/src/l2/ecg/foci-ventricular.ts) | Ventricular foci (research 03 §1.5): idioventricular / AIVR, polymorphic VT, torsades de pointes (brief §4.1 "Torsades: envelope cos(2πt/T_twist), T_twist 5–20 beats") and agonal rhythm. |
| [`l2/ecg/foci.ts`](../../packages/engine-core/src/l2/ecg/foci.ts) | Ventricular / junctional focus handlers (brief §4.1 "ventricle.focus"; research 03 §1.5). |
| [`l2/ecg/generator.ts`](../../packages/engine-core/src/l2/ecg/generator.ts) | VCG sample generator at 500 Hz (brief §3.2 L2, §4.1). |
| [`l2/ecg/hrv.ts`](../../packages/engine-core/src/l2/ecg/hrv.ts) | HRV / RSA (brief §4.1 "HRV"; research 03 §1.4): RR_n = RR_mean + A_RSA·sin(2π·f_resp·t_n + φ) + A_LF·sin(2π·0.1·t_n + ψ) + ε_n Awake adult: A_RSA 30–60 ms, A_LF 20–40 ms, ε SD 10–20 ms. |
| [`l2/ecg/intervals.ts`](../../packages/engine-core/src/l2/ecg/intervals.ts) | Rate rules (brief §4.1 "Rate rules"; research 03 §1.1). |
| [`l2/ecg/kernels.ts`](../../packages/engine-core/src/l2/ecg/kernels.ts) | Gaussian wave kernels on a 3-axis VCG (brief §4.1 "Generator"; research 03 §1.3): ECG_axis(t) = Σ_events Σ_waves a_w,axis · exp(−(t − t_event − τ_w)² / (2σ_w²)) The T wave is two half-Gaussians (rising σ, falling σ) [03 |
| [`l2/ecg/mech.ts`](../../packages/engine-core/src/l2/ecg/mech.ts) | Beat → mechanical output k_rhythm (brief §4.8 table; research 03 §8.2–8.3). |
| [`l2/ecg/modifier-schema.ts`](../../packages/engine-core/src/l2/ecg/modifier-schema.ts) | setModifiers validation (brief §5 ranges). |
| [`l2/ecg/morphology/conduction.ts`](../../packages/engine-core/src/l2/ecg/morphology/conduction.ts) | Conduction and voltage modifiers (brief §5; research 03 §1.5–1.6): bundle-branch block, axis, precordial transition, low voltage, LVH, QRS override and electrical alternans. |
| [`l2/ecg/morphology/electrolytes.ts`](../../packages/engine-core/src/l2/ecg/morphology/electrolytes.ts) | Potassium and temperature (brief §5 "Electrolytes from state k", "Temperature"; research 03 §1.6). |
| [`l2/ecg/morphology/index.ts`](../../packages/engine-core/src/l2/ecg/morphology/index.ts) | Morphology pipeline: modifiers applied to one beat's kernel list (brief §5 "Modifiers"). |
| [`l2/ecg/morphology/individuality.ts`](../../packages/engine-core/src/l2/ecg/morphology/individuality.ts) | Per-patient morphology fingerprint (brief §5 "Individuality: patientSeed, morphologyVariation"; research 04 §5, Squiggler's "every patient drawn has an ECG fingerprint of their own"). |
| [`l2/ecg/morphology/ops.ts`](../../packages/engine-core/src/l2/ecg/morphology/ops.ts) | Kernel-list helpers for the morphology stages. |
| [`l2/ecg/morphology/st.ts`](../../packages/engine-core/src/l2/ecg/morphology/st.ts) | ST/T modifiers (brief §5; research 03 §1.6): STEMI by territory (reciprocal change emerges from the VCG projection), diffuse ischaemic depression, T inversion, long-QT T shape, Brugada type 1, digoxin effect. |
| [`l2/ecg/pacing.ts`](../../packages/engine-core/src/l2/ecg/pacing.ts) | Implanted pacemaker (brief §5 "Paced"; research 03 §1.7): AAI, VVI, DDD with demand sensing and the four faults. |
| [`l2/ecg/rhythm-engine.ts`](../../packages/engine-core/src/l2/ecg/rhythm-engine.ts) | Rhythm engine (brief §4.1 "Rhythm engine", §4.8 k_rhythm; research 03 §1.5). |
| [`l2/ecg/rhythm-state.ts`](../../packages/engine-core/src/l2/ecg/rhythm-state.ts) | Rhythm-engine state and shared helpers (brief §4.1 "Rhythm engine"). |
| [`l2/ecg/rhythms.ts`](../../packages/engine-core/src/l2/ecg/rhythms.ts) | Rhythm table (brief §5; research 03 §1.5). |
| [`l2/ecg/tcp.ts`](../../packages/engine-core/src/l2/ecg/tcp.ts) | Transcutaneous pacing as seen on the ECG (brief §6.5; research 03 §1.7): a wide, blunt 20–40 ms artefact per pulse plus a pace marker; electrical capture (wide QRS, broad T) iff mA ≥ threshold and the ventricle is not re |
| [`l2/ecg/templates.ts`](../../packages/engine-core/src/l2/ecg/templates.ts) | Beat templates built from the brief §4.1 seed table (lead II at 60 bpm, τ from QRS onset): P τ −PR+45 σ 22 a 0.15 \| Q τ 12 σ 8 a −0.08 \| R τ 40 σ 10 a 1.1 \| S τ 62 σ 9 a −0.25 T τ QT−2σ_fall (= QT−60) σ 45 rise / 30 fall |
| [`l2/ecg/texture.ts`](../../packages/engine-core/src/l2/ecg/texture.ts) | Recorded-texture playback (brief §11 C1): Int16 templates (base64, 500 Hz, unit RMS × scale) are decoded once, then played with a phase accumulator whose speed is f_target / f_template (time-warp), with an equal-power cr |
| [`l2/ecg/vcg.ts`](../../packages/engine-core/src/l2/ecg/vcg.ts) | VCG → 12-lead projection (brief §4.1 "Lead projection"; research 03 §1.2). |
| [`l2/ecg/vocabulary.ts`](../../packages/engine-core/src/l2/ecg/vocabulary.ts) | ECG vocabulary (brief §7.1 `vocabulary()`: bounds, normals, enums, constraints). |
| [`packages/engine-core/templates/af-mitdb.ts`](../../packages/engine-core/templates/af-mitdb.ts) | — |
| [`packages/engine-core/templates/vf-cudb.ts`](../../packages/engine-core/templates/vf-cudb.ts) | — |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| amiodarone 150 mg over 10 min: AF 130 slows by 20–30 % at its peak (10–13 min) | 14.0 | — | MIS-SPECIFIED ([audit row 163](../../docs/validation/target-audit/30-target-audit.md#row-163)) | 150 mg over 10 min: rate fall 5-20 % at 10-15 min; add a 300-450 mg arm asserting 25-40 % at 30 min if a strong rate-control band is wanted | [`af-rate-control.test.ts`](../../packages/engine-core/test/engine/af-rate-control.test.ts) |
| sinus 30 + a 40/min junctional focus → 40 QRS/min (escape rhythm, AV dissociation) | 60 | — | TOO NARROW ([audit row 34](../../docs/validation/target-audit/30-target-audit.md#row-34)) | 40-48 QRS/min, junctional beats >= 50 % of QRS, captures allowed (they must come early, after a P falling outside the refractory period) | [`escape-reset.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/escape-reset.test.ts) |
| never the sum: sinus 30 + a 40/min focus stays below 30 + 40 × ½ (45) QRS/min | 60 | — | MIS-SPECIFIED ([audit row 35](../../docs/validation/target-audit/30-target-audit.md#row-35)) | < 49 for the default (teaching) conduction setting, i.e. most post-escape sinus P waves blocked; model escape-capture bigeminy as an explicit variant, not as the default | [`escape-reset.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/escape-reset.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`engine/af-pulse-deficit.test.ts`](../../packages/engine-core/test/engine/af-pulse-deficit.test.ts) | 0 | 0 |
| [`engine/af-rate-control.test.ts`](../../packages/engine-core/test/engine/af-rate-control.test.ts) | 1 | 0 |
| [`engine/ecg-breath.test.ts`](../../packages/engine-core/test/engine/ecg-breath.test.ts) | 0 | 0 |
| [`engine/rhythm-agonal-rate.test.ts`](../../packages/engine-core/test/engine/rhythm-agonal-rate.test.ts) | 0 | 0 |
| [`engine/setrhythm-opts.test.ts`](../../packages/engine-core/test/engine/setrhythm-opts.test.ts) | 0 | 0 |
| [`engine/state-rhythm.test.ts`](../../packages/engine-core/test/engine/state-rhythm.test.ts) | 0 | 0 |
| [`l2/ecg/generator.test.ts`](../../packages/engine-core/test/l2/ecg/generator.test.ts) | 0 | 0 |
| [`l2/ecg/intervals.test.ts`](../../packages/engine-core/test/l2/ecg/intervals.test.ts) | 0 | 0 |
| [`l2/ecg/nan-guard.test.ts`](../../packages/engine-core/test/l2/ecg/nan-guard.test.ts) | 0 | 0 |
| [`l2/ecg/rhythm-atrial.test.ts`](../../packages/engine-core/test/l2/ecg/rhythm-atrial.test.ts) | 0 | 0 |
| [`l2/ecg/rhythm-avblock.test.ts`](../../packages/engine-core/test/l2/ecg/rhythm-avblock.test.ts) | 0 | 0 |
| [`l2/ecg/rhythm-phys-pvc.test.ts`](../../packages/engine-core/test/l2/ecg/rhythm-phys-pvc.test.ts) | 0 | 0 |
| [`l2/ecg/rhythm-pvc.test.ts`](../../packages/engine-core/test/l2/ecg/rhythm-pvc.test.ts) | 0 | 0 |
| [`l2/ecg/rhythm-sinus.test.ts`](../../packages/engine-core/test/l2/ecg/rhythm-sinus.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/af-texture.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/af-texture.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/artefacts.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/artefacts.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/atrial.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/atrial.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/avblock.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/avblock.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/bbb.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/bbb.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/beat-templates.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/beat-templates.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/breath-clock.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/breath-clock.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/electrolytes.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/electrolytes.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/escape-onset.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/escape-onset.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/escape-reset.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/escape-reset.test.ts) | 2 | 0 |
| [`l2/ecg/rhythms/fingerprint.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/fingerprint.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/helpers.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/helpers.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/library.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/library.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/modifiers.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/modifiers.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/morph-conduction.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/morph-conduction.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/morph-electrolytes.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/morph-electrolytes.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/morph-individuality.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/morph-individuality.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/morph-st.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/morph-st.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/pac-pjc.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/pac-pjc.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/pacing.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/pacing.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/pvc.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/pvc.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/sinus.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/sinus.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/stemi.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/stemi.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/svt-junctional.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/svt-junctional.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/tcp-capture.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/tcp-capture.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/tcp.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/tcp.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/texture.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/texture.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/ventricular.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/ventricular.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/vf-realism.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/vf-realism.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/vf.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/vf.test.ts) | 0 | 0 |
| [`l2/ecg/rhythms/vtpoly.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/vtpoly.test.ts) | 0 | 0 |
| [`l2/ecg/templates.test.ts`](../../packages/engine-core/test/l2/ecg/templates.test.ts) | 0 | 0 |
| [`l2/ecg/vcg.test.ts`](../../packages/engine-core/test/l2/ecg/vcg.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
