# Validation harness

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#validation-harness)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The validation harness: tools that compare the engine with recorded patient data and with the Pulse Physiology Engine,
grade scenario targets, guard against waveform regressions, and build blind-review bundles and the bedside checklist.
Recorded and generated signals are measured with the same code, so a difference belongs to the signal, not the method.
For a clinician-educator or reviewer this is where the model's behaviour is checked — the model is for teaching, and the
bands it misses are in `../validation/known-misses.md`; for an embedding developer it backs `pnpm validate`.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Grading: the error is 0 when a target holds, otherwise the distance to the nearest satisfying value as a percentage
  of its magnitude; green = holds (within 10 % for equal-to and trend targets), yellow = misses by < 30 %, red = misses
  by ≥ 30 % or no measurement; an evidence band replaces the 10 % zone; red fails `pnpm validate`
  (`segments/grade.ts`).
- Morphology: each recorded window is measured twice with the same code, on the recording and on a matched engine run;
  per metric and HR bin the distributions are compared by median, IQR, KS D and Wasserstein-1 and graded against the
  band (`morphology/suite.ts`).
- A matched run copies the window's HR, SBP/DBP, arterial site, ventilator settings and EtCO2, cycles NIBP every minute
  and warms up for 180 s (`engine/match.ts`).
- ECG intervals on a lead-II median beat: 0.5–40 Hz band-pass, baseline = median of the 250–200 ms pre-R segment,
  onsets and offsets by a slope rule, T end by the tangent method (Lepeschkin–Surawicz), QTc Fridericia = QT/RR^(1/3)
  (`metrics/intervals.ts`).
- Per breath, PPV = (PPmax − PPmin)/mean(PPmax, PPmin) × 100 and SPV = SBPmax − SBPmin, the median over breaths with
  ≥ 3 beats (`metrics/resp-variation.ts`; research 03 §2.4); the capnogram angle is α = 180° − atan(s_II/25) +
  atan(s_III/25) (`metrics/capno.ts`).
- Pulse oracle: identical scenarios run in Pulse 4.3.2 and in this engine and the truth values are compared within
  tolerances; known Pulse errors are expected disagreements, asserted to stay on the wrong side so a Pulse fix is
  noticed (`oracle/oracle.ts`; `docs/physiology/pulse-parameter-annex.md` §C–§D).
- Regression baselines: fixed scenarios, 5 s windows per channel compared sample by sample with a 2 % limit floored at
  5 % of the window's peak-to-peak (`regression/baseline.ts`; NOTICES N-P02).
- VitalDB windows are a deterministic stratified pick (site × age band × sex × non-sinus pre-operative ECG); a window
  is tagged hypotension after ≥ 60 s of MAP < 65 (`datasets/vitaldb.ts`).
- Blind-review clips are 10 s real and synthetic segments passed through the same 0.5–40 Hz band; the answer key is
  kept beside the bundle, never shown to the rater (`review/clips.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`vital.ts:8`](../../packages/validation/src/datasets/vital.ts#L8) | samples, (number) one sample. Integer formats are scaled: value = raw·gain + offset. |
| [`vitaldb.ts:32`](../../packages/validation/src/datasets/vitaldb.ts#L32) | surgery ≥ 60 min. Strata = site × age band × sex × (pre-op ECG not sinus); round-robin over strata |
| [`capno.ts:3`](../../packages/validation/src/metrics/capno.ts#L3) | crossing + 0.2 s to the plateau end, α = 180° − atan(s_II/25) + atan(s_III/25) on the 25 mmHg/s axis scale. Input |
| [`intervals.ts:4`](../../packages/validation/src/metrics/intervals.ts#L4) | - baseline = median of the 250–200 ms pre-R segment (PR/TP region) [ENG: measurement]; |
| [`intervals.ts:9`](../../packages/validation/src/metrics/intervals.ts#L9) | PR = QRS onset − P onset; QRS = offset − onset; QT = T end − QRS onset; QTc Fridericia = QT / RR^(1/3). |
| [`resp-variation.ts:2`](../../packages/validation/src/metrics/resp-variation.ts#L2) | per breath (inspiration onset to the next), PPV = (PPmax − PPmin) / mean(PPmax, PPmin) · 100 and SPV = SBPmax − |
| [`resp-variation.ts:3`](../../packages/validation/src/metrics/resp-variation.ts#L3) | SBPmin; phase = (time of the PPmax beat − inspiration onset) / breath length, 0…1. Positive-pressure ventilation puts |
| [`blood-scenarios.ts:101`](../../packages/validation/src/oracle/blood-scenarios.ts#L101) | ours up front with atTick = tS × 50 would apply the dose at tick 3000, before our 60 s panel — O13b baseline Na 143 |
| [`grade.ts:2`](../../packages/validation/src/segments/grade.ts#L2) | value as a percentage of that value's magnitude. Grades: green = target holds (for EqualTo/TrendsTo: within |

## State

No exported `…State` type in this module.

## Parameters

### [`datasets/mghdb.ts`](../../packages/validation/src/datasets/mghdb.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `MGH_CO2_REF_MMHG` | `38` | mmHg | [ENG: measurement] | [ENG: measurement] decision 11 |

### [`datasets/select.ts`](../../packages/validation/src/datasets/select.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `VITALDB_TARGET` | `40` | — | — | — |
| `MGH_TARGET` | `16` | — | — | — |

### [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `HYPO_MAP` | `65` | — | [ENG: measurement; the usual IOH definition is MAP < 65] | Minimum seconds of ART_MBP < 65 that tag a window `hypotension` [ENG: measurement; the usual IOH definition is MAP < 65]. |
| `HYPO_MIN_S` | `60` | s | — | — |

### [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PTBXL_PER_CLASS` | `20` | — | [ENG: test] | PTB-XL records per class: the first in the database's own order that qualify [ENG: test]. |

### [`engine/match.ts`](../../packages/validation/src/engine/match.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `WARMUP_S` | `180` | s | — | the etco2 calibration settles in ≈ 2–3 min (planning: 36 vs target 33 after 60 s) |

### [`metrics/intervals.ts`](../../packages/validation/src/metrics/intervals.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PRE` | `125` | — | — | samples at 500 Hz (compare-ptbxl.ts) |

### [`regression/baseline.ts`](../../packages/validation/src/regression/baseline.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `REL_LIMIT` | `0.02` | — | — | — |
| `FLOOR_FRAC_PP` | `0.05` | — | — | — |

### [`review/clips.ts`](../../packages/validation/src/review/clips.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `CLIP_S` | `10` | s | — | — |

### [`segments/grade.ts`](../../packages/validation/src/segments/grade.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `YELLOW_PCT` | `30` | % | — | — |
| `GREEN_PCT` | `10` | % | — | — |

### [`segments/run.ts`](../../packages/validation/src/segments/run.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `POLL_S` | `0.1` | s | [ENG: measurement] | The driver is polled every POLL_S of sim time (a 60 fps host polls every ≈ 17 ms; 100 ms keeps runs fast) [ENG: measurement]. |

## Functions

| Function | File | Doc |
|---|---|---|
| `mghMeta` | [`datasets/mghdb.ts`](../../packages/validation/src/datasets/mghdb.ts) | Metadata and channel indices from a .hea text. |
| `mghSignals` | [`datasets/mghdb.ts`](../../packages/validation/src/datasets/mghdb.ts) | Physical-unit window [fromS, toS) of every mapped channel, decoded once per record. |
| `pwdbStats` | [`datasets/pwdb.ts`](../../packages/validation/src/datasets/pwdb.ts) | [p10, p50, p90] per site and age band (25…75 y in 10-year steps) in ms. |
| `fetchAll` | [`datasets/select.ts`](../../packages/validation/src/datasets/select.ts) | Download everything the manifests list; |
| `fillGaps` | [`datasets/signals.ts`](../../packages/validation/src/datasets/signals.ts) | Replace NaN runs by linear interpolation (edges hold the nearest value). |
| `waveSlice` | [`datasets/vital.ts`](../../packages/validation/src/datasets/vital.ts) | A wave track as one evenly sampled array from `fromS` to `toS` (seconds after t0); |
| `numbers` | [`datasets/vital.ts`](../../packages/validation/src/datasets/vital.ts) | A numeric track as (time s after t0, value) pairs inside [fromS, toS). |
| `selectCandidates` | [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts) | Deterministic stratified pick (decision 2): |
| `findWindows` | [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts) | Up to `max` 300 s windows inside [opstart + 600 s, opend − 300 s] where all four waves are ≥ 99 % present, the arterial trace is plausible (MAP 40–150, no flush > 250), the ventilator is in IPPV (SET_ |
| `inspirationsFromAwp` | [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts) | Inspiration onsets from airway pressure: |
| `newReadings` | [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts) | Solar8000 repeats the last NIBP reading every 2 s: |
| `vitaldbSignals` | [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts) | The recorded Signals of one window (times re-based to the window start). |
| `loadCudb` | [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | The 29 CUDB records that are not held out, cut into VF and VT segments (lead 1, mV). |
| `scpCodes` | [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | Parse PTB-XL's scp_codes cell ("{'NORM': |
| `ptbxlSelection` | [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | The PTB-XL records of each non-shockable class (rig.ts `ptbxlClass`): |
| `loadPtbxl` | [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | The selected PTB-XL records the cache holds, lead II in mV, and the selected files it does not hold. |
| `fetchRigSets` | [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | Fill the cache: |
| `rigSummary` | [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | One line per class: |
| `pulseBeats` | [`metrics/abp.ts`](../../packages/validation/src/metrics/abp.ts) | One beat per R peak (sample times in s of the ECG `rS`); |
| `intervalFills` | [`morphology/intervals-suite.ts`](../../packages/validation/src/morphology/intervals-suite.ts) | p10–p90 of each interval in the reference: |
| `series` | [`morphology/suite.ts`](../../packages/validation/src/morphology/suite.ts) | Per-window scalar or per-beat series of a metric (per-window scalars become one-element arrays). |
| `gradeBand` | [`morphology/suite.ts`](../../packages/validation/src/morphology/suite.ts) | Grade one band over a group of window pairs. |
| `runBloodOracle` | [`oracle/blood-scenarios.ts`](../../packages/validation/src/oracle/blood-scenarios.ts) | One scenario on both engines (StandardMale, our engine MODELED). |
| `compareRow` | [`oracle/compare.ts`](../../packages/validation/src/oracle/compare.ts) | agree: \|ours − pulse\| ≤ tol·max(1, \|pulse\|); |
| `judge` | [`oracle/oracle.ts`](../../packages/validation/src/oracle/oracle.ts) | agree: \|ours − pulse\| within tolPct of \|pulse\| → green, < 30 % → yellow, else red. |
| `runOracle` | [`oracle/oracle.ts`](../../packages/validation/src/oracle/oracle.ts) | Run one scenario on both engines. |
| `overBudget` | [`perf/tick-bench.ts`](../../packages/validation/src/perf/tick-bench.ts) | The p99 gate of `perf:ticks --budget-ms` — a reason when the tail is over budget (or not a number), else null. |
| `compareWave` | [`regression/baseline.ts`](../../packages/validation/src/regression/baseline.ts) | Per-sample 2 % comparison; |
| `runRegression` | [`regression/baseline.ts`](../../packages/validation/src/regression/baseline.ts) | Compare every case with the committed baseline; |
| `allRows` | [`report/write.ts`](../../packages/validation/src/report/write.ts) | Every graded row of every suite, in report order. |
| `gatingFailures` | [`report/write.ts`](../../packages/validation/src/report/write.ts) | What fails the run: |
| `toClip` | [`review/clips.ts`](../../packages/validation/src/review/clips.ts) | A 10 s clip from the middle of a window, at the engine rate, ECG band-passed like the monitor filter. |
| `gradeCross` | [`segments/run.ts`](../../packages/validation/src/segments/run.ts) | Grade a row across documents from their runs; |
| `quantile` | [`stats.ts`](../../packages/validation/src/stats.ts) | Distribution statistics for recorded-vs-generated comparisons (brief §9; |
| `ksD` | [`stats.ts`](../../packages/validation/src/stats.ts) | Two-sample Kolmogorov–Smirnov statistic D (0 = identical empirical CDFs, 1 = disjoint). |
| `wasserstein1` | [`stats.ts`](../../packages/validation/src/stats.ts) | 1-Wasserstein (earth mover's) distance between two empirical distributions, in the data's units. |
| `coverage` | [`stats.ts`](../../packages/validation/src/stats.ts) | Fraction of `xs` inside [lo, hi] (interval coverage). |
| `csvCells` | [`templates/compare-ptbxl.ts`](../../packages/validation/src/templates/compare-ptbxl.ts) | Split one CSV line, honouring double quotes. |
| `rPeaks` | [`templates/compare-ptbxl.ts`](../../packages/validation/src/templates/compare-ptbxl.ts) | R peaks on lead II: |
| `engineBeat` | [`templates/compare-ptbxl.ts`](../../packages/validation/src/templates/compare-ptbxl.ts) | The engine's 12-lead normal beat around R (R = kernel τ 40 ms), for a given QT. |
| `highpassZeroPhase` | [`templates/dsp.ts`](../../packages/validation/src/templates/dsp.ts) | Zero-phase first-order high-pass (forward + backward), cut-off fc. |
| `bandpassZeroPhase` | [`templates/dsp.ts`](../../packages/validation/src/templates/dsp.ts) | Zero-phase band-pass: |
| `resample` | [`templates/dsp.ts`](../../packages/validation/src/templates/dsp.ts) | Resample fsIn → fsOut with a Hann-windowed sinc interpolator (±16 input samples, anti-aliased) [ENG: |
| `toInt16Base64` | [`templates/dsp.ts`](../../packages/validation/src/templates/dsp.ts) | Quantise a unit-RMS signal to Int16 (× scale) and base64-encode it little-endian. |
| `parseSums` | [`templates/fetch.ts`](../../packages/validation/src/templates/fetch.ts) | Parse SHA256SUMS.txt ("<hex> <path>" per line). |
| `parseHeader` | [`templates/wfdb.ts`](../../packages/validation/src/templates/wfdb.ts) | Parse a .hea text (record line + one line per signal). |
| `decode212` | [`templates/wfdb.ts`](../../packages/validation/src/templates/wfdb.ts) | Decode format 212 (two 12-bit two's-complement samples per 3 bytes), interleaved over nSignals. |
| `decode16` | [`templates/wfdb.ts`](../../packages/validation/src/templates/wfdb.ts) | Decode format 16 (16-bit little-endian two's complement), interleaved over nSignals. |
| `parseAnnotations` | [`templates/wfdb.ts`](../../packages/validation/src/templates/wfdb.ts) | Parse an MIT-format annotation file (annot(5)). |

Exported without a doc comment: `provenanceQueue`, `bedsideMarkdown`, `cacheDir`, `readCsv`, `fetchZenodo`, `readManifest`, `writeManifest`, `selectVitaldb`, `selectMghdb`, `parseVital`, `vitaldbSums`, `loadCase`, `capture`, `numericSeries`, `matchedRun`, `capnoAngles`, `hrAveragingError`, `nibpVsAbp`, `paEtGap`, `detectR`, `intervalsOf`, `ppgAbp`, `respVariation`, `computeWindowMetrics`, `ptbxlIntervals`, `engineIntervals`, `measurePairs`, `gradePairs`, `oursDoc`, `pulseDir`, `loadPulse`, `tickBench`, `generate`, `readBaseline`, `writeBaseline`, `hashRun`, `runDeterminism`, `writeGolden`, `counts`, `calibrationQueue`, `renderMarkdown`, `renderQueue`, `shuffle`, `buildBundle`, `scoreReview`, `scoreMarkdown`, `resolveRef`, `gradeTarget`, `runValidationDoc`, `pearson`, `medianBeat`, `comparePtbxl`, `extractAf`, `extractVf`, `fetchCached`, `sha256`, `fetchVerified`, `writeTemplateModule`.

## Source files

| File | Header |
|---|---|
| [`bedside/apply.ts`](../../packages/validation/src/bedside/apply.ts) | Bedside results (the checklist page's download) → docs/validation/bedside/<date>.md with a verdict table and the skin-provenance queue: every 'close'/'wrong' item lists the saadat-like skin fields to revisit, with the ow |
| [`bedside/checklist.ts`](../../packages/validation/src/bedside/checklist.ts) | The Saadat Alborz B9 bedside checklist (research/06 §7 "Photo checklist", "Audio", "Behaviour stopwatch") as data: each item says what to do at the real monitor, how the engine page demonstrates the same behaviour on the |
| [`bedside/cli-apply.ts`](../../packages/validation/src/bedside/cli-apply.ts) | Entry-only: pnpm --filter @pme/validation bedside:apply --results <bedside-results.json> |
| [`cli/validate.ts`](../../packages/validation/src/cli/validate.ts) | `pnpm validate` (root) → docs/validation/report.md, report.json, calibration-queue.md. |
| [`datasets/cache.ts`](../../packages/validation/src/datasets/cache.ts) | The git-ignored dataset cache (brief §8: raw records are never committed). |
| [`datasets/cli-fetch.ts`](../../packages/validation/src/datasets/cli-fetch.ts) | `pnpm --filter @pme/validation datasets:fetch [--select vitaldb\|mghdb] [--limit N]` Without --select: download every file the committed manifests list (and the PWDB CSVs), verifying hashes. |
| [`datasets/csv.ts`](../../packages/validation/src/datasets/csv.ts) | Minimal CSV reading for the dataset metadata files (quoted cells, header row → objects). |
| [`datasets/fetch-zenodo.ts`](../../packages/validation/src/datasets/fetch-zenodo.ts) | Zenodo files (PWDB) into the cache, checked against the MD5 Zenodo publishes (it has no SHA-256). |
| [`datasets/manifest.ts`](../../packages/validation/src/datasets/manifest.ts) | Committed manifests: which records and windows the harness uses, with the SHA-256 of each downloaded file. |
| [`datasets/mghdb.ts`](../../packages/validation/src/datasets/mghdb.ts) | MGH/MF Waveform Database (ODC-By 1.0): header metadata (age, sex, rhythm, ventilation mode from the # comments), the channel map (signal descriptions vary: "ART", "OFF", "Inp."), and recorded windows as Signals. |
| [`datasets/pwdb.ts`](../../packages/validation/src/datasets/pwdb.ts) | PWDB (PDDL 1.0) virtual-subject indices: per-site, per-age distributions of the timing metrics we also measure. |
| [`datasets/select.ts`](../../packages/validation/src/datasets/select.ts) | Manifest building (decision 2) and manifest-driven download. |
| [`datasets/signals.ts`](../../packages/validation/src/datasets/signals.ts) | The one signal bundle every metric takes, whether the samples were recorded or generated (decision 3). |
| [`datasets/sources.ts`](../../packages/validation/src/datasets/sources.ts) | Every dataset the harness reads, with the licence and attribution the report and NOTICES carry (brief §8, R6). |
| [`datasets/vital.ts`](../../packages/validation/src/datasets/vital.ts) | Reader for VitalRecorder `.vital` files (the PhysioNet VitalDB 1.0.0 copy, CC BY 4.0), written clean-room from the published file-format description (VitalRecorder "Vital File Format" document; the reader code of vitalut |
| [`datasets/vitaldb.ts`](../../packages/validation/src/datasets/vitaldb.ts) | VitalDB (PhysioNet copy, CC BY 4.0): candidate selection from clinical metadata (decision 2), case loading with SHA-256 verification, and the analysis-window finder that turns a case into matched-engine targets. |
| [`ecg-analysis/cli-rig.ts`](../../packages/validation/src/ecg-analysis/cli-rig.ts) | `pnpm --filter @pme/validation ecg-rig fetch\|report` — the ECG analysis rig's recorded sets (defibrillator plan E4a). |
| [`ecg-analysis/rig-sets.ts`](../../packages/validation/src/ecg-analysis/rig-sets.ts) | The recorded sets of the ECG analysis rig (defibrillator plan E4a; the rules are engine-core's l3/ecg-analysis/rig.ts). |
| [`engine/capture.ts`](../../packages/validation/src/engine/capture.ts) | Headless engine capture for the harness: run @pme/engine-core in Node with a fixed seed and scripted commands, return the requested channels at their native rates plus every event. |
| [`engine/match.ts`](../../packages/validation/src/engine/match.ts) | An engine run matched to a recorded analysis window (decision 5): same HR, SBP/DBP, arterial site, ventilator RR/VT/PEEP (ventilation event at t = 0), EtCO2 (setTarget AFTER the ventilation event — an etco2 baseline targ |
| [`index.ts`](../../packages/validation/src/index.ts) | — |
| [`metrics/abp.ts`](../../packages/validation/src/metrics/abp.ts) | Arterial (and pleth) beat fiducials, identical for recorded and generated pulses (brief §9 V1–V3): - foot: intersecting tangent — the tangent at the maximum first derivative meets the horizontal through the pre-upstroke |
| [`metrics/capno.ts`](../../packages/validation/src/metrics/capno.ts) | Capnogram angles, the ONE measurement convention for recorded and generated capnograms (brief §4.4): phase II slope between the 25 % and 75 % crossings of the plateau-end value P, phase III slope by regression from the 9 |
| [`metrics/device.ts`](../../packages/validation/src/metrics/device.ts) | Device-behaviour metrics computed identically on recorded numerics and engine `measurement` events: - HR averaging: the displayed HR vs the HR of the last 12 R-R intervals ending at the display time (IEC-style, brief §6. |
| [`metrics/ecg.ts`](../../packages/validation/src/metrics/ecg.ts) | R-peak detection for metric fiducials, identical for recorded and generated ECG (brief §9 V1–V3). |
| [`metrics/intervals.ts`](../../packages/validation/src/metrics/intervals.ts) | ECG intervals on a lead-II median beat (brief §9 V5), one method for PTB-XL and for the engine's 12-lead capture: - the lead is band-passed 0.5–40 Hz (zero phase, as the rhythm library's PTB-XL comparison), then the medi |
| [`metrics/ppg.ts`](../../packages/validation/src/metrics/ppg.ts) | PPG ↔ ABP correspondence (brief §9 V3). |
| [`metrics/resp-variation.ts`](../../packages/validation/src/metrics/resp-variation.ts) | Respiratory variation of the arterial pulse against the ventilator cycle (brief §9 metrics list; research 03 §2.4): per breath (inspiration onset to the next), PPV = (PPmax − PPmin) / mean(PPmax, PPmin) · 100 and SPV = S |
| [`metrics/window-metrics.ts`](../../packages/validation/src/metrics/window-metrics.ts) | All morphology/device metrics of one analysis window, from one Signals bundle — recorded or generated (decision 3). |
| [`morphology/bands.ts`](../../packages/validation/src/morphology/bands.ts) | Pass criteria for the recorded-vs-engine morphology suite. |
| [`morphology/intervals-suite.ts`](../../packages/validation/src/morphology/intervals-suite.ts) | V5: ECG intervals of PTB-XL NORM records (CC BY 4.0) vs the engine's 12-lead capture, one method (intervalsOf). |
| [`morphology/suite.ts`](../../packages/validation/src/morphology/suite.ts) | The recorded-vs-engine morphology suite (brief §9 V1–V5): every manifest window is measured twice with the SAME code — once on the recording, once on a matched engine run — then per metric and HR bin the two distribution |
| [`oracle/blood-scenarios.ts`](../../packages/validation/src/oracle/blood-scenarios.ts) | Pulse oracle scenarios for the blood (annex §D O2, O3, O10 + a bicarbonate bolus), blood-chemistry channels only. |
| [`oracle/compare.ts`](../../packages/validation/src/oracle/compare.ts) | — |
| [`oracle/oracle.ts`](../../packages/validation/src/oracle/oracle.ts) | Pulse differential oracle (docs/physiology/pulse-parameter-annex.md §C–§D). |
| [`oracle/pulse-node.ts`](../../packages/validation/src/oracle/pulse-node.ts) | The Pulse Physiology Engine 4.3.2 wasm build (research/pulse-spike/web, Apache-2.0, Kitware) loaded in Node as a differential-test ORACLE. |
| [`oracle/renal-scenarios.ts`](../../packages/validation/src/oracle/renal-scenarios.ts) | Pulse oracle O11 (annex §D; tables §5.2): the kidney's response to haemorrhage. |
| [`oracle/scenarios.ts`](../../packages/validation/src/oracle/scenarios.ts) | Oracle scenarios O1–O5 (annex §D) as {Pulse actions, our commands, compared channels, tolerance, expectation}. |
| [`perf/cli-ticks.ts`](../../packages/validation/src/perf/cli-ticks.ts) | Entry-only: pnpm --filter @pme/validation perf:ticks [--seconds 600] → docs/validation/perf/ticks.json |
| [`perf/tick-bench.ts`](../../packages/validation/src/perf/tick-bench.ts) | Worker tick-time percentiles, measured in Node on the same engine code the worker runs (the worker has no timing hook and the validation harness may not add one). |
| [`regression/baseline.ts`](../../packages/validation/src/regression/baseline.ts) | Waveform regression baselines (N-P02): fixed scenarios, 5 s windows per channel, compared sample by sample with a 2 % limit. |
| [`regression/determinism.ts`](../../packages/validation/src/regression/determinism.ts) | V9 determinism (brief §9): SHA-256 of the sample buffers for rhythms × seeds × 60 s. |
| [`report/expected-ids.ts`](../../packages/validation/src/report/expected-ids.ts) | The ids of the validation gate's expected failures (brief 84): one per missing mechanism, each the row of docs/guides/known-deviations.md "Validation gate: expected failures" that names it. |
| [`report/types.ts`](../../packages/validation/src/report/types.ts) | The report of one `pnpm validate` run (docs/validation/report.json); report.md is rendered from it. |
| [`report/write.ts`](../../packages/validation/src/report/write.ts) | report.md + report.json + calibration-queue.md (brief §9; the calibration queue lists every row that fell outside its band, for the calibration pass). |
| [`review/cli-clips.ts`](../../packages/validation/src/review/cli-clips.ts) | Entry-only: pnpm --filter @pme/validation review:build [--per-channel 20] Writes <cache>/review/<session>/bundle.json (open it in validation-review.html) and key.json (keep it away from raters). |
| [`review/cli-score.ts`](../../packages/validation/src/review/cli-score.ts) | Entry-only: pnpm --filter @pme/validation review:score --bundle B --key K --answers A [--out dir] |
| [`review/clips.ts`](../../packages/validation/src/review/clips.ts) | Build a blind-review bundle (brief §9 step 1–2): per channel N real 10 s segments (VitalDB, MGH/MF manifest windows) and N synthetic ones from engine runs matched to the same windows, all resampled to the engine's rates |
| [`review/score.ts`](../../packages/validation/src/review/score.ts) | Scoring of one rater's blind review (brief §9 step 4): per channel, identification accuracy (chance 50 %; pass ≤ 60 %), mean realism of synthetic clips (pass ≥ 4.0) and the real − synthetic gap (pass ≤ 0.5 [ENG: measurem |
| [`review/types.ts`](../../packages/validation/src/review/types.ts) | Blind realism review (brief §9 "Realism review protocol"): bundle → page → answers → score. |
| [`segments/grade.ts`](../../packages/validation/src/segments/grade.ts) | Target grading. errPct = 0 when the target holds, else the distance to the nearest satisfying value as a percentage of that value's magnitude. |
| [`segments/run.ts`](../../packages/validation/src/segments/run.ts) | Headless runner: one pme-validation/1 document → the scenario driven through the ScenarioDriver on a bare engine (no renderer), the series recorded, every target graded. |
| [`segments/series.ts`](../../packages/validation/src/segments/series.ts) | Series recorded during a validation run, and the per-segment reductions of brief §9. |
| [`segments/types.ts`](../../packages/validation/src/segments/types.ts) | `pme-validation/1` — segment validation documents (R40 borrow #1; method after Pulse's segment validation, re-implemented, no code copied — NOTICES N-P01/N-P02). |
| [`stats.ts`](../../packages/validation/src/stats.ts) | Distribution statistics for recorded-vs-generated comparisons (brief §9; decision 7). |
| [`templates/compare-ptbxl.ts`](../../packages/validation/src/templates/compare-ptbxl.ts) | Report-only comparison of the engine's normal beat with PTB-XL normal median beats (CC BY 4.0). |
| [`templates/dsp.ts`](../../packages/validation/src/templates/dsp.ts) | Extraction-only DSP (filters, resampling). |
| [`templates/extract-af.ts`](../../packages/validation/src/templates/extract-af.ts) | AF f-wave textures from the MIT-BIH Arrhythmia Database (ODC-By 1.0). |
| [`templates/extract-vf.ts`](../../packages/validation/src/templates/extract-vf.ts) | VF texture templates from the Creighton University Ventricular Tachyarrhythmia Database (CUDB, ODC-By 1.0). |
| [`templates/fetch.ts`](../../packages/validation/src/templates/fetch.ts) | Download PhysioNet files into a git-ignored cache and verify them against the project's SHA256SUMS.txt. |
| [`templates/template-module.ts`](../../packages/validation/src/templates/template-module.ts) | — |
| [`templates/wfdb.ts`](../../packages/validation/src/templates/wfdb.ts) | Minimal WFDB readers, written clean-room from PhysioNet's format documentation (header(5), signal(5), annot(5): https://physionet.org/physiotools/wag/). |

## Known misses

None recorded.

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`bedside/bedside.test.ts`](../../packages/validation/test/bedside/bedside.test.ts) | 0 | 0 |
| [`changelog-fragments.test.ts`](../../packages/validation/test/changelog-fragments.test.ts) | 0 | 0 |
| [`check-licences.test.ts`](../../packages/validation/test/check-licences.test.ts) | 0 | 0 |
| [`check-notices.test.ts`](../../packages/validation/test/check-notices.test.ts) | 0 | 0 |
| [`check-size.test.ts`](../../packages/validation/test/check-size.test.ts) | 0 | 0 |
| [`ci-affected.test.ts`](../../packages/validation/test/ci-affected.test.ts) | 0 | 0 |
| [`coupling-seams.test.ts`](../../packages/validation/test/coupling-seams.test.ts) | 0 | 0 |
| [`couplings.test.ts`](../../packages/validation/test/couplings.test.ts) | 0 | 0 |
| [`datasets/manifest.test.ts`](../../packages/validation/test/datasets/manifest.test.ts) | 0 | 0 |
| [`datasets/mghdb-pwdb.test.ts`](../../packages/validation/test/datasets/mghdb-pwdb.test.ts) | 0 | 0 |
| [`datasets/sources.test.ts`](../../packages/validation/test/datasets/sources.test.ts) | 0 | 0 |
| [`datasets/vital.test.ts`](../../packages/validation/test/datasets/vital.test.ts) | 0 | 0 |
| [`datasets/vitaldb.test.ts`](../../packages/validation/test/datasets/vitaldb.test.ts) | 0 | 0 |
| [`debrief-fa.test.ts`](../../packages/validation/test/debrief-fa.test.ts) | 0 | 0 |
| [`docs-examples.test.ts`](../../packages/validation/test/docs-examples.test.ts) | 0 | 0 |
| [`docs-honesty.test.ts`](../../packages/validation/test/docs-honesty.test.ts) | 0 | 0 |
| [`docs-readers.test.ts`](../../packages/validation/test/docs-readers.test.ts) | 0 | 0 |
| [`e2e-evidence.test.ts`](../../packages/validation/test/e2e-evidence.test.ts) | 0 | 0 |
| [`e2e-servers.test.ts`](../../packages/validation/test/e2e-servers.test.ts) | 0 | 0 |
| [`e2e-shard-plan.test.ts`](../../packages/validation/test/e2e-shard-plan.test.ts) | 0 | 0 |
| [`ecg-analysis/rig-sets.test.ts`](../../packages/validation/test/ecg-analysis/rig-sets.test.ts) | 0 | 0 |
| [`engine/capture-match.test.ts`](../../packages/validation/test/engine/capture-match.test.ts) | 0 | 0 |
| [`finish-dist.test.ts`](../../packages/validation/test/finish-dist.test.ts) | 0 | 0 |
| [`invalid-results/compare-wave.test.ts`](../../packages/validation/test/invalid-results/compare-wave.test.ts) | 0 | 0 |
| [`invalid-results/dataset-cache.test.ts`](../../packages/validation/test/invalid-results/dataset-cache.test.ts) | 0 | 0 |
| [`invalid-results/detect-r.test.ts`](../../packages/validation/test/invalid-results/detect-r.test.ts) | 0 | 0 |
| [`invalid-results/run-refused.test.ts`](../../packages/validation/test/invalid-results/run-refused.test.ts) | 0 | 0 |
| [`invalid-results/tick-gate.test.ts`](../../packages/validation/test/invalid-results/tick-gate.test.ts) | 0 | 0 |
| [`markers-rule.test.ts`](../../packages/validation/test/markers-rule.test.ts) | 0 | 0 |
| [`metrics/abp.test.ts`](../../packages/validation/test/metrics/abp.test.ts) | 0 | 0 |
| [`metrics/capno.test.ts`](../../packages/validation/test/metrics/capno.test.ts) | 0 | 0 |
| [`metrics/intervals.test.ts`](../../packages/validation/test/metrics/intervals.test.ts) | 0 | 0 |
| [`metrics/resp-ppg-device.test.ts`](../../packages/validation/test/metrics/resp-ppg-device.test.ts) | 0 | 0 |
| [`model-docs.test.ts`](../../packages/validation/test/model-docs.test.ts) | 0 | 0 |
| [`morphology/suite.test.ts`](../../packages/validation/test/morphology/suite.test.ts) | 0 | 0 |
| [`oracle-blood.test.ts`](../../packages/validation/test/oracle-blood.test.ts) | 0 | 0 |
| [`oracle-renal.test.ts`](../../packages/validation/test/oracle-renal.test.ts) | 0 | 0 |
| [`oracle.test.ts`](../../packages/validation/test/oracle.test.ts) | 0 | 0 |
| [`oracle/oracle.test.ts`](../../packages/validation/test/oracle/oracle.test.ts) | 0 | 0 |
| [`perf/tick-bench.test.ts`](../../packages/validation/test/perf/tick-bench.test.ts) | 0 | 0 |
| [`regression/regression.test.ts`](../../packages/validation/test/regression/regression.test.ts) | 0 | 0 |
| [`release-manifests.test.ts`](../../packages/validation/test/release-manifests.test.ts) | 0 | 0 |
| [`release-versions.test.ts`](../../packages/validation/test/release-versions.test.ts) | 0 | 0 |
| [`report/write.test.ts`](../../packages/validation/test/report/write.test.ts) | 0 | 0 |
| [`review/review.test.ts`](../../packages/validation/test/review/review.test.ts) | 0 | 0 |
| [`segments/gate-docs.test.ts`](../../packages/validation/test/segments/gate-docs.test.ts) | 0 | 0 |
| [`segments/grade.test.ts`](../../packages/validation/test/segments/grade.test.ts) | 0 | 0 |
| [`segments/profile-docs.test.ts`](../../packages/validation/test/segments/profile-docs.test.ts) | 0 | 0 |
| [`segments/run.test.ts`](../../packages/validation/test/segments/run.test.ts) | 0 | 0 |
| [`segments/sanity-docs.test.ts`](../../packages/validation/test/segments/sanity-docs.test.ts) | 0 | 0 |
| [`stats.test.ts`](../../packages/validation/test/stats.test.ts) | 0 | 0 |
| [`templates/bundled.test.ts`](../../packages/validation/test/templates/bundled.test.ts) | 0 | 0 |
| [`templates/compare-ptbxl.test.ts`](../../packages/validation/test/templates/compare-ptbxl.test.ts) | 0 | 0 |
| [`templates/wfdb.test.ts`](../../packages/validation/test/templates/wfdb.test.ts) | 0 | 0 |
| [`version.test.ts`](../../packages/validation/test/version.test.ts) | 0 | 0 |
| [`webkit-ci-canvas.test.ts`](../../packages/validation/test/webkit-ci-canvas.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
