# Ventilator

<!-- GENERATED by scripts/model-docs.ts from the code. Edit only inside the hand:… blocks; regenerate with
     node --experimental-strip-types scripts/model-docs.ts -->

[All modules](README.md) · [Known misses](../validation/known-misses.md#ventilator)

## Purpose

<!-- hand:purpose -->
> Draft — owner review pending.

The ventilator package: a mechanical-ventilator simulator, ported from an existing stand-alone ventilator simulator
(`ventilator-sim-hamilton.html`), with a lung-pathology catalogue and the two-way link that couples it to the patient
engine. Each 20 ms tick the ventilator sends what it delivers (pressure, flow, volume, phase) and the engine sends the
patient's lung back (compliance, resistances, pleural pressure, effort). A clinician-educator gets the airway pressure
and flow picture of each lung pathology; an embedding developer gets the in-process and window links.
<!-- /hand:purpose -->

## Equations in words

<!-- hand:equations -->
> Draft — owner review pending.

- Equation of motion, single compartment: Paw + Pmus = V/C + R·Q + PEEP, with a non-linear recoil (airway closure,
  upper inflection, stress index), expiratory flow limitation and the patient's Pmus waveform, ported line for line from
  the original simulator (`mechanics.ts`).
- One ventilator step is 5 ms (4 Euler sub-steps of 1.25 ms), so one 20 ms engine tick is 4 steps (`vent.ts`).
- Expiratory resistance above the inspiratory one is expressed through the flow-limitation factor eflK = R_insp/R_exp
  without PEEP stenting, so R_exp is exactly the value given (`lung-input.ts`, `pathology/mechanics.ts`).
- Raised pleural pressure: when the end-expiratory pleural pressure exceeds PEEP by E = pleural − 5.44 − PEEP cmH2O
  (resting pleural −4 mmHg, Smith 2004), each breath must first raise alveolar pressure by E over 150 mL before tidal
  volume enters — the tension-pneumothorax picture (`pathology/mechanics.ts`).
- Catalogue rows at the reference settings (VC 490 mL, 14/min, PEEP 5, 60 L/min, 0.3 s pause): plateau = PEEP +
  auto-PEEP + VT/C, driving pressure = VT/C, peak − plateau = R_insp × 1 L/s; tests require each row's signature inside
  the clinically reported range (Miller 10e, Co-Existing Disease 8e, Dellinger 5e; `pathology/catalogue.ts`;
  `docs/physiology/vent-lung-pathology-data.md`).
- The frame sent to the engine carries the volume delivered since the breath started, so trapped gas (auto-PEEP) never
  inflates the engine's tidal volume; pause and inspiratory hold count as inspiration (`frame.ts`).
- The engine's `lungState` event is read as absolute values; shunt, dead space and FRC stay on the engine side
  (`lung-input.ts`).
- The engine is the master clock: the in-process link runs both in lockstep on one sim clock, and the window link runs
  the ventilator in real time × scale but never past the tick the monitor allows (`link/in-process.ts`,
  `link/vent-driver.ts`). To match the monitor's own ventilator, the volume-control flow is VT/Ti with
  Ti = 60/rate/(1 + I:E) and no pause (`link/core.ts`).
- Alarms keep the original simulator's banner rules and priority order, plus disconnection (a delivered breath that
  raised no pressure) and apnoea (`alarms.ts`).
<!-- /hand:equations -->

### Relations written in the code comments

| Where | Relation |
|---|---|
| [`core.ts:22`](../../packages/ventilator/src/link/core.ts#L22) | The VC flow that gives the monitor's own ventilator breath — x = VT / Ti, Ti = 60 / rate / (1 + I:E), no pause — so |
| [`lung-input.ts:3`](../../packages/ventilator/src/lung-input.ts#L3) | v1.9's custom factor eflK = R_insp/R_exp with no PEEP stenting, exactly as the catalogue rows are), and the pleural |
| [`mechanics.ts:2`](../../packages/ventilator/src/mechanics.ts#L2) | for line: single-compartment equation of motion Paw + Pmus = V/C + R·Q + PEEP with a non-linear recoil |
| [`mechanics.ts:54`](../../packages/ventilator/src/mechanics.ts#L54) | the alveolar pressure (PEEP) by E = pleural − 5.44 − PEEP; the lung is then collapsed at end-expiration and every |
| [`catalogue.ts:4`](../../packages/ventilator/src/pathology/catalogue.ts#L4) | plateau = PEEP + autoPEEP + VT/C, driving pressure = VT/C, peak − plateau = R_insp × 1 L/s; `signature` bands are the |
| [`vent.ts:399`](../../packages/ventilator/src/vent.ts#L399) | Step until the vent clock reaches sim time `t` (s). Sim time = n·DT, so 4 steps per 20 ms engine tick. |

## State

### `VentState` ([`types.ts`](../../packages/ventilator/src/types.ts))

| Field | Type | Meaning |
|---|---|---|
| `cfg` | `VentConfig` | — |
| `p` | `VentPhysics` | — |
| `seed` | `number` | The original's LCG seed (`_seed`); shared by the variability draw and the display noise, as in v1.9. |
| `flowTarget` | `number` | — |
| `hold` | `'insp' \| 'exp' \| null` | — |
| `pendingHold` | `'insp' \| 'exp' \| null` | — |
| `n` | `number` | 5 ms steps taken (the scheduling clock; `p.t` accumulates exactly as the original does). |
| `circuit` | `'connected' \| 'disconnected'` | Stage V addition: circuit disconnected at the Y-piece. |
| `lastBreathT` | `number` | Stage V addition: last time a breath started (apnoea alarm). |
| `silenceUntil` | `number` | — |
| `backupBreath` | `'VC' \| 'PC'` | Plan V2: the breath in progress (or the last one) is a backup breath of this kind, stamped when it starts; absent otherwise. Backup breaths do not move `lastBreathT`, so the apnoea clock (and the `apnea` alarm) runs from the patient's last breath while the backup ventilates (manual p. 49: the time after the last spontaneous breath). |

## Parameters

### [`link/core.ts`](../../packages/ventilator/src/link/core.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LINK_TICK_S` | `0.02` | s | — | the engine tick; one frame per tick = 50 Hz |
| `MONITOR_IE` | `2` | — | — | The monitor's own ventilator: I:E 1:2 (engine-core l2/resp/driver.ts `vent.ie`, default 2). |

### [`link/port.ts`](../../packages/ventilator/src/link/port.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LEAD_TICKS` | `5` | — | — | Frames are scheduled this many engine ticks ahead of the first measured arrival (jitter of one rAF frame). |
| `MAX_AHEAD_TICKS` | `75` | — | — | The ventilator may run this far ahead of the newest engine event (events carry sim time; beats and 1 Hz state). |
| `RUN_TIMEOUT_MS` | `2000` | ms | [ENG: network] | A cockpit that has not answered a `run` in this long is given up on (the engine's own drive timeout then takes over, as when the cockpit is closed), wall ms [ENG: network]. |

### [`link/relay-port.ts`](../../packages/ventilator/src/link/relay-port.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `RELAY_BATCH_MS` | `20` | ms | — | One `batch` per this much wall time at most, ms (plan R8c: 50 a second at any speed). |
| `RELAY_BATCH_MAX` | `16` | — | — | The most `cmds` one batch packs (@pme/controller guard.ts VENT_LIMITS.batch). |
| `RELAY_BODY_BYTES` | `4 * 1024` | — | — | A `vent` body's largest JSON (guard.ts VENT_LIMITS.bytes): a burst over it goes in several batches. |
| `SETTINGS_MS` | `1000` | ms | — | The cockpit's settings go at least this often, ms (plan R8c: "once a second"). |

### [`link/vent-driver.ts`](../../packages/ventilator/src/link/vent-driver.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `LINKED_MAX_FRAME_S` | `0.5` | s | — | FX-1: the longest animation frame a LINKED ventilator counts in full (wall s). Free-running it keeps v1.9's 0.1 s; linked, the engine's `clock` already bounds it (never more than MAX_AHEAD_TICKS ahead), and 0.1 s made a cockpit drawn at ≈ 5 frames/s (CI's Linux WebKit: 200–280 ms apart) run at half the session's speed — at ×4 it breathed for the patient at ×2, every frame late. Frames ≤ 0.1 s apart (any normal screen) step exactly as before. |

### [`lung-input.ts`](../../packages/ventilator/src/lung-input.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `EFFORT_PMUS_CMH2O` | `8` | cmH2O | [ENG: control; the v1.9 default spontaneous effort is 6–8] | effort 1 → Pmus 8 cmH2O [ENG: control; the v1.9 default spontaneous effort is 6–8] |

### [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `PPL_REST_CMH2O` | `4 / 0.7356` | cmH2O | Smith 2004 | The circulation model's resting pleural pressure P_PL0 −4 mmHg (Smith 2004) in cmH2O: the lung stays open while Ppl < PEEP. |
| `PLEURAL_OPEN_ML` | `150` | mL | — | Volume over which a collapsed lung re-opens (v1.9's airway-closure default recruited volume, 150 mL). |

### [`vent.ts`](../../packages/ventilator/src/vent.ts)

| Name | Value | Unit | Source / tag | Comment |
|---|---|---|---|---|
| `DT` | `0.005` | — | — | — |
| `SUBSTEPS` | `4` | — | — | — |
| `SEED0` | `12345` | — | — | — |

## Functions

| Function | File | Doc |
|---|---|---|
| `ventAlarms` | [`alarms.ts`](../../packages/ventilator/src/alarms.ts) | — |
| `bannerText` | [`alarms.ts`](../../packages/ventilator/src/alarms.ts) | The banner text: |
| `toVentFrame` | [`frame.ts`](../../packages/ventilator/src/frame.ts) | — |
| `monitorMatchedFlow` | [`link/core.ts`](../../packages/ventilator/src/link/core.ts) | The VC flow that gives the monitor's own ventilator breath — x = VT / Ti, Ti = 60 / rate / (1 + I:E), no pause — so the same VT, rate and Pmax deliver the same volume on the same lungs (the cockpit's |
| `createLinkCore` | [`link/core.ts`](../../packages/ventilator/src/link/core.ts) | — |
| `linkTick` | [`link/core.ts`](../../packages/ventilator/src/link/core.ts) | Commands for the engine after the ventilator has advanced to the current tick. |
| `linkEvent` | [`link/core.ts`](../../packages/ventilator/src/link/core.ts) | Engine events the ventilator consumes. |
| `patchVent` | [`link/core.ts`](../../packages/ventilator/src/link/core.ts) | Change ventilator settings from outside (a page, a demo, a test). |
| `createLinkedSim` | [`link/in-process.ts`](../../packages/ventilator/src/link/in-process.ts) | — |
| `createBroadcastPort` | [`link/port.ts`](../../packages/ventilator/src/link/port.ts) | BroadcastChannel port (a channel never hears its own posts). |
| `createFramePort` | [`link/port.ts`](../../packages/ventilator/src/link/port.ts) | FX-1: a port between a page and the same-origin iframe it embeds that never waits on the receiving document's own task queue. |
| `createLocalPortPair` | [`link/port.ts`](../../packages/ventilator/src/link/port.ts) | Two connected ports in one page (synchronous delivery). |
| `attachMonitorToLink` | [`link/port.ts`](../../packages/ventilator/src/link/port.ts) | Monitor side: |
| `lungConditionsOf` | [`link/profiles.ts`](../../packages/ventilator/src/link/profiles.ts) | The row's engine lung conditions (Stage V.1): |
| `profileOf` | [`link/profiles.ts`](../../packages/ventilator/src/link/profiles.ts) | — |
| `createRelayPort` | [`link/relay-port.ts`](../../packages/ventilator/src/link/relay-port.ts) | `settings`: |
| `ventWireOver` | [`link/relay-port.ts`](../../packages/ventilator/src/link/relay-port.ts) | The cockpit's wire over its socket to the relay (a @pme/controller ManagedTransport and its stamper): |
| `roomVentCommandRefusal` | [`link/room-guard.ts`](../../packages/ventilator/src/link/room-guard.ts) | Why the host refuses this command from a room's ventilator, or null when a ventilator may send it. |
| `roomVentMessageRefusal` | [`link/room-guard.ts`](../../packages/ventilator/src/link/room-guard.ts) | Why the host refuses this link message from a room's ventilator, or null when a ventilator may send it. |
| `roomVentPort` | [`link/room-guard.ts`](../../packages/ventilator/src/link/room-guard.ts) | The host's end of a room ventilator's link: |
| `roomVentMonitor` | [`link/room-guard.ts`](../../packages/ventilator/src/link/room-guard.ts) | The monitor as a room ventilator's link may drive it: |
| `createVentDriver` | [`link/vent-driver.ts`](../../packages/ventilator/src/link/vent-driver.ts) | — |
| `lungMechanics` | [`lung-input.ts`](../../packages/ventilator/src/lung-input.ts) | One lung (C, R_insp, R_exp, pleural) → the ventilator's single compartment (catalogue rows and lungState alike). |
| `applyLungState` | [`lung-input.ts`](../../packages/ventilator/src/lung-input.ts) | — |
| `easeShape` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | — |
| `pbw` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | Predicted body weight (kg) from height and sex (Devine; |
| `recoilPressure` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | Elastic recoil (cmH2O above PEEP) at volume v (mL above the PEEP volume). |
| `pleuralOpening` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | With the pleural space above normal by `c.pleural`, the end-expiratory pleural pressure (P_PL0 + pleural) exceeds the alveolar pressure (PEEP) by E = pleural − 5.44 − PEEP; |
| `expResistance` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | Expiratory resistance (cmH2O/L/s): |
| `pmusValue` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | Patient muscle pressure (cmH2O, positive = inspiratory) t seconds into a neural breath. |
| `simRand` | [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | The original's LCG (`simRand`). |
| `mechanicsToVent` | [`pathology/mechanics.ts`](../../packages/ventilator/src/pathology/mechanics.ts) | The row's lung as the ventilator's single compartment — the same mapping lungState uses (lung-input.ts). |
| `referenceRun` | [`pathology/mechanics.ts`](../../packages/ventilator/src/pathology/mechanics.ts) | Run the row at its reference settings for 60 s (VC, square flow, 0.3 s pause, no pressure limit). |
| `createVent` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | — |
| `resetPhysics` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | v1.9 `resetPhysics` (the Reset button; |
| `setMode` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | — |
| `loadPreset` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | — |
| `runScenario` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | — |
| `startInspiration` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | `backup`: plan V2, a backup breath of that kind (mandatory; |
| `stepVent` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | One 5 ms step (v1.9 `stepPhysics`). |
| `advanceVent` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | Step until the vent clock reaches sim time `t` (s). |
| `toggleHold` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | --- front-panel actions (v1.9 rail buttons) ------------------------------------------------------------- Insp/Exp hold: |
| `manualBreath` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | Manual breath: |
| `setCircuit` | [`vent.ts`](../../packages/ventilator/src/vent.ts) | — |

## Source files

| File | Header |
|---|---|
| [`alarms.ts`](../../packages/ventilator/src/alarms.ts) | Ventilator alarms: v1.9's banner rules (syncHeader), in the same priority order, plus two Stage V alarms the link needs — `disconnection` (a delivered breath that raised no pressure) and `apnea` (no breath for the set ap |
| [`frame.ts`](../../packages/ventilator/src/frame.ts) | vent → engine: one VentFrame from the ventilator's current step. |
| [`index.ts`](../../packages/ventilator/src/index.ts) | @pme/ventilator — the ventilator fork and the two-way link to @pme/engine-core. |
| [`link/core.ts`](../../packages/ventilator/src/link/core.ts) | The transport-agnostic half of the ventilator link: what the ventilator side sends every 20 ms tick, and what it does with the engine's events. |
| [`link/in-process.ts`](../../packages/ventilator/src/link/in-process.ts) | In-process link: the ventilator and the patient engine in ONE loop on ONE sim clock (lockstep, deterministic). |
| [`link/port.ts`](../../packages/ventilator/src/link/port.ts) | The window link (the second transport): the ventilator in its own window/iframe, the monitor elsewhere in the same browser. |
| [`link/profiles.ts`](../../packages/ventilator/src/link/profiles.ts) | Link profiles: one per lung-pathology row (pathology/catalogue.ts). |
| [`link/relay-port.ts`](../../packages/ventilator/src/link/relay-port.ts) | The window link over the relay (plan room-and-instruments.md R8c): a cockpit on another device and the host's monitor exchange the link's messages inside the controller's `vent` message (R8a), which the relay carries bet |
| [`link/room-guard.ts`](../../packages/ventilator/src/link/room-guard.ts) | A ventilator linked to a room drives the room's patient through the room's host, which takes from it only what a ventilator does: its breaths (the VentFrame), its own circuit at the Y-piece, and its settings for a hand-o |
| [`link/vent-driver.ts`](../../packages/ventilator/src/link/vent-driver.ts) | Ventilator side of the window link: runs the ventilator on real time × scale, but never past the tick the monitor's `clock` messages allow (the engine is the master clock; before the first clock message it may run 2·LEAD |
| [`lung-input.ts`](../../packages/ventilator/src/lung-input.ts) | Engine → vent: the `lungState` event IS the patient's lung. |
| [`mechanics.ts`](../../packages/ventilator/src/mechanics.ts) | Lung mechanics of the original simulator (ventilator-sim-hamilton.html v1.9, "ENGINE" block), ported line for line: single-compartment equation of motion Paw + Pmus = V/C + R·Q + PEEP with a non-linear recoil (airway clo |
| [`pathology/catalogue.ts`](../../packages/ventilator/src/pathology/catalogue.ts) | Lung pathology catalogue: one row per condition, weight-of-evidence defaults (`value`) and the band the sources span (`lo`–`hi`). |
| [`pathology/mechanics.ts`](../../packages/ventilator/src/pathology/mechanics.ts) | Catalogue row → ventilator lung (the `vent` part of a link profile) and the reference-settings run the signature tests use. |
| [`presets.ts`](../../packages/ventilator/src/presets.ts) | Defaults, patient presets, asynchrony scenarios and the Hamilton-style mode names of v1.9, as data. |
| [`types.ts`](../../packages/ventilator/src/types.ts) | @pme/ventilator public types. |
| [`vent.ts`](../../packages/ventilator/src/vent.ts) | The ventilator engine: the original simulator's stepPhysics / controller / advancePhase / patientTriggers / startInspiration / startExpiration / updateMeasurements / pushSample (v1.9), as pure functions over a plain JSON |

## Known misses

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| o2High is raised on the oxygen the device's cell reads (A-44): IMG_1542 shows 43 % read at a set 40 %, so a high limit of 42 is crossed | not raised, as the model has no oxygen sensor and its O2 alarms compare the SET 40 % | — | not audited | — | [`alarms-edp.test.ts`](../../packages/ventilator/test/alarms-edp.test.ts) |
| bronchospasm 1 at 20 min | at 30 min PaCO2 59.2 vs 39.6, VT 238 vs 476 | — | MIS-SPECIFIED ([audit row 110](../../docs/validation/target-audit/30-target-audit.md#row-110)) | match the link's vcFlow/pause to the engine's Ti (the file's own V.1 TODO), then keep 3 / 3 / 2 % / 10 % | [`link-parity.test.ts`](../../packages/ventilator/test/link-parity.test.ts) |
| RR 10 → 20: MAP falls > 15 mmHg with the auto-PEEP [FIT: no source found; brief 87] (the auto-PEEP papers give the direction, not the size) | −12.5 | brief 87 | not audited | — | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| ARDS moderate PEEP 5 → 15 (FiO2 0.6): SpO2 rises ≥ 5 over 1–4 min (recruitment), falls again within 60 s of PEEP 5 | +2.0 / 0.0 | — | MIS-SPECIFIED ([audit row 111](../../docs/validation/target-audit/30-target-audit.md#row-111)) | re-specify on shunt/PaO2: venous admixture −15–30 % (or SpO2 +1.5–3 from 95 % at FiO2 0.6) by 5–15 min of PEEP 15; SpO2 falls back within 5 min of PEEP 5; keep CO falls | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| FiO2 0.4: SpO2 rises ≥ 2 | SpO2 98 → 98, SaO2 98.7 → 99.1 | — | MIS-SPECIFIED ([audit row 112](../../docs/validation/target-audit/30-target-audit.md#row-112)) | drop the SpO2 band at FiO2 0.4 (keep the passing shunt/PCWP check), or assert PaO2/FiO2 +30–50 % at ≥ 10 min in a profile with P/F < 200 | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| room air (FiO2 0.21): SpO2 rises ≥ 2 | SpO2 94.0 → 95.0, SaO2 94.9 → 95.5 | — | MIS-SPECIFIED ([audit row 113](../../docs/validation/target-audit/30-target-audit.md#row-113)) | for shunt 0.15 → 0.10 on air: SaO2 +1–2 points; or re-base on a sicker profile (shunt ≥ 0.20) and assert P/F +30–50 % at ≥ 10 min | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| reference run: Ppeak rises 10–20 cmH2O over the normal row | +21.6 | — | UNSUPPORTED ([audit row 114](../../docs/validation/target-audit/30-target-audit.md#row-114)) | assert a floor only (Ppeak +≥ 10 cmH2O) until a source is found, or +10–25 [ENG] | [`pleural.test.ts`](../../packages/ventilator/test/pleural.test.ts) |

## Tests

| File | Expected failures | Skipped |
|---|---|---|
| [`alarms-edp.test.ts`](../../packages/ventilator/test/alarms-edp.test.ts) | 1 | 0 |
| [`alarms-frame.test.ts`](../../packages/ventilator/test/alarms-frame.test.ts) | 0 | 0 |
| [`catalogue-md.test.ts`](../../packages/ventilator/test/catalogue-md.test.ts) | 0 | 0 |
| [`determinism.test.ts`](../../packages/ventilator/test/determinism.test.ts) | 0 | 0 |
| [`effort-parity.test.ts`](../../packages/ventilator/test/effort-parity.test.ts) | 0 | 0 |
| [`fast-forward-run.test.ts`](../../packages/ventilator/test/fast-forward-run.test.ts) | 0 | 0 |
| [`fidelity.test.ts`](../../packages/ventilator/test/fidelity.test.ts) | 0 | 0 |
| [`fx1-frame-port.test.ts`](../../packages/ventilator/test/fx1-frame-port.test.ts) | 0 | 0 |
| [`instructor-airway.test.ts`](../../packages/ventilator/test/instructor-airway.test.ts) | 0 | 0 |
| [`link-core.test.ts`](../../packages/ventilator/test/link-core.test.ts) | 0 | 0 |
| [`link-parity.test.ts`](../../packages/ventilator/test/link-parity.test.ts) | 1 | 0 |
| [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) | 4 | 0 |
| [`link-r36.test.ts`](../../packages/ventilator/test/link-r36.test.ts) | 0 | 0 |
| [`link-refused-probe.test.ts`](../../packages/ventilator/test/link-refused-probe.test.ts) | 0 | 0 |
| [`link-relink.test.ts`](../../packages/ventilator/test/link-relink.test.ts) | 0 | 0 |
| [`link-restore.test.ts`](../../packages/ventilator/test/link-restore.test.ts) | 0 | 0 |
| [`lung-input.test.ts`](../../packages/ventilator/test/lung-input.test.ts) | 0 | 0 |
| [`mechanics.test.ts`](../../packages/ventilator/test/mechanics.test.ts) | 0 | 0 |
| [`options-off.test.ts`](../../packages/ventilator/test/options-off.test.ts) | 0 | 0 |
| [`pathology-consistency.test.ts`](../../packages/ventilator/test/pathology-consistency.test.ts) | 0 | 0 |
| [`pathology-signature.test.ts`](../../packages/ventilator/test/pathology-signature.test.ts) | 0 | 0 |
| [`pleural.test.ts`](../../packages/ventilator/test/pleural.test.ts) | 1 | 0 |
| [`ports.test.ts`](../../packages/ventilator/test/ports.test.ts) | 0 | 0 |
| [`reference.test.ts`](../../packages/ventilator/test/reference.test.ts) | 0 | 0 |
| [`relay-port.test.ts`](../../packages/ventilator/test/relay-port.test.ts) | 0 | 0 |
| [`room-guard.test.ts`](../../packages/ventilator/test/room-guard.test.ts) | 0 | 0 |
| [`v2-options.test.ts`](../../packages/ventilator/test/v2-options.test.ts) | 0 | 0 |
| [`vc-flow-parity.test.ts`](../../packages/ventilator/test/vc-flow-parity.test.ts) | 0 | 0 |
| [`vent-basics.test.ts`](../../packages/ventilator/test/vent-basics.test.ts) | 0 | 0 |
| [`vent-corrections.test.ts`](../../packages/ventilator/test/vent-corrections.test.ts) | 0 | 0 |

## Related documents

<!-- hand:related -->
_Not written yet: the design-brief sections and parameter tables this module implements._
<!-- /hand:related -->
