# Stage V lung-pathology data (R36, R41; regenerated in Stage V.1 from the Stage 7b lungs) — the 39 rows the ventilator link runs on

The engine's data table, for the owner's review alongside the clinical catalogue `docs/physiology/lung-pathology-catalogue.md` (§4b), which this file does not replace; the orchestrator reconciles the two (data rows ⊂ catalogue) after the review.

Generated from `packages/ventilator/src/pathology/catalogue.ts` — edit the source, not this table. C, R, shunt, VD/VT and pleural pressure of every mapped row are the Stage 7b lung module's own (`ventReference` of the row's engine condition at its PBW, `packages/engine-core/data/lung-pathology.ts`; the shunt is the PEEP-0 value — a lung-water shunt falls ×(1 − 0.04·PEEP) in the engine, so cardiogenic oedema's 0.175 is 0.14 at the reference PEEP 5); the neonatal row and the two unmapped rows keep their authored values. Each link profile carries the "Engine condition" as `patient.lungConditions`, and the ventilator reads `lungState` as absolute values (Stage V.1). Reference: passive intubated adult, PBW 70 kg; VC 490 mL, 14/min, PEEP 5, 60 L/min, pause 0.3 s. Values: default (band). Regenerate: `node packages/ventilator/scripts/catalogue-md.mjs > docs/physiology/vent-lung-pathology-data.md` (`packages/ventilator/test/catalogue-md.test.ts` checks the committed copy). "Reference run" = the ventilator's own 60 s run on the row (plateau / ΔP / auto-PEEP / peak − plateau, cmH2O). "ENG" in a source = engineering judgement for review.

| Condition | Engine condition | C mL/cmH2O | R insp / exp | Auto-PEEP tend. | Pleural cmH2O | Shunt | VD/VT | Diffusion | PVR × | HPV | Recruit. | Plateau / ΔP / P peak−plat (bands) | Reference run | Not acting yet | Sources | Question for samhv-dev |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Normal (intubated adult) | — | 55 (45–70) | 10 (8–12) / 10 (8–12) | 0 | 0 | 0.05 (0.02–0.08) | 0.3 (0.25–0.35) | 1 | 1 (1–1) | 1 | low (P50 3) | 14 (11–17) / 9 (6–12) / 10 (7–13) | 13.9 / 8.9 / 0.0 / 9.9 | deadSpace (stage7b), diffusion (stage7b), pvr (stage7a), hpv (stage7a) | complianceMl: Dellinger 5e ch. 11 (pdf 226, fig.): respiratory-system compliance at PEEP 5 reported in mL/cmH2O per patient; normal intubated 50–60 (ENG consensus: 50–100 mL/cmH2O quoted across texts) · shunt: Miller 10e pdf p. 341: "Although the SaO2 is usually well maintained with this approach, atelectasis inevitably forms." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Acute bronchospasm / asthma | bronchospasm 0.5 | 55 (35–60) | 28 (20–50) / 43.4 (35–100) | 0.8 | 0 | 0 (0–0.15) | 0.4 (0.35–0.6) | 1 | 1 (1–1.2) | 1 | none | 18 (13–25) / 10 (7–14) / 30 (18–50) | 16.6 / 8.9 / 2.7 / 27.9 | — | rInsp: Co-Existing 8e ch. 2 p. 26: "Signs may include high peak airway pressure, upsloping of the end-tidal carbon dioxide (ETCO2) waveform, wheezing, and desaturation" · autoPeepTendency: Co-Existing 8e ch. 2 p. 32: "air trapping, also called auto-PEEP or dynamic hyperinflation, occurs when positive pressure ventilation is applied and insufficient expiratory time is allowed." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Anaphylaxis with bronchospasm | anaphylaxis 0.6 | 55 (30–55) | 33.2 (20–60) / 53.1 (40–120) | 0.8 | 0 | 0 (0–0.2) | 0.42 (0.35–0.6) | 1 | 1 (1–1.2) | 1 | none | 19 (13–26) / 11 (8–16) / 35 (18–60) | 17.8 / 8.9 / 3.8 / 33.1 | — | rInsp: Co-Existing 8e ch. 31 p. 692: "Manifesting as atypical bronchospasm, wheezing is generally not present." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| COPD GOLD 1–2 | copd 0.375 | 58.7 (50–75) | 15.5 (12–20) / 23.2 (20–45) | 0.4 | 0 | 0 (0–0.1) | 0.38 (0.3–0.5) | 0.9 | 1.2 (1–1.5) | 1 | none | 13 (10–17) / 8 (6–11) / 15 (11–21) | 14.0 / 8.3 / 0.7 / 15.4 | — | group: Co-Existing 8e ch. 2 p. 28: "I: Mild COPD FEV1 ≥ 80% predicted II: Moderate COPD 50% ≤ FEV1 < 80% predicted III: Severe COPD 30% ≤ FEV1 …" · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| COPD GOLD 3–4 (emphysema) | copd 0.875 | 71.5 (50–90) | 30 (15–30) / 48.8 (35–100) | 0.8 | 0 | 0 (0–0.12) | 0.55 (0.4–0.65) | 0.7 | 1.6 (1.2–2.5) | 1 | none | 16 (11–24) / 8 (5–10) / 22 (15–30) | 15.8 / 6.9 / 4.0 / 29.9 | — | autoPeepTendency: Co-Existing 8e ch. 2 p. 32: "This contributes to increased intrathoracic pressure" (dynamic hyperinflation) · rExp: Miller 10e pdf p. 1849: "Patients with low auto-PEEP (<2 cmH2O) will experience a greater increase in total PEEP from a moderate (5 cmH2O) external PEEP than those with a high level of auto-PEEP (>10 cmH2O)." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Cystic fibrosis | cf 0.67 | 49.5 (35–60) | 20 (15–30) / 28 (25–60) | 0.6 | 0 | 0.03 (0.03–0.2) | 0.4 (0.35–0.55) | 0.9 | 1.5 (1.1–2.5) | 1 | low (P50 12) | 18 (13–25) / 11 (8–14) / 22 (15–30) | 15.8 / 9.9 / 0.9 / 19.9 | — | group: Co-Existing 8e ch. 3 p. 54 (lung transplant indications table) lists "Chronic obstructive pulmonary disease Cystic fibrosis Idiopathic pulmonary fibrosis Primary pulmonary hypertension" · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Tube obstruction / kink (partial) | airwayObstruction 0.4 | 55 (45–70) | 42 (25–80) / 47 (30–100) | 0.5 | 0 | 0 (0–0.08) | 0.3 (0.25–0.35) | 1 | 1 (1–1.2) | 1 | none | 14 (11–20) / 9 (6–12) / 40 (25–80) | 17.0 / 8.9 / 3.1 / 41.9 | — | rInsp: Co-Existing 8e ch. 2 p. 21: flattened flow–volume loops "distinguish wheezing caused by airway obstruction (i.e., due to a foreign body, tracheal stenosis, or mediastinal tumor) from asthma" · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Tracheal stenosis / obstruction | airwayObstruction 0.25 | 55 (45–70) | 30 (20–60) / 34.5 (20–70) | 0.3 | 0 | 0 (0–0.08) | 0.3 (0.25–0.35) | 1 | 1 (1–1.2) | 1 | none | 14 (11–18) / 9 (6–12) / 30 (20–60) | 15.6 / 8.9 / 1.7 / 29.9 | — | rInsp: Co-Existing 8e ch. 2 p. 21 (tracheal stenosis flattens the flow–volume loop) · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Smoke inhalation / CO poisoning | smokeInhalation 1 | 55 (30–55) | 25.1 (12–30) / 38.3 (12–40) | 0.3 | 0 | 0 (0–0.25) | 0.39 (0.3–0.5) | 1 | 1 (1–1.2) | 1 | moderate (P50 10) | 16 (12–22) / 11 (8–16) / 18 (12–30) | 16.0 / 8.9 / 2.1 / 25.0 | — | pitfall: ENG: dual-wavelength oximetry reads COHb as oxyhaemoglobin (standard physiology; COHb/SpO2 display is Stage 7c) · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| ARDS — Berlin mild | ards 0.33 | 40 (32–50) | 12 (10–15) / 14.4 (10–15) | 0 | 0 | 0.25 (0.08–0.25) | 0.54 (0.4–0.6) | 1 | 1.3 (1–1.8) | 0.7 | moderate (P50 8) | 17 (14–22) / 12 (9–16) / 12 (9–16) | 17.3 / 12.3 / 0.0 / 11.8 | — | signature: Miller 10e pdf p. 1851: "titrate PEEP between 5 and 10 cmH2O to maximize compliance while maintaining a driving pressure (plateau pressure-PEEP) ≤15 cmH2O." · shunt: Dellinger 5e ch. 36 p. 595: "there should be a minimum of 5 cm H2O PEEP and 10 cm H2O in those patients with severe ARDS (Pao2/FIO2 < 100)." (Berlin grading; shunt fractions ENG from P/F bands) | ENG values — confirm or correct |
| ARDS — Berlin moderate | ards 0.67 | 35 (25–40) | 12 (10–16) / 14.4 (10–16) | 0 | 0 | 0.35 (0.15–0.4) | 0.57 (0.45–0.65) | 1 | 1.5 (1.2–2.2) | 0.6 | moderate (P50 10) | 20 (16–27) / 15 (12–20) / 13 (10–16) | 19.0 / 14.0 / 0.0 / 11.8 | — | signature: Miller 10e pdf p. 1438 cites Amato, NEJM 2015;372:747 ("Driving pressure and survival in the acute respiratory distress syndrome"); ΔP > 15 marks risk (ENG band from that paper's groups) · recruitP50: ENG: half-recruitment at total PEEP ≈ 10 cmH2O, midway through the 5–15 cmH2O range trials titrate over (Dellinger 5e ch. 36 p. 595) | ENG values — confirm or correct |
| ARDS — severe, recruitable | ards 1 (recruit 0.5) | 30 (18–32) | 12 (12–18) / 14.4 (12–18) | 0 | 0 | 0.45 (0.25–0.5) | 0.65 (0.5–0.7) | 1 | 1.8 (1.3–2.5) | 0.5 | high (P50 12) | 25 (20–32) / 20 (15–27) / 15 (11.7–18) | 21.3 / 16.3 / 0.0 / 11.8 | — | recruitability: Dellinger 5e ch. 9 (pdf 200) cites Meade, JAMA 2008;299:637 ("low tidal volumes, recruitment maneuvers, and high positive end-expiratory pressure") · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| ARDS — severe, non-recruitable | ards 1 (recruit 0.15) | 30 (15–30) | 12 (12–18) / 14.4 (12–18) | 0 | 0 | 0.45 (0.35–0.45) | 0.65 (0.55–0.75) | 0.9 | 2 (1.5–3) | 0.5 | low (P50 20) | 27 (20–35) / 22 (16–33) / 15 (11.7–18) | 21.3 / 16.3 / 0.0 / 11.8 | — | recruitability: ENG: the non-recruitable phenotype of the recruitment trials (Dellinger 5e ch. 36); shunt band narrow because PEEP barely changes it · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Pulmonary fibrosis / ILD | ild 0.6 | 32 (20–40) | 13 (8–13) / 15.6 (8–15.6) | 0 | 0 | 0.05 (0.05–0.2) | 0.4 (0.35–0.55) | 0.5 | 1.8 (1.2–3) | 1 | none | 21 (16–30) / 16 (12–25) / 10 (7–13) | 20.3 / 15.3 / 0.0 / 12.8 | — | complianceMl: Co-Existing 8e ch. 3 p. 47: "ILD is a term used for a group of diseases with similar presentation" (chronic intrinsic restrictive lung disease; decreased compliance and diffusing capacity) · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Scleroderma (ILD + PH + stiff chest wall) | ssc 1 | 35.8 (22–45) | 11.7 (8–12) / 14 (8–14) | 0 | 0 | 0.03 (0.03–0.15) | 0.37 (0.35–0.55) | 0.55 | 2.5 (1.5–5) | 1.2 | none | 20 (15–28) / 15 (10–23) / 10 (7–13) | 18.7 / 13.7 / 0.0 / 11.5 | — | diffusionFactor: Co-Existing 8e ch. 24 p. 502: "prolonged periods of preoxygenation to compensate for the decreased pulmonary oxygen reserve and diffusion ca[pacity]" · pitfall: Co-Existing 8e ch. 12 p. 265: "Raynaud phenomenon sometimes appears as part of the constellation of symptoms seen with the scleroderma subtype known as CREST syndrome." |  |
| Kyphoscoliosis / chest-wall restriction | chestWall 0.67 | 33.6 (20–40) | 10 (8–14) / 12 (8–14) | 0 | 0 | 0.05 (0.04–0.15) | 0.3 (0.3–0.5) | 1 | 1.5 (1–2.5) | 1 | low (P50 8) | 21 (16–30) / 16 (12–25) / 11 (8–14) | 19.6 / 14.6 / 0.0 / 9.8 | — | complianceMl: Co-Existing 8e ch. 3 (chronic extrinsic restrictive disease): chest-wall deformities decrease total respiratory compliance (ENG value) · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Obesity (BMI ≥ 40) / OHS | obesity 1 | 32.9 (25–45) | 13.8 (10–18) / 16.5 (10–18) | 0.1 | 0 | 0.05 (0.05–0.25) | 0.3 (0.28–0.45) | 1 | 1.3 (1–2) | 1 | high (P50 10) | 19 (14–26) / 14 (11–20) / 14 (10–18) | 19.9 / 14.9 / 0.0 / 13.6 | — | shunt: Co-Existing 8e ch. 19 p. 388: "patients with obesity have higher oxygen requirements and a decreased FRC, which predisposes them to desaturation during induction" · recruitability: Co-Existing 8e ch. 3 p. 52: "With extreme clinical obesity, FRC may exceed closing volume and approach residual volume." (airway closure → PEEP-responsive) |  |
| Lobar pneumonia (unilateral) | pneumonia 0.4 | 46.6 (32–52) | 12.1 (10–15) / 14.6 (10–15) | 0 | 0 | 0.22 (0.1–0.3) | 0.35 (0.3–0.5) | 1 | 1.1 (1–1.4) | 1 | low (P50 14) | 17 (14–21) / 12 (9–16) / 12 (10–15) | 15.6 / 10.5 / 0.1 / 12.0 | — | shunt: Dellinger 5e ch. 24 (pdf 484): multilobar pneumonia with "moderate oxygen requirement" progressing (case); shunt band ENG from consolidated-lobe fraction · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Atelectasis (post-induction) | — | 45 (35–55) | 10 (8–12) / 10 (8–12) | 0 | 0 | 0.1 (0.05–0.15) | 0.3 (0.25–0.35) | 1 | 1 (1–1.1) | 1 | high (P50 6) | 16 (13–19) / 11 (8–14) / 10 (8–12) | 15.9 / 10.9 / 0.0 / 9.9 | deadSpace (stage7b), diffusion (stage7b), pvr (stage7a), hpv (stage7a) | shunt: Miller 10e pdf p. 341: "The use of 30% versus 100% O2 during induction was demonstrated in a clinical study to eliminate the formation of atelectasis." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Cardiogenic pulmonary oedema | pulmOedema 1 | 41.3 (28–48) | 13.5 (10–18) / 16.2 (10–22) | 0.1 | 0 | 0.18 (0.1–0.3) | 0.3 (0.3–0.5) | 0.9 | 1.5 (1.2–2.5) | 1 | high (P50 7) | 18 (15–23) / 13 (10–18) / 14 (10–18) | 16.9 / 11.9 / 0.1 / 13.3 | — | recruitability: Dellinger 5e ch. 27 p. 419 cites Gray, NEJM 2008;359:142 ("Noninvasive ventilation in acute cardiogenic pulmonary edema") · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct Disagreement: Positive pressure raises or lowers CO in LV failure depending on filling; the Stage 3 coupling can only lower it. |
| Non-cardiogenic oedema (negative-pressure / TRALI) | pulmOedema 1 | 41.3 (25–45) | 13.5 (10–16) / 16.2 (10–16.2) | 0 | 0 | 0.18 (0.12–0.35) | 0.3 (0.3–0.55) | 0.9 | 1.3 (1–2) | 0.8 | high (P50 8) | 19 (15–25) / 14 (11–20) / 13 (10–16) | 16.9 / 11.9 / 0.1 / 13.3 | — | group: Co-Existing 8e ch. 3 p. 39: acute intrinsic restrictive disease (pulmonary edema) causes include "Upper airway obstruction (negative pressur[e])" · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Aspiration pneumonitis | aspiration 1 R | 42.2 (28–48) | 14.9 (12–25) / 22.8 (12–30) | 0.2 | 0 | 0.2 (0.1–0.3) | 0.3 (0.3–0.5) | 1 | 1.2 (1–1.6) | 0.8 | moderate (P50 10) | 18 (14–23) / 13 (10–18) / 16 (12–25) | 16.9 / 11.6 / 0.3 / 14.8 | — | group: Dellinger 5e ch. 39 (pdf 881): "Aspiration pneumonitis and secondary infectious pneumonia compromise this criterion." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| COVID-type pneumonitis | covidPneumonitis 1 | 35 (25–55) | 10 (10–15) / 12 (10–15) | 0 | 0 | 0.35 (0.15–0.4) | 0.44 (0.44–0.65) | 0.8 | 1.5 (1–2.5) | 0.4 | low (P50 12) | 17 (13–25) / 12 (9–20) / 12 (9.7–15) | 19.0 / 14.0 / 0.0 / 9.8 | — | hpvSensitivity: ENG: the "L vs H phenotype" debate; values mid-way · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct Disagreement: L phenotype (C ≈ 50, low recruitability) vs H phenotype (C ≈ 30, ARDS-like, recruitable); the row sits between; later literature treats COVID ARDS as ARDS. |
| Pulmonary hypertension (PH crisis risk) | ph 0.67 | 55 (40–60) | 10 (8–12) / 12 (8–12) | 0 | 0 | 0 (0–0.12) | 0.35 (0.3–0.5) | 0.9 | 3 (2–6) | 1.5 | low (P50 4) | 15 (12–18) / 10 (7–13) / 10 (7–13) | 14.0 / 8.9 / 0.0 / 9.9 | — | pvrMultiplier: Co-Existing 8e ch. 9 p. 197: "pulmonary hypertension as a broad entity is defined as mPAP over 20 mm Hg measured by right heart catheterization." (PVR × 3 = moderate group 1/3 disease, ENG) · hpvSensitivity: ENG: HPV and hypercapnic vasoconstriction on an already-constricted bed; Stage 7a acts on it · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Massive pulmonary embolism | pe 1 | 55 (40–60) | 12 (8–14) / 14.4 (8–14.4) | 0 | 0 | 0.1 (0.05–0.25) | 0.72 (0.45–0.75) | 1 | 4 (2.5–6) | 1 | none | 15 (12–18) / 10 (7–13) / 11 (8–14) | 14.0 / 8.9 / 0.1 / 11.9 | — | deadSpaceFraction: Dellinger 5e ch. 42 (pdf 921): "If the patient has end-tidal CO2 (PETCO2) monitoring, an increase in the PaCO2-PETCO2 gradient may occur." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Submassive pulmonary embolism | pe 0.67 | 55 (42–62) | 10 (8–12) / 12 (8–12) | 0 | 0 | 0 (0–0.15) | 0.55 (0.35–0.55) | 1 | 2 (1.5–3) | 1 | none | 14 (11–17) / 9 (7–12) / 10 (7–13) | 14.0 / 8.9 / 0.0 / 9.9 | — | deadSpaceFraction: Dellinger 5e ch. 42 (pdf 921): "an increase in the PaCO2-PETCO2 gradient may occur." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Fat embolism | fatEmbolism 0.67 | 55 (30–55) | 10 (8–14) / 12 (8–14) | 0 | 0 | 0 (0–0.3) | 0.48 (0.35–0.55) | 0.9 | 2 (1.3–3) | 1 | moderate (P50 10) | 17 (14–22) / 12 (8.8–17) / 11 (8–14) | 14.0 / 8.9 / 0.0 / 9.9 | — | group: Dellinger 5e ch. 26 p. 386 cites "Fat embolism in patients with an isolated fracture of the femoral shaft. J Trauma. 1988;28:383" · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Venous air embolism | vae 1 | 55 (42–62) | 10 (8–12) / 12 (8–12) | 0 | 0 | 0 (0–0.15) | 0.44 (0.35–0.65) | 1 | 2.5 (1.5–4) | 1 | none | 14 (11–17) / 9 (7–12) / 10 (7–13) | 14.0 / 8.9 / 0.0 / 9.9 | — | monitor: Miller 10e pdf p. 505: N2O expands trapped air (VAE management context); EtCO2 as the sensitive monitor is ENG consensus · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Large pleural effusion | effusion 0.5 | 45.6 (30–50) | 10 (8–12) / 12 (8–12) | 0 | 1.5 | 0.13 (0.06–0.2) | 0.3 (0.28–0.4) | 1 | 1 (1–1.2) | 1 | moderate (P50 10) | 17 (14–21) / 12 (9–16) / 10 (8–12) | 15.8 / 10.7 / 0.0 / 9.9 | — | pitfall: Co-Existing 8e ch. 3 p. 39 lists "Reexpansion of collapsed lung" among causes of acute pulmonary edema · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Pneumothorax — simple | ptxSimple 0.3 | 45.6 (28–48) | 10 (8–14) / 12 (8–14) | 0 | 0 | 0.17 (0.06–0.2) | 0.3 (0.28–0.45) | 1 | 1 (1–1.2) | 1 | none | 18 (14–23) / 13 (10–18) / 11 (8–14) | 15.8 / 10.7 / 0.0 / 9.9 | — | pitfall: Miller 10e pdf p. 1823: "whenever positive-pressure ventilation is used, the pressure [in a bulla rises]" (bullae and pneumothorax under PPV) · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Pneumothorax — tension | ptxTension 0.8 | 35.4 (10–35.4) | 10 (10–18) / 12 (10–18) | 0 | 27.2 | 0.44 (0.2–0.45) | 0.3 (0.3–0.6) | 1 | 1.5 (1–2.5) | 1 | none | 32 (25–50) / 27 (20–45) / 14 (9.7–18) | 35.6 / 30.6 / 0.0 / 9.8 | — | pitfall: Miller 10e pdf p. 142: "provides supportive care for hypotension and hypoxemia without further evaluation, delaying the diagnosis and treatment of tension pneumothorax." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Haemothorax | haemothorax 0.5 | 45.6 (25–45.6) | 10 (8–14) / 12 (8–14) | 0 | 4.1 | 0.13 (0.08–0.25) | 0.3 (0.28–0.45) | 1 | 1 (1–1.2) | 1 | moderate (P50 10) | 19 (15–25) / 14 (10.6–20) / 11 (8–14) | 15.8 / 10.7 / 0.0 / 9.9 | — | complianceMl: ENG: as a large effusion (compressive atelectasis), Co-Existing 8e ch. 3 · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| One-lung ventilation (lateral, open chest) | olv 1 L | 34.5 (18–34.5) | 24 (12–25) / 28.8 (12–28.8) | 0.3 | 0 | 0 (0–0.35) | 0.3 (0.28–0.45) | 1 | 1 (1–1.2) | 1 | moderate (P50 6) | 19 (15–25) / 14 (10–20) / 18 (12–25) | 15.4 / 10.1 / 0.3 / 23.8 | — | shunt: Miller 10e pdf p. 499: "Pulmonary right-to-left shunting can be either physiologic, pathologic, or iatrogenic, such as during one-lung ventilation." · autoPeepTendency: Miller 10e pdf p. 1888: "The interaction between applied PEEP and auto-PEEP during one-lung ventilation." |  |
| Endobronchial intubation | endobronchial 1 L | 34.5 (20–35) | 14.9 (10–18) / 17.9 (10–18) | 0 | 0 | 0 (0–0.4) | 0.3 (0.25–0.4) | 1 | 1 (1–1.2) | 1 | none | 23 (18–30) / 18 (13–25) / 14 (10–18) | 19.3 / 14.2 / 0.0 / 14.7 | — | monitor: Miller 10e pdf p. 1508: "Flexible bronchoscopy or chest radiography can be used if the clinical picture is unclear." (confirming ETT depth) · complianceMl: Stage 3 driver: endobronchial halves compliance (ENG, kept consistent) | ENG values — confirm or correct |
| Bronchopleural fistula | bpf 0.5 | 55 (30–55) | 10 (10–15) / 12 (10–15) | 0 | 0 | 0 (0–0.2) | 0.3 (0.3–0.6) | 1 | 1 (1–1.2) | 1 | low (P50 12) | 17 (14–21) / 12 (8.8–16) / 12 (9.8–15) | 14.0 / 8.9 / 0.0 / 9.9 | — | monitor: ENG: leak not modelled (single compartment, no leak path); listed so the picker is complete · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Neuromuscular weakness (MG, GBS) | nmWeakness 0.75 | 51.5 (40–60) | 10 (8–12) / 12 (8–12) | 0 | 0 | 0.07 (0.03–0.12) | 0.3 (0.25–0.35) | 1 | 1 (1–1.2) | 1 | moderate (P50 6) | 15 (12–18) / 10 (8–13) / 10 (7–13) | 14.5 / 9.5 / 0.0 / 9.9 | — | monitor: Co-Existing 8e ch. 3 p. 52: "Respiratory insufficiency that requires mechanical ventilation occurs in 20% to 25% of patients with Guillain-Barré syndrome." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Bilateral diaphragmatic paralysis | diaphragmParalysis 1 | 55 (35–55) | 10 (8–12) / 12 (8–12) | 0 | 0 | 0.04 (0.04–0.15) | 0.3 (0.28–0.4) | 1 | 1 (1–1.2) | 1 | high (P50 6) | 16 (13–19) / 11 (8–14) / 10 (7–13) | 14.0 / 8.9 / 0.0 / 9.9 | — | monitor: Co-Existing 8e ch. 3 p. 52: neuromuscular disorders "rarely progress to the point of hypercapnic respiratory failure unless diaphragmatic weakness or paralysis is present." · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Pregnancy (3rd trimester) | pregnancy 1 | 34.6 (34.6–55) | 14.7 (8–14.7) / 17.7 (8–17.7) | 0 | 0 | 0.03 (0.03–0.12) | 0.3 (0.25–0.35) | 1 | 1 (1–1.2) | 1 | moderate (P50 7) | 16 (13–19.3) / 11 (8–14.3) / 10 (7–14.6) | 19.2 / 14.2 / 0.0 / 14.5 | — | complianceMl: Co-Existing 8e ch. 3 p. 54: "Intrinsic lung compliance is unaffected by pregnancy. At term, FRC decreases by another 25% in the supine compared to the sitting position." (chest-wall compliance falls: ENG 45) · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
| Neonatal RDS (3 kg preterm) | neonatalRds 1 | 1.5 (0.8–2.5) | 60 (40–100) / 60 (40–100) | 0 | 0 | 0.25 (0.15–0.4) | 0.35 (0.3–0.45) | 1 | 1.5 (1–3) | 1.2 | high (P50 6) | 15 (11–25) / 10 (6–19) / 6 (4–10) | 15.0 / 10.0 / 0.0 / 5.6 | deadSpace (stage7b), diffusion (stage7b), pvr (stage7a), hpv (stage7a) | complianceMl: ENG: surfactant-deficient lung ≈ 0.5 mL/cmH2O/kg (3 kg → 1.5); 3.0 ETT ≈ 60 cmH2O/L/s — neonatal texts not in the local library; flagged for samhv-dev · signature: ENG: the model is linear, so plateau/ΔP/peak−plateau follow from C and R at REF_SETTINGS | ENG values — confirm or correct |
