| cell | tier | intervention (short) | verdict | owner |
|---|---|---|---|---|
| NN-01a | P1 | rocuronium 0.6 mg/kg: onset (TOF count 0) | **TS** | 7f nmb.ts / 7g roc PK |
| NN-01b | P1 | rocuronium 0.6 mg/kg: clinical duration (T1 25 %) and spontaneous TOFR 0.9 | **PL** | 7f nmb.ts / 7g roc PK |
| NN-02 | P1 | rocuronium 1.2 mg/kg (RSI): intubating conditions at 60 s; duration | **TS** | 7f nmb.ts / 7g roc PK |
| NN-03a | P1 | succinylcholine 1 mg/kg: fasciculation before the block | **PL** | 7f pipeline.ts (marks) |
| NN-03b | P1 | succinylcholine 1 mg/kg: onset, recovery T1 90 %, no fade (phase I) | **TS** | 7f nmb.ts / 7g sux PK |
| NN-03c | P1 | succinylcholine 1 mg/kg: plasma K⁺ rise vs control | **PL** | 7c treatments.ts |
| NN-04a | P1 | succinylcholine 1 mg/kg: block duration (T1 90 %) | **TW** | 7g PK (PCHE_CL_MULT) |
| NN-04b | P1 | succinylcholine 1 mg/kg: block duration (T1 90 %) | **PL** | 7g PK (PCHE_CL_MULT) |
| NN-05a | P1 | sugammadex 2 mg/kg at T2: time to TOFR 0.9 | **PL** | 7g sugammadex binding / 7f |
| NN-05b | P1 | sugammadex 4 mg/kg at PTC 1–2: time to TOFR 0.9 | **TS** | 7g sugammadex binding / 7f |
| NN-05c | P1 | sugammadex 16 mg/kg 3 min after roc 1.2 (immediate reversal) | **TW** | 7g sugammadex binding / 7f |
| NN-06a | P1 | neostigmine 50 µg/kg + glycopyrrolate 10 µg/kg at TOF 4: TOFR 0.9 | **TW** | 7f neostigmine.ts / 7g gamma row |
| NN-06b | P1 | neostigmine 50 µg/kg + glycopyrrolate at TOF 1: ceiling (no TOFR 0.9 in 15 min) | **PL** | 7f neostigmine.ts |
| NN-07 | P2 | neostigmine 50 µg/kg + glycopyrrolate at full recovery | **MI** | 7f neostigmine.ts |
| NN-08a | P2 | extubation with residual block: upper-airway obstruction | **PL** (FU-6 T5 Step 5 pending) | 7f drive.ts (obstruction) → FU-6 airway |
| NN-08b | P2 | hypoxic challenge (shunt; FiO2 < 0.21 is not expressible): hypoxic ventilatory response vs | **MI** (FU-6 T10 pending) | 7b drive.ts (carotid body) / FU-6 |
| NN-09 | P1 | rocuronium 0.6 mg/kg: clinical duration under sevoflurane vs TIVA | **TS** (FU-7 T14 pending) | 7f interactions.ts |
| NN-10 | P2 | rocuronium 0.6 mg/kg after magnesium: onset and duration vs no magnesium | **WR** (FU-7 T14 pending) | 7f interactions.ts ← 7c plasma Mg |
| NN-11a | P2 | rocuronium dose ladder 0.05/0.1/0.15/0.2/0.3/0.45 mg/kg: ED95 vs normal | **PL** | 7f interactions.ts |
| NN-11b | P2 | succinylcholine dose ladder 0.1/0.2/0.3/0.5/0.8/1.2/2/3 mg/kg: ED95 vs normal | **PL** | 7f interactions.ts |
| NN-12 | P3 | rocuronium and succinylcholine dose ladders: ED95 vs normal | **PL** | 7f interactions.ts |
| NN-13a | P2 | rocuronium 0.6 mg/kg: resistance (peak block, duration) vs normal | **PL** | 7f interactions.ts |
| NN-13b | P2 | succinylcholine 1 mg/kg: K⁺ rise vs control | **PL** | 7c treatments.ts |
| NN-14 | P3 | sugammadex 0.5 mg/kg (under-dose): recurarisation | **PL** | 7g sugammadex binding / 7f |
| NN-15a | P1 | propofol effect-site TCI 2 → 4 → 6 → 8 µg/mL (10 min each): Ce at loss of consciousness | **PL** | 7f depth.ts |
| NN-15b | P1 | propofol TCI staircase: DI at Ce 4 (steady) and MAP fall with Ce vs control | **TS** | 7f depth.ts / 7g circulation PD |
| NN-15c | P1 | propofol TCI staircase: burst suppression (SR > 0) from Ce ≈ 6–8 | **TS** | 7f depth.ts |
| NN-16a | P1 | incision (stimulus 1): movement | **PL** | 7f depth.ts (movement) |
| NN-16b | P1 | depth index before incision by MAC | **PL** | 7f depth.ts |
| NN-16c | P1 | burst suppression at ≥ 1.5 MAC | **PL** | 7f depth.ts |
| NN-17a | P1 | remifentanil 0.2–0.3 µg/kg/min: MAC reduction and movement to incision | **WR** | 7f depth.ts |
| NN-17b | P1 | remifentanil 0.2 µg/kg/min: depth index barely changed (before stimulation) | **PL** | 7f depth.ts |
| NN-18a | P1 | ketamine 1 mg/kg: depth index stays high (dissociation) | **PL** | 7f depth.ts |
| NN-18b | P1 | ketamine 1 mg/kg: HR and MAP rise vs control | **PL** | 7g circulation PD (ketamine) / FU-7 T9 |
| NN-18c | P1 | ketamine 1 mg/kg: ventilatory drive preserved | **PL** | 7f drive.ts |
| NN-19a | P2 | dexmedetomidine 1 µg/kg over 10 min: biphasic MAP (↑ then ↓) | **WR** (FU-7 T17 Step 3 pending) | 7g circulation PD (α2) |
| NN-19b | P2 | dexmedetomidine: bradycardia | **TW** (FU-7 → FU-4 request 1 pending) | 7g circulation PD (α2) |
| NN-19c | P2 | dexmedetomidine: rousable sedation (DI falls, consciousness kept) and drive preserved | **WR** | 7f depth.ts ← 7g bus.cns.dexmedCe |
| NN-20a | P2 | midazolam 0.05 mg/kg + fentanyl 1 µg/kg: desaturation on air | **WR** | 7f drive.ts (synergy) / FU-6 |
| NN-20b | P2 | midazolam + fentanyl: synergistic drive depression and airway obstruction | **WR** | 7f drive.ts |
| NN-21a | P1 | vaporiser off (FGF 6): end-tidal MAC at emergence | **TW** | 7f depth.ts / 7g volatile.ts |
| NN-21b | P1 | vaporiser off: time to emergence (washout) | **PL** | 7g volatile.ts |
| NN-22a | P2 | incision (stimulus 1): awareness flags, DI, no movement | **PL** | 7f depth.ts |
| NN-22b | P2 | incision: HR and MAP rise vs no stimulus | **PL** | 7e stress / 7a |
| NN-23a | P1 | naloxone 0.1 mg × 2 (2 min apart): time to breathing | **TS** (FU-7 T2 pending) | 7g naloxone row / 7f drive.ts |
| NN-23b | P1 | renarcotisation after naloxone wears off | **WR** | 7g naloxone row |
| NN-24 | P2 | flumazenil 0.5 mg: time to consciousness; resedation | **TS** (FU-7 T2 pending) | 7g flumazenil row / 7f depth.ts |
| NN-25a | P1 | time course of ICP | **PL** | 7d brain |
| NN-25b | P1 | Cushing response at CPP < 40: MAP ↑, HR ↓ | **PL** | 7d cushing.ts / 7a |
| NN-25c | P1 | herniation | **WR** | 7d brain |
| NN-26a | P1 | hyperventilation to a sustained PaCO2 ≈ 30 (RR 12 → 16) | **TW** | 7d brain |
| NN-26b | P1 | mannitol 0.5 g/kg: ICP at 20–40 min | **PL** | 7d brain (osmotherapy) |
| NN-26c | P1 | 3 % saline 250 mL: ICP (similar to mannitol) | **TS** | 7d brain (osmotherapy) |
| NN-26d | P1 | head-up 30°: ICP and CPP | **TS** | 7d brain |
| NN-26e | P1 | propofol 1.5 mg/kg bolus: ICP ↓ with CPP risk | **PL** | 7d brain / 7g |
| NN-26f | P1 | sevoflurane 1 vs 2 MAC: CBF and ICP | **WR** | 7d flow.ts / 7g cbfVaso |
| NN-26g | P1 | ketamine 1 mg/kg: no ICP rise under controlled ventilation | **WR** | 7d flow.ts / 7g cbfVaso |
| NN-27a | P1 | CBF from pressure alone | **PL** | 7d brain |
| NN-27b | P1 | hyperventilation PaCO2 40 → 25: CBF and PbtO2 | **TS** | 7d brain |
| NN-28a | P2 | PaCO2 ≈ 20 → 80 by respiratory rate (RR 30 / 20 / 12 / 8 / 5) | **PL** | 7d flow.ts |
| NN-28b | P2 | hypoxaemia (FiO2 0.1): CBF rises below PaO2 50 | **PL** | 7d flow.ts |
| NN-29a | P2 | brain in no-flow: CBF, PbtO2, SjvO2 | **PL** | 7d brain (flow.ts brainOxygen) |
| NN-29b | P2 | post-ROSC cerebral hyperaemia | **PL** | 7d brain (post-ischaemic flow) |
| NN-30a | P2 | CNS toxicity: seizure first, and its physiology | **MI** | 7g LAST_THRESHOLDS; seizure physiology: FU-7 (research/12 bl |
| NN-30b | P2 | cardiovascular toxicity: collapse / ventricular arrhythmia | **WR** | 7g LAST / 7a |
| NN-30c | P2 | lipid emulsion 20 % 1.5 mL/kg at +1 min vs no lipid | **PL** | 7g lipid row |
| NN-31 | P3 | condition probe (seizure state) | **NE** | FU-7 (seizure state) |
| NN-32 | P2 | remifentanil 2 µg/kg rapid bolus: chest-wall rigidity probe | **NE** | FU-7 (opioid rigidity) |
| NN-M1 | P1 | propofol TCI 2 → 4 → 6 → 8 µg/mL: MAP falls with Ce (twin of NN-15b) | **PL** | 7g PD in MANUAL (Q9) |
| NN-M2 | P1 | Cushing: MAP ↑, HR ↓ (twin of NN-25b) | **PL** | 7d cushing.ts in MANUAL |
| NN-M3 | P2 | brain in no-flow (twin of NN-29a) | **PL** | 7d brain in MANUAL |
