<!-- cells 71 {"TS":12,"PL":37,"WR":11,"TW":6,"MI":3,"NE":2} -->

### 2.1 Neuromuscular block: onset, duration, succinylcholine (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-01a | P1 | X-A TIVA vent · anaesthetised (propofol Ce 3) → rocuronium 0.6 mg/kg: onset (TOF count 0) | tTof0S 74; tMaxBlockS 120; devTof0S 80; devLagS 6; diaAt60 0.9; thumbAt60 0.94 | TS: tTof0S = 74 below [90, 120] (lower = stronger/faster) [research/12 NN-01: TOF 0 at 1.5–2 min (Naguib)]<br>PL: tMaxBlockS = 120 in [92, 124] [tables §5d / §7 check 25: rocuronium 0.6 max block 1.8 min (Roc-label; ±15 %)]<br>PL: devLagS = 6 in [0, 15] [DEV: the TOF stimulator (15 s trains) reports count 0 within one train of the truth (research/12 §2.2)]<br>HAND TS (automatic TS): Confirmed against the design wording only: TOF count 0 (T1 < 3 %) comes at 74 s, but the labelled quantity — time to MAXIMUM block — is 120 s against 1.8 min ± 15 % (PL). The design reads "TOF 0" as maximum block; TOF 0 necessarily precedes it. Definition, not a mechanism (Q1). | **TS** | — · 7f nmb.ts / 7g roc PK |
| NN-01b | P1 | X-A TIVA vent · anaesthetised (propofol Ce 3) → rocuronium 0.6 mg/kg: clinical duration (T1 25 %) and spontaneous TOFR 0.9 | t1_25Min 35.5; tofr09Min 116.1; diaRecMin 37.1 | PL: t1_25Min = 35.5 in [30, 40] [research/12 NN-01 (T1 25 % at 30–40 min); tables §5d / §7 check 25: 31 min (Roc-label); Naguib] | **PL** | — · 7f nmb.ts / 7g roc PK |
| NN-02 | P1 | X-A TIVA vent · anaesthetised → rocuronium 1.2 mg/kg (RSI): intubating conditions at 60 s; duration | diaAt60 1; thumbAt60 1; tTof0S 34; tMaxBlockS 52; t1_25Min 94.6 | PL: diaAt60 = 1 in [0.9, 1] [research/12 NN-02: intubating conditions at 60 s (Miller NMB) — laryngeal/diaphragm block ≥ 90 % (tables §5d: larynx/diaphragm drive the airway)]<br>PL: tMaxBlockS = 52 in [51, 69] [tables §5d roc 1.2 mg/kg max block 1.0 min (Roc-label; ±15 % tables §7 convention)]<br>TS: t1_25Min = 94.6 above [57, 77] [tables §5d roc 1.2 mg/kg clinical duration 67 min (Roc-label; ±15 %)]<br>HAND TS (automatic TS): Onset right (max block 52 s; diaphragm 100 % at 60 s); clinical duration 94.6 min against the label 67 min — the dose–duration relation is too steep: roc 0.6 gives 35.5 min (label 31), roc 1.2 gives 94.6 (label 67). N5. | **TS** | N5 · 7f nmb.ts / 7g roc PK |
| NN-03a | P1 | X-A TIVA vent · anaesthetised → succinylcholine 1 mg/kg: fasciculation before the block | fascS 25; fascBeforeTof0 true; marks 325s fasciculation, 328s recurarisation | PL: fascBeforeTof0 = true (expected true) [research/12 NN-03 (fasciculation; Miller NMB): fasciculations precede the block] | **PL** | N13 · 7f pipeline.ts (marks) |
| NN-03b | P1 | X-A TIVA vent · anaesthetised → succinylcholine 1 mg/kg: onset, recovery T1 90 %, no fade (phase I) | tTof0S 50; t1_10Min 7; t1_90Min 12; minTofrOnset 1 | PL: tTof0S = 50 in [45, 75] [research/12 NN-03 onset 60 s (Miller NMB); tables §5d block ~1 min (Sux-label)]<br>TS: t1_90Min = 12 above [8, 10] [research/12 NN-03 T1 90 % at 8–10 min (Miller NMB); the tables §5d label value is 10.9 min (Sux-label) — both quoted]<br>PL: minTofrOnset = 1 in [0.9, 1] [tables §5d: succinylcholine phase I, no fade, TOFR ≈ 1 at any T1]<br>HAND TS (automatic TS): T1 90 % at 12.0 min: TS (block too long) against the design 8–10 min (Miller), inside the label 10.9 min ± 15 % (9.3–12.5) that FU-3 fitted (7f nmb.ts NMB_PD succinylcholine comment: 11.98 min). A source conflict for Ali (Q2), not a mechanism. | **TS** | — · 7f nmb.ts / 7g sux PK |
| NN-03c | P1 | X-A TIVA vent · anaesthetised → succinylcholine 1 mg/kg: plasma K⁺ rise vs control | dKPeak 0.5; tPeakMin 4 | PL: dKPeak = 0.5 in [0.43, 0.58] [research/12 NN-03 (K +0.5, Miller NMB); tables §5c "Succinylcholine K rise +0.5" (B §4.9) — ±15 %] | **PL** | — · 7c treatments.ts |
| NN-04a | P1 | X-A TIVA vent · plasma cholinesterase heterozygous (`neuro.cholinesterase`) · heterozygous atypical cholinesterase → succinylcholine 1 mg/kg: block duration (T1 90 %) | t1_90Min 18.1; t1_90NormalMin 12; ratio 1.5 | TW: t1_90Min = 18.1 below [20, 30] [research/12 NN-04 (heterozygous 20–30 min; Miller); tables §5d "heterozygous ×2" (Lee 2009)]<br>HAND TW (automatic TW): Heterozygous block 18.1 min = 1.5 × normal (12.0); the tables say ×2 (≈ 24 min) and Miller 20–30 min. 7g PCHE_CL_MULT het 0.5 halves clearance but duration scales less than clearance on a steep Hill. N5. | **TW** | N5 · 7g PK (PCHE_CL_MULT) |
| NN-04b | P1 | X-A TIVA vent · cholinesterase homozygous atypical · homozygous atypical cholinesterase → succinylcholine 1 mg/kg: block duration (T1 90 %) | t1_90H 6; t1_10H 4.8; phase2Fade 1 | PL: t1_90H = 6 in [4, 8] [research/12 NN-04 (homozygous 4–8 h; Miller); tables §5d "homozygous 4–8 h" (Sux-label; Lee 2009)] | **PL** | — · 7g PK (PCHE_CL_MULT) |
| NN-09 | P1 | X-A vent · sevoflurane ≈ 1 MAC (15 min) vs TIVA → rocuronium 0.6 mg/kg: clinical duration under sevoflurane vs TIVA | macBrainAtDose 0.79; t1_25SevoMin 59; t1_25TivaMin 36.7; prolongPct 60.8 | TS: prolongPct = 60.8 above [20, 30] [research/12 NN-09: duration +20–30 % under a volatile (Miller NMB; tables §5d interactions [TXT direction])]<br>HAND TS (automatic TS): Sevoflurane 0.8 MAC prolongs rocuronium +60.8 % against the design +20–30 % (Miller); FU-7 Task 14 (DI-51) re-sizes the `1 + 0.5·MAC` divisor against 25–80 % — 60.8 would pass FU-7 and fail this design (Q3). | **TS** (FU-7 T14 pending) | owned · 7f interactions.ts |

### 2.2 Reversal: sugammadex and neostigmine (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-05a | P1 | X-A TIVA vent · roc 0.6, TOF count 2 reappearing → sugammadex 2 mg/kg at T2: time to TOFR 0.9 | tofCAtDose 2; tofr09Min 1.9; recur null | PL: tofr09Min = 1.9 in [1.9, 2.5] [research/12 NN-05 (≈ 2 min; Naguib); tables §5d / §7 check 25: TOFR 0.9 median 2.2 min after sugammadex 2 mg/kg at T2 (Sgx-label; ±15 %)] | **PL** | — · 7g sugammadex binding / 7f |
| NN-05b | P1 | X-A TIVA vent · roc 0.6, deep block PTC 1–2 → sugammadex 4 mg/kg at PTC 1–2: time to TOFR 0.9 | ptcAtDose 1; tofCAtDose 0; tofr09Min 2 | TS: tofr09Min = 2 below [2.1, 4.3] (lower = stronger/faster) [research/12 NN-05 (≈ 3 min; Naguib); tables §5d: sugammadex 4 mg/kg at 1–2 PTC, TOFR 0.9 median 2.7 min, IQR 2.1–4.3 (Sgx-label)]<br>HAND TS (automatic TS): TOFR 0.9 in 2.0 min against the label IQR 2.1–4.3 (median 2.7): marginally fast; sugammadex binding is instantaneous in plasma and the recovery is roc ke0-limited (N5). | **TS** | N5 · 7g sugammadex binding / 7f |
| NN-05c | P1 | X-A TIVA vent · roc 1.2 (RSI), 3 min → sugammadex 16 mg/kg 3 min after roc 1.2 (immediate reversal) | t1_10Min 1.9; tofr09Min 2.2; diaAt5 0 | TW: t1_10Min = 1.9 above [1, 1.4] (lower = stronger/faster) [tables §5d: sugammadex 16 mg/kg 3 min after roc 1.2, T1 10 % ≈ 1.2 min (Sgx-label; ±15 %)]<br>TW: tofr09Min = 2.2 above [1.3, 1.7] (lower = stronger/faster) [research/12 NN-05 (TOFR 0.9 at ≈ 1.5 min; Naguib; ±15 %)]<br>HAND TW (automatic TW): Sugammadex 16 mg/kg 3 min after roc 1.2: T1 10 % at 1.9 min (label 1.2), TOFR 0.9 at 2.2 min (Naguib ≈ 1.5). The effect-site washout after instant plasma binding runs at the thumb ke0 0.16/min (t½ 4.4 min): too slow for the immediate-reversal label. N5. | **TW** | N5 · 7g sugammadex binding / 7f |
| NN-06a | P1 | X-A TIVA vent · roc 0.6, TOF count 4 (fade) → neostigmine 50 µg/kg + glycopyrrolate 10 µg/kg at TOF 4: TOFR 0.9 | tofCAtDose 4; tofRAtDose 0.03; tofr09Min 30.3; tofr09CtlMin null; dHrMax 13 | TW: tofr09Min = 30.3 above [5, 15] (lower = stronger/faster) [research/12 NN-06 (TOFR 0.9 in 10–15 min from TOF 4; Fuchs-Buder; Kopman); tables §5d neostigmine onset 1–3 min, peak ~10 min]<br>HAND TW (automatic TW): Confirmed: from TOF-count-4 reappearance (TOFR 0.03, T1 0.25) neostigmine 50 µg/kg reaches TOFR 0.9 at 30.3 min (spontaneous: > 40 min). Two terms stack: the ceiling multiplier NEO_SMAX 0.7 (EC50 × ≤ 1.7, neuro/neostigmine.ts:12) and TOFR = T1^2.5 (neuro/nmb.ts TOFR_EXP), which needs T1 0.96 for TOFR 0.9. N4. | **TW** | N4 · 7f neostigmine.ts / 7g gamma row |
| NN-06b | P1 | X-A TIVA vent · roc 0.6, TOF count 1 → neostigmine 50 µg/kg + glycopyrrolate at TOF 1: ceiling (no TOFR 0.9 in 15 min) | tofCAtDose 1; tofRAt15 0.62; tofRAt15Ctl 0.07; recovered15 false; tofr09Min null | PL: recovered15 = false (expected false) [research/12 NN-06: from TOF 1 neostigmine cannot reach TOFR 0.9 in 10–15 min (ceiling; Fuchs-Buder; Kopman); tables §5d "cannot reverse from TOF count < 2"] | **PL** | — · 7f neostigmine.ts |

### 2.3 Depth, consciousness and movement (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-15a | P1 | X-A intubated, ventilated · awake → propofol effect-site TCI 2 → 4 → 6 → 8 µg/mL (10 min each): Ce at loss of consciousness | locS 194; ceAtLoc 2.02; consciousEndCe2 true; marks 194s lossOfConsciousness, 340s emergence, 666s lossOfConsciousness, 707s apnoea | PL: ceAtLoc = 2.02 in [2, 3] [research/12 NN-15: loss of consciousness at Ce 2–3 µg/mL (Eleveld; tables §6.1 Schnider LOC C50 2.35/1.8 µg/mL at 25/50 y)] | **PL** | — · 7f depth.ts |
| NN-15b | P1 | X-A intubated, ventilated · awake → propofol TCI staircase: DI at Ce 4 (steady) and MAP fall with Ce vs control | diCe2 63; diCe4 37; diCe6 24.7; diCe8 18; dMapCe2 -12.1; dMapCe4 -16.2; dMapCe6 -18.9; dMapCe8 -21.5; mapFallCe8vsCe2 -9.4 | TS: diCe4 = 37 below [40, 60] (lower = stronger/faster) [research/12 NN-15: depth index 40–60 at Ce 3–5 µg/mL (Eleveld BIS 2024 Ce50 3.08·e^(−0.00635(age−35)); BIS manual general-anaesthesia range 40–60)]<br>PL: mapFallCe8vsCe2 = -9.4 (sign -1, beyond 3) [research/12 NN-15: MAP falls with Ce (Eleveld; Miller IV anaesthetics) — direction]<br>HAND TS (automatic TS): DI 37 at Ce 4 (band 40–60) and 24.7 at Ce 6: the tables' Eleveld form DI = 93·(1 − U^γ/(U^γ + 1)) has Emax = E0, so the index crosses 40 at Ce ≈ 3.6 and 30 at Ce ≈ 5.0 (neuro/depth.ts:67–75). N7. | **TS** | N7 · 7f depth.ts / 7g circulation PD |
| NN-15c | P1 | X-A intubated, ventilated · awake → propofol TCI staircase: burst suppression (SR > 0) from Ce ≈ 6–8 | ceAtSr 5.03; srCe6 22; srCe8 49; cmro2Ce8 0.413 | TS: ceAtSr = 5.03 below [6, 8] (lower = stronger/faster) [research/12 NN-15: burst suppression from Ce ≈ 6–8 µg/mL (Eleveld; BIS manual; tables §5d "burst suppression DI < 20–30")]<br>HAND TS (automatic TS): SR > 0 from Ce 5.03 (band 6–8): SR is derived from the same index (SR = (30 − DI)/25, neuro/depth.ts:76), so it inherits NN-15b's curve. N7. | **TS** | N7 · 7f depth.ts |
| NN-16a | P1 | X-A intubated, ventilated, unparalysed · sevoflurane 0.5 / 1.0 / 1.5 MAC (brain, 25 min) → incision (stimulus 1): movement | mac05 0.489; mac10 0.97; mac15 1.5; move05 true; move10 true; move15 false | PL: move05 = true (expected true) [research/12 NN-16: at 0.5 MAC most patients move to incision (MAC definition: 50 % move at 1.0 MAC; Eger 1965; Miller inhaled agents)]<br>PL: move15 = false (expected false) [research/12 NN-16: at 1.5 MAC (≈ MAC95 1.3) no movement to incision (Miller)] | **PL** | — · 7f depth.ts (movement) |
| NN-16b | P1 | X-A intubated, ventilated · sevoflurane 0.5 / 1.0 / 1.5 MAC → depth index before incision by MAC | di05 70; di10 43; di15 29; mac10 0.97; diAfterInc10 53; diShownAfterInc10 null | PL: di10 = 43 in [40, 45] [tables §5d: DI ≈ 40–45 at 1.0 MAC (range 35–50) [ENG calibration]; research/12 NN-16 "DoA ↓"] | **PL** | — · 7f depth.ts |
| NN-16c | P1 | X-A intubated, ventilated · sevoflurane 1.5 MAC → burst suppression at ≥ 1.5 MAC | mac15 1.5; sr15 4; mac20 1.925; sr20 31; sr15pos true | PL: sr15pos = true (expected true) [research/12 NN-16: suppression ratio > 0 at ≥ 1.5 MAC (Miller, inhaled agents: burst suppression at 1.5–2 MAC)] | **PL** | — · 7f depth.ts |
| NN-17a | P1 | X-A intubated, ventilated · propofol Ce 3; sevoflurane 1 MAC → remifentanil 0.2–0.3 µg/kg/min: MAC reduction and movement to incision | macReductionPct 65.4; ceRemi 6.8; moveProp false; movePropRemi false | PL: macReductionPct = 65.4 in [60, 70] [research/12 NN-17: remifentanil reduces MAC up to 60–70 % (Lang 1996 Anesthesiology 85:721); tables §5d macOpioid −30 to −70 %]<br>WR: moveProp = false (expected true) [control arm: propofol alone at Ce 3 µg/mL does not prevent movement to incision (Smith 1994 Anesthesiology 81:820: propofol Cp50 for skin incision 15.2 µg/mL without opioid; Miller IV anaesthetics)]<br>PL: movePropRemi = false (expected false) [research/12 NN-17: movement to incision suppressed by remifentanil + propofol (Lang 1996; Miller)]<br>HAND WR (automatic WR): MAC reduction 65 % (PL) but the CONTROL fails: propofol Ce 3 alone abolishes movement to incision. neuro/depth.ts:83,87 counts propofol as MAC-equivalents by its BIS Ce50 (2.98 µg/mL at 40 y), while the immobility C50 is ≈ 15 µg/mL (Smith 1994). N1. | **WR** | N1 · 7f depth.ts |
| NN-17b | P1 | X-A intubated, ventilated · propofol Ce 3 → remifentanil 0.2 µg/kg/min: depth index barely changed (before stimulation) | dDi -2; diProp 46; dDiAfterInc -2.2 | PL: dDi = -2 (quiet, tol ±10) [research/12 NN-17: DoA barely changed by the opioid (Lang 1996); tables §5d "opioids alone barely move the index" — quiet ±10 (direction-only tolerance)] | **PL** | — · 7f depth.ts |
| NN-18a | P1 | X-A awake, spontaneous, air · awake → ketamine 1 mg/kg: depth index stays high (dissociation) | diMin 95; loc true; marks 309s lossOfConsciousness, 497s emergence | PL: diMin = 95 in [60, 100] [research/12 NN-18: the DoA index stays high under ketamine (paradox) (Miller IV anaesthetics; tables §5d "ketamine ↑ DI")] | **PL** | — · 7f depth.ts |
| NN-18b | P1 | X-A awake, spontaneous, air · awake → ketamine 1 mg/kg: HR and MAP rise vs control | dMapPct 8.2; dHrPct 10.1; dMapMinPct 0.8 | PL: dMapPct = 8.2 (sign 1, beyond 5) [research/12 NN-18: MAP ↑ (sympathomimetic; Miller IV anaesthetics: arterial pressure and HR rise ≈ 20–30 %) — direction, beyond 5 %]<br>PL: dHrPct = 10.1 (sign 1, beyond 5) [research/12 NN-18: HR ↑ (Miller) — direction, beyond 5 %] | **PL** | — · 7g circulation PD (ketamine) / FU-7 T9 |
| NN-18c | P1 | X-A awake, spontaneous, air · awake → ketamine 1 mg/kg: ventilatory drive preserved | apnoea false; veMinPct -18.3; paco2Max 1 | PL: apnoea = false (expected false) [research/12 NN-18: drive preserved; no apnoea at 1 mg/kg (Miller IV anaesthetics)]<br>PL: veMinPct = -18.3 (quiet, tol ±25) [research/12 NN-18: minimal respiratory depression (Miller) — quiet ±25 % (direction-only tolerance)] | **PL** | — · 7f drive.ts |
| NN-21a | P1 | X-A intubated, ventilated · sevoflurane 1 MAC for 1 h → vaporiser off (FGF 6): end-tidal MAC at emergence | macEtAtEmergence 0.18; macBrainAtEmergence 0.33; macBrainAtOff 1.05 | TW: macEtAtEmergence = 0.18 below [0.3, 0.4] [research/12 NN-21: eyes open at end-tidal 0.3–0.4 MAC (MAC-awake; Katoh 1993; tables §5d macAwake 0.33, 0.22–0.34)]<br>HAND TW (automatic TW): End-tidal MAC at eye opening 0.18 (brain 0.33 = MAC-awake): 7f applies MAC-awake to the BRAIN fraction and the brain lags Et by minutes at FGF 6, so the gas monitor reads ≈ half the taught value at emergence. N8. | **TW** | N8 · 7f depth.ts / 7g volatile.ts |
| NN-21b | P1 | X-A intubated, ventilated · sevoflurane 1 MAC for 1 h → vaporiser off: time to emergence (washout) | emergenceMin 7.7; emerged true; diAtEmergence 80 | PL: emerged = true (expected true) [research/12 NN-21: emergence follows washout (Miller inhaled agents: sevoflurane eye opening ≈ 5–15 min after 1 MAC at high FGF) — direction/event; time reported for Ali] | **PL** | — · 7g volatile.ts |

### 2.4 Opioid reversal (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-23a | P1 | X-A awake, spontaneous, FiO2 0.5 · fentanyl 5 µg/kg: apnoea → naloxone 0.1 mg × 2 (2 min apart): time to breathing | ve0 6.1; apnoeicBeforeNal true; veMinBeforeNal 2.3; veAtNal 2.3; breathMin 0.2; breathMark 0; ctlBreathMin 4.5 | PL: apnoeicBeforeNal = true (expected true) [research/12 NN-23 premise: fentanyl 5 µg/kg makes an awake adult apnoeic (Miller, opioids)]<br>TS: breathMin = 0.2 below [1, 2] (lower = stronger/faster) [research/12 NN-23: naloxone reverses opioid apnoea in 1–2 min (Miller, opioids)]<br>HAND TS (automatic TS): Naloxone restores VE ≥ 50 % in 12 s (band 1–2 min): 7g gamma rows have zero-slope onset. FU-7 Task 2 moves naloxone to ≈ 40 s — still faster than this design's 1–2 min (Q6). Premise: the 7f apnoea flag is set, but VE stays 2.3 L/min (38 %) — fentanyl 5 µg/kg is not apnoeic in the flow (D-7f-3, FENT_VENT_POT 0.55; FU-7 Task 7 owns the one apnoea truth). | **TS** (FU-7 T2 pending) | N6, owned · 7g naloxone row / 7f drive.ts |
| NN-23b | P1 | X-A awake, spontaneous, FiO2 0.5 · fentanyl 5 µg/kg reversed by naloxone → renarcotisation after naloxone wears off | renarcMin null; renarc false; veMinAfter 5; ve0 6.1; antOpAt30 2.44 | WR: renarc = false (expected true) [research/12 NN-23: renarcotisation — fentanyl 5 µg/kg outlasts naloxone (Miller, opioids)]<br>MI: renarcMin: not a finite number (null) [research/12 NN-23: renarcotisation at 30–60 min (naloxone duration 30–45 min; Miller)]<br>HAND WR (automatic MI): No renarcotisation in 100 min: VE ≥ 5.0 L/min throughout; naloxone's gamma row keeps an antagonist multiplier of 2.44 at 30 min (rows-other.ts:45, 3600 s tail) while fentanyl 5 µg/kg's ventilatory Ce has fallen below its (0.55×-weakened, D-7f-3) C50. N6 (Q6/Q7). | **WR** | N6 · 7g naloxone row |

### 2.5 Brain: TBI, ICP treatment, CBF regulation (P1)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-25a | P1 | TBI (severity 1) intubated, VCV 12 × 500 · expanding haematoma 1 mL/min → time course of ICP | icp0 12; paco2 38.5; t20Min 10.7; t40Min 23; icpAtCpp60 35.9 | PL: t20Min = 10.7 in [10, 15] [research/12 NN-25 / tables §7 check 19: ICP 12 → 20 by ~10–15 min]<br>PL: t40Min = 23 in [20, 25] [research/12 NN-25 / tables §7 check 19: → 40 by ~20–25 min] | **PL** | — · 7d brain |
| NN-25b | P1 | TBI intubated · expanding haematoma 1 mL/min → Cushing response at CPP < 40: MAP ↑, HR ↓ | cushOnMin 29.2; dMap 36.3; hr0 73; hrSurge 54; hrDropPct -26; hrNadir5Pct -27.4; hrAt40Pct -19.4 | PL: dMap = 36.3 in [30, 50] [research/12 NN-25 / tables §7 check 19 and §5.1: Cushing MAP +30–50 over 30–60 s]<br>PL: hrDropPct = -26 in [-40, -20] [tables §5.1 Cushing: HR −20–40 % with the surge (check 19: HR 80 → 45–55) — read over the same 50–70 s window as the MAP]<br>HAND PL (automatic PL): PL after the surge-window read (HR −26 %); the 40-min value is −19.4 % because in MODELED the bradycardia is left to the baroreflex (organs/effects.ts:41 "no hrF"). | **PL** | N14 · 7d cushing.ts / 7a |
| NN-25c | P1 | TBI intubated · expanding haematoma 1 mL/min, untreated 45 min → herniation | herniated false; herniationMin null; cppMin 4.6; icpMax 140.5; lowCppLongestS 20; pupil 4; mapEnd 145.5; hrEnd 65; rhythms 5s sinus | WR: herniated = false (expected true) [research/12 NN-25: untreated expanding haematoma → herniation (tables §5.1; BTF)]<br>HAND WR (automatic WR): No herniation in 45 min: ICP rises to 140 mmHg while the Cushing surge (MAP 145) keeps CPP above 10 except for ≤ 20 s at a time; herniation needs CPP ≤ 10 for 60 s CONTINUOUSLY (brain/model.ts:144–145). Pupils stay 4 mm (no unilateral dilatation), no apnoea, no terminal bradycardia/asystole. N9. | **WR** | N9 · 7d brain |
| NN-26a | P1 | TBI, ICP 25 · raised ICP (mass) → hyperventilation to a sustained PaCO2 ≈ 30 (RR 12 → 16) | icpPre 25.3; paco2At2 34.6; paco2At10 31.6; dIcpPctAt2 -9.3; dIcpPctAt10 -16.9; dCbfPctAt10 -17.4; rr30Paco2At10 19; rr30DIcpPctAt10 -46.8 | TW: dIcpPctAt2 = -9.3 above [-30, -25] [research/12 NN-26 (ICP −25 %); tables §7 check 19: hyperventilation to PaCO2 30, ICP −25–30 % in 1–2 min (BTF; Miller neuro)]<br>HAND TW (automatic TW): The ICP response per mmHg is close: −16.9 % at PaCO2 31.6 (10 min, −6.9 mmHg) = 2.4 %/mmHg against 2.5–3.0 implied by check 19; the 2-min read (−9.3 %) was taken at PaCO2 34.6, because RR 16 lowers PaCO2 over minutes (at RR 30 PaCO2 reaches 19 and ICP −47 %). Minor (TW by a small margin). | **TW** | — · 7d brain |
| NN-26b | P1 | TBI, ICP 25 · raised ICP → mannitol 0.5 g/kg: ICP at 20–40 min | icpPre 25.3; dIcpPctMin20_40 -28.9; dIcpPctAt30 -28.1; tNadirMin 40.7 | PL: dIcpPctMin20_40 = -28.9 in [-30, -25] [research/12 NN-26: mannitol 0.5 g/kg ICP −25–30 % at 20–40 min (BTF; Miller neuro; tables §5.1 mannitol row)] | **PL** | — · 7d brain (osmotherapy) |
| NN-26c | P1 | TBI, ICP 25 · raised ICP → 3 % saline 250 mL: ICP (similar to mannitol) | dIcpPctMin20_40 -31.3; dIcpPctAt10 -26; dNaMax 3.2 | TS: dIcpPctMin20_40 = -31.3 below [-30, -25] [research/12 NN-26: HTS similar to mannitol (BTF; Miller neuro) — the mannitol band −25–30 %]<br>HAND TS (automatic TS): −31.3 % against the mannitol band −25–30 %: marginal; inside the 7d test's own HTS band (−20–40 % at 10 min). | **TS** | — · 7d brain (osmotherapy) |
| NN-26d | P1 | TBI, ICP 25 · raised ICP → head-up 30°: ICP and CPP | dIcp -7.5; dCpp -1.8; dMap 0 | TS: dIcp = -7.5 below [-7, -5] [research/12 NN-26: head-up 30° ICP −5–7 mmHg (BTF); tables §5.1 −5.6 (−3 to −8; HeadUp-meta 2024)]<br>HAND TS (automatic TS): −7.5 mmHg against the design −5–7: marginal; inside the tables' range −3 to −8 (meta-analysis mean −5.6). | **TS** | — · 7d brain |
| NN-26e | P1 | TBI, ICP 25 · raised ICP → propofol 1.5 mg/kg bolus: ICP ↓ with CPP risk | dIcpMin -7.95; dCppMin -11.39; dMapMin -18.45; cppNadir 58.88 | PL: dIcpMin = -7.95 (sign -1, beyond 1) [research/12 NN-26: propofol lowers ICP (CMRO2–CBF coupling; Miller neuro) — direction]<br>PL: dCppMin = -11.39 (sign -1, beyond 5) [research/12 NN-26: with CPP risk (MAP falls more than ICP; BTF CPP 60–70) — direction] | **PL** | — · 7d brain / 7g |
| NN-26f | P1 | TBI, ICP 25 · raised ICP → sevoflurane 1 vs 2 MAC: CBF and ICP | mac1 0.961; mac2 1.9040000000000001; icp1 16.1; icp2 12.2; icpCtl 25.3; dIcp2vs1 -3.8; dCbf2vs1 -0.161; map1 83.8; map2 70.7 | WR: dIcp2vs1 = -3.8 (expected sign 1) [research/12 NN-26: sevoflurane above 1 MAC raises ICP (direct vasodilation; Matta 1999 Anesthesiology 91:677; Miller neuro) — direction]<br>WR: dCbf2vs1 = -0.161 (expected sign 1) [research/12 NN-26: … and CBF (Matta 1999: MCA velocity +4 % at 0.5, +17 % at 1.5 MAC) — direction]<br>HAND WR (automatic WR): Sevoflurane 2 MAC LOWERS ICP (−3.8) and CBF (−0.16) against 1 MAC. Two causes: (1) organs/inputs.ts:98–99 takes 7f's CMRO2 (outputs.ts:26: 1 − 0.4·anaes, 0.45 once DI < 30) but 7g's direct vasodilation, which pk/combine.ts:97–98 derived against 7g's own gentler per-MAC CMRO2 — so volatile CBF is over-coupled (healthy CBF 0.48 of awake at 0.9 MAC); (2) TBI's pressure-passive CBF follows the MAP fall (84 → 71). N10. | **WR** | N10 · 7d flow.ts / 7g cbfVaso |
| NN-26g | P1 | TBI, ICP 25, ventilated · raised ICP → ketamine 1 mg/kg: no ICP rise under controlled ventilation | dIcpMax 4.59; dCbfMax 0.16; dMapMax 6.17 | WR: dIcpMax = 4.59 (quiet, tol ±2) [research/12 NN-26: ketamine does not raise ICP when ventilated (BTF; Himmelseher & Durieux 2005 A&A 101:524; Miller neuro) — quiet ±2 mmHg]<br>HAND WR (automatic WR): Ketamine raises ICP +4.6 mmHg (CBF +16 %) under controlled ventilation: the direct vasodilation +40 % at full effect (brain/flow.ts vasoDirect; 7g cbfVaso) acts with no hypnotic CMRO2 fall (7f's DI stays high, so cmro2Mult ≈ 1). N11. | **WR** | N11 · 7d flow.ts / 7g cbfVaso |
| NN-27a | P1 | X-E 75 y + HTN (cbfLL 75), TIVA, VCV 13 × 500 · GA at MAP ≈ 65 (haemorrhage as the pure pressure change) → CBF from pressure alone | mapBase 105.9; paco2Base 39.1; mapLow 66.9; cppLow 60.8; paco2Low 45.3; icpLow 6.1; cvpLow 3.5; cbfLowRel 0.898 | TW: cbfLowRel = 0.898 above [0.6, 0.8] (lower = stronger/faster) [research/12 NN-27 / tables §7 check 18: CBF ≈ 70 % (±15 %) of the anaesthetised baseline from pressure alone]<br>HAND PL (automatic TW): CBF 0.898 includes a PaCO2 rise 39.1 → 45.3 (low-flow dead space at fixed ventilation; CO2 factor 1 + 0.03·6.2 = 1.186); pressure alone gives 0.898/1.186 = 0.76, inside 0.6–0.8 — and equal to the autoregulation curve (CPP 60.8 on the HTN lower limit 75: 0.78). The MODELED rig cannot hold PaCO2 constant through a bleed; the 7d MANUAL test measures 0.62. | **PL** | — · 7d brain |
| NN-27b | P1 | X-E 75 y + HTN, TIVA · GA at MAP ≈ 65 → hyperventilation PaCO2 40 → 25: CBF and PbtO2 | tPaco2_25Min 3.5; cbfHypoRel 0.33799999999999997; pbto2 10.8; pbto2Base 25.6; mapAt 53.9 | TS: cbfHypoRel = 0.33799999999999997 below [0.35, 0.4] (lower = stronger/faster) [research/12 NN-27 / tables §7 check 18: ≈ 35–40 % after hypocapnia]<br>PL: pbto2 = 10.8 in [10, 15] [tables §7 check 18: PbtO2 25 → 10–15 (below the 20 threshold)]<br>HAND TS (automatic TS): CBF 0.338 against 0.35–0.40 (marginal) at PaCO2 25 with MAP falling to 54 during the hyperventilation; PbtO2 10.8 in band. | **TS** | — · 7d brain |

### 2.6 NMB P2/P3: residual block, interactions, neuromuscular disease

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-07 | P2 | X-A TIVA vent · roc 0.6 fully recovered (TOFR ≥ 0.9) → neostigmine 50 µg/kg + glycopyrrolate at full recovery | tofRAtDose 0.9; dTofrMin 0.07; dT1Min 0.03 | WR: dTofrMin = 0.07 (expected sign -1) [research/12 NN-07: neostigmine given after full recovery can cause a small fade/weakness (Miller NMB; Caldwell 1995; Herbstreit 2010 genioglossus) — direction only]<br>HAND MI (automatic WR): No paradoxical weakness: neostigmine only raises the non-depolariser EC50 (neuro/neostigmine.ts:16), so at full recovery TOFR rises +0.07. The excess-acetylcholine (desensitisation/depolarising) block has no term. N4 (P2). | **MI** | N4 · 7f neostigmine.ts |
| NN-08a | P2 | X-A · extubated awake at TOFR ≈ 0.6 (roc 0.6, no reversal) → extubation with residual block: upper-airway obstruction | tofRAtExt 0.61; consciousAtExt null; obstr 0.465; obstrCtl 0; dSpo2 -1.7 | PL: obstr = 0.465 in [0.05, 1] [research/12 NN-08: residual block (TOFR < 0.9) impairs pharyngeal function and upper-airway patency (Eriksson 1997 Anesthesiology 87:1035; Eikermann 2003) — obstruction present]<br>HAND PL (automatic PL): Obstruction 0.47 at TOFR 0.61 awake: present (PL). FU-6 Task 5 Step 5 adds the arousal factor that lowers the awake share (Eikermann 2003) — re-measure there. | **PL** (FU-6 T5 Step 5 pending) | owned · 7f drive.ts (obstruction) → FU-6 airway |
| NN-08b | P2 | X-A · extubated awake at TOFR ≈ 0.6 → hypoxic challenge (shunt; FiO2 < 0.21 is not expressible): hypoxic ventilatory response vs no block | dVeBlock 2.5; dVeNoBlock 2.4; hvrRatio 1.05; spo2Block 90.8; spo2NoBlock 91; pao2Block 61; pao2NoBlock 60.4; paco2Block 42.6; paco2NoBlock 40.9 | TW: hvrRatio = 1.05 above [0.6, 0.8] (lower = stronger/faster) [research/12 NN-08: partial block (TOFR 0.7) blunts the hypoxic ventilatory response by ≈ 30 % (Eriksson 1993 Anesthesiology 78:693; carotid-body nicotinic receptors) — ratio 0.7 ± 15 %]<br>HAND MI (automatic TW): The hypoxic ventilatory response is identical with and without residual block (ΔVE 2.5 vs 2.4 L/min, ratio 1.05): the carotid-body term has no NMB input (lung/drive.ts:27–35). FU-6 Task 10 adds HVR_NMB_EMAX / HVR_NMB_TOFR_LO. Also: a hypoxic GAS (FiO2 < 0.21) is not expressible — the challenge used a shunt (N15). | **MI** (FU-6 T10 pending) | N15, owned · 7b drive.ts (carotid body) / FU-6 |
| NN-10 | P2 | X-A TIVA vent · MgSO4 4 g IV over 10 min → rocuronium 0.6 mg/kg after magnesium: onset and duration vs no magnesium | mgPlasma 1.92; dOnsetS 0; dDurMin 0.2 | WR: dOnsetS = 0 (expected sign -1) [research/12 NN-10: magnesium shortens onset (tables §5d; 7f interactions; Fuchs-Buder 1995 BJA 74:405 [vecuronium])]<br>TW: dDurMin = 0.2 (sign 1, beyond 1) [research/12 NN-10: magnesium prolongs duration (tables §5d; Kussman 1997 BJA 79:122 [rocuronium])]<br>HAND WR (automatic WR): MgSO4 4 g raises plasma Mg to 1.92 mmol/L but changes neither onset (0 s) nor duration (+0.2 min): 7f reads only the profile field (neuro/pipeline.ts:186). FU-7 Task 14 Step 1 (DI-90) owns it. | **WR** (FU-7 T14 pending) | owned · 7f interactions.ts ← 7c plasma Mg |
| NN-11a | P2 | X-A TIVA vent · neuro.nm myasthenia · myasthenia gravis → rocuronium dose ladder 0.05/0.1/0.15/0.2/0.3/0.45 mg/kg: ED95 vs normal | ed95 0.0831; ed95Normal 0.2289; ratio 0.363 | PL: ratio = 0.363 in [0.1, 0.5] [research/12 NN-11: rocuronium ED95 ×0.1–0.5 in myasthenia (Miller NMB; tables §1.5/§5d)] | **PL** | — · 7f interactions.ts |
| NN-11b | P2 | X-A TIVA vent · neuro.nm myasthenia · myasthenia gravis → succinylcholine dose ladder 0.1/0.2/0.3/0.5/0.8/1.2/2/3 mg/kg: ED95 vs normal | ed95 1.8971; ed95Normal 0.7455; ratio 2.545 | PL: ratio = 2.545 in [2.2, 3] [research/12 NN-11: succinylcholine ED95 ×2.6 in myasthenia (Eisenkraft 1988 Anesthesiology 69:760; Miller NMB; ±15 %)] | **PL** | — · 7f interactions.ts |
| NN-12 | P3 | X-A TIVA vent · neuro.nm lambertEaton · Lambert–Eaton → rocuronium and succinylcholine dose ladders: ED95 vs normal | rocRatio 0.363; suxRatio 0.505; rocRatioM1 -0.637; suxRatioM1 -0.495 | PL: rocRatioM1 = -0.637 (sign -1, beyond 0.1) [research/12 NN-12: Lambert–Eaton is sensitive to non-depolarisers (Miller NMB) — direction only]<br>PL: suxRatioM1 = -0.495 (sign -1, beyond 0.1) [research/12 NN-12: Lambert–Eaton is sensitive to succinylcholine (Miller NMB) — direction only] | **PL** | — · 7f interactions.ts |
| NN-13a | P2 | X-A TIVA vent · burns > 48 h (`neuro.nm burn` + `blood.burns 1`) · major burn → rocuronium 0.6 mg/kg: resistance (peak block, duration) vs normal | peakBlock 0.97; peakBlockNormal 1; durRatio 0.49; shortening 0.51; tTof0S null; tTof0NormalS 74 | PL: shortening = 0.51 (sign 1, beyond 0.1) [research/12 NN-13: burns > 48 h → resistance to non-depolarisers: higher dose needed, shorter duration (Martyn 1992 Anesthesiology 76:822; tables §5d EC50 ×2.5 [TXT]) — direction only (1 − duration ratio > 0)] | **PL** | — · 7f interactions.ts |
| NN-13b | P2 | X-A TIVA vent · burns > 48 h · major burn → succinylcholine 1 mg/kg: K⁺ rise vs control | dKPeak 6.5; kPeak 10.688; rhythms 5s sinus,525s vfCoarse,1115s asystole | PL: dKPeak = 6.5 in [5, 7] [research/12 NN-13 / tables §5c "Succinylcholine K rise: burns, denervation > 72 h +5–7" (B §4.9) — the upper end of the literature (Gronert 1975: up to +5–10)] | **PL** | — · 7c treatments.ts |
| NN-14 | P3 | X-A TIVA vent · roc 0.9 mg/kg, deep block at 42 min → sugammadex 0.5 mg/kg (under-dose): recurarisation | tofrPeak 1; peakMin 8.4; tofrLowAfter 0.58; fall 0.42; recurMark null | PL: fall = 0.42 in [0.1, 1] [research/12 NN-14: after an under-dose TOFR falls again within 10–30 min (Naguib; Eleveld 2005 A&A 101:758: TOFR 0.7 → 0.3)]<br>HAND PL (automatic PL): TOFR 1.0 → 0.58 after the under-dose (PL), but NO recurarisation mark: the one-shot flag was already spent at the ROCURONIUM ONSET, 19 s after the first dose (neuro/pipeline.ts:224–226: `recovered` is true at baseline TOF 4/1.0, so the onset fade fires the mark). Seen in every first NMB dose of this run (NN-03a 328 s, NN-22a 617 s). N13 (DEV/event). | **PL** | N13 · 7g sugammadex binding / 7f |

### 2.7 Sedation, awareness and benzodiazepine reversal (P2)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-19a | P2 | X-A awake, spontaneous, air · awake → dexmedetomidine 1 µg/kg over 10 min: biphasic MAP (↑ then ↓) | dMapEarlyPct -1.2; dMapLatePct -5.3 | WR: dMapEarlyPct = -1.2 (expected sign 1) [research/12 NN-19: early MAP rise (peripheral α2B vasoconstriction) (Miller; Ebert 2000 Anesthesiology 93:382) — direction]<br>PL: dMapLatePct = -5.3 (sign -1, beyond 3) [research/12 NN-19: later MAP fall (central sympatholysis) (Miller; Ebert 2000) — direction]<br>HAND WR (automatic WR): No early pressor (−1.2 %): the row has no α2B arm (rows-anaesthetic.ts:104–106 "not modelled in v1"); FU-7 Task 17 Step 3 adds it (DI-60). | **WR** (FU-7 T17 Step 3 pending) | owned · 7g circulation PD (α2) |
| NN-19b | P2 | X-A awake, spontaneous, air · awake → dexmedetomidine: bradycardia | dHrMinPct -4.3 | TW: dHrMinPct = -4.3 (sign -1, beyond 5) [research/12 NN-19: bradycardia (Miller; Ebert 2000: HR −10–20 %) — direction, beyond 5 %]<br>HAND TW (automatic TW): HR −4.3 % against −10–20 %: the row's HR/SVR emax −0.3 at EC50 1 reaches ≈ −15 % open-loop but the baroreflex restores most of it; the central sympatholysis is FU-4's `symp` field (FU-7 "Requests → FU-4" item 1). | **TW** (FU-7 → FU-4 request 1 pending) | owned · 7g circulation PD (α2) |
| NN-19c | P2 | X-A awake, spontaneous, air · awake → dexmedetomidine: rousable sedation (DI falls, consciousness kept) and drive preserved | dexCe 1; dDiMin 0; consciousAll true; apnoea false; veMinPct -5.4 | WR: dDiMin = 0 (expected sign -1) [research/12 NN-19: sedation — the processed-EEG index falls (Miller; Ebert 2000: BIS ≈ 70 at Cp 0.7–1.2 ng/mL) — direction, beyond 10 points]<br>PL: apnoea = false (expected false) [research/12 NN-19: drive preserved (Miller; Belleville 1992)]<br>HAND WR (automatic WR): No sedation at all: DI unchanged (Δ 0), consciousness kept. 7g publishes bus.cns.dexmedCe (pk/combine.ts:94) but 7f reads it nowhere (neuro/bus.ts readBus; neuro/depth.ts DepthInputs), and FU-7 Task 3's hypPropEq lists no dexmedetomidine hypC50. N3. | **WR** | N3 · 7f depth.ts ← 7g bus.cns.dexmedCe |
| NN-20a | P2 | X-E 80 y awake, spontaneous, air · procedural sedation → midazolam 0.05 mg/kg + fentanyl 1 µg/kg: desaturation on air | spo2Min 94; spo2Ctl 96; hypox false; apnoea false | WR: hypox = false (expected true) [research/12 NN-20: the combination causes hypoxaemia (SpO2 < 90 %) on air (Bailey 1990 Anesthesiology 73:826: 92 % hypoxaemic, 50 % apnoeic with midazolam 0.05 + fentanyl 2 µg/kg)]<br>HAND WR (automatic WR): Midazolam 0.05 mg/kg + fentanyl 1 µg/kg in an 80 y on air: SpO2 nadir 94 %, no apnoea, no obstruction. N2. | **WR** | N2 · 7f drive.ts (synergy) / FU-6 |
| NN-20b | P2 | X-E 80 y awake, spontaneous, air · procedural sedation → midazolam + fentanyl: synergistic drive depression and airway obstruction | veDropCombo 35.4; veDropMid 20.8; veDropFent 30.4; synergy -15.8; obstrMax 0 | WR: synergy = -15.8 (expected sign 1) [research/12 NN-20: synergistic (more than additive) drive depression (Bailey 1990) — direction]<br>WR: obstrMax = 0 below [0.05, 1] [research/12 NN-20: upper-airway obstruction under sedation (Bailey 1990; tables §4.6 uaCollapse)]<br>HAND WR (automatic WR): Obstruction 0 (confirmed WR): the sedation share needs DI < 60 or an opioid drive depression > 0.3 (neuro/drive.ts:66), neither reached. The "synergy" item is not a valid test in a closed loop (the CO2 rise re-drives breathing, so VE falls do not add); the drive formula itself is supra-multiplicative (drive.ts:59–61). N2. | **WR** | N2 · 7f drive.ts |
| NN-22a | P2 | X-A intubated, ventilated, paralysed (roc 0.6) · sevoflurane 0.3 MAC (light) → incision (stimulus 1): awareness flags, DI, no movement | mac 0.29; diMax 83; awareRisk true; conscious true; moved false; awarenessMark 617s recurarisation, 647s awareness, 663s apnoea, 1592s breathing | PL: awareRisk = true (expected true) [research/12 NN-22: paralysed + light anaesthesia + stimulus = awareness risk (NAP5 2014)]<br>PL: diMax = 83 in [60, 100] [research/12 NN-22: DoA > 60 (NAP5)]<br>PL: moved = false (expected false) [research/12 NN-22: no movement — paralysed (NAP5)] | **PL** | — · 7f depth.ts |
| NN-22b | P2 | X-A intubated, ventilated, paralysed · sevoflurane 0.3 MAC → incision: HR and MAP rise vs no stimulus | dMap 12.67; dHr 10 | PL: dMap = 12.67 (sign 1, beyond 5) [research/12 NN-22: MAP ↑ with the stimulus under light anaesthesia (NAP5: tachycardia/hypertension are the signs of awareness) — direction, beyond 5 mmHg]<br>PL: dHr = 10 (sign 1, beyond 5) [research/12 NN-22: HR ↑ (NAP5) — direction, beyond 5 /min] | **PL** | — · 7e stress / 7a |
| NN-24 | P2 | X-A awake, spontaneous, FiO2 0.5 · midazolam 0.1 mg/kg (unconscious) → flumazenil 0.5 mg: time to consciousness; resedation | unconsciousAtFlu true; wakeMin 0.1; ctlWakeMin 8.6; resedationMin null; dDi 24 | TS: wakeMin = 0.1 below [1, 2] (lower = stronger/faster) [research/12 NN-24: flumazenil reverses benzodiazepine sedation in 1–2 min (Miller)]<br>HAND TS (automatic TS): Flumazenil wakes the patient in 6 s (band 1–2 min): zero-slope onset (FU-7 Task 2). No resedation in 80 min after midazolam 0.1 mg/kg. | **TS** (FU-7 T2 pending) | owned · 7g flumazenil row / 7f depth.ts |

### 2.8 Brain P2/P3: gases, arrest, LAST, seizures, rigidity

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-28a | P2 | X-A TIVA, VCV × 500 · GA → PaCO2 ≈ 20 → 80 by respiratory rate (RR 30 / 20 / 12 / 8 / 5) | paco2 15.7/23.2/36.7/49.8/65.8; cbf 0.272/0.327/0.565/0.795/1.078; icp 4.2/4.7/6.5/8.3/10.5; slopePctPerMmHg 3.1100000000000003 | PL: slopePctPerMmHg = 3.1100000000000003 in [2, 4] [research/12 NN-28: CBF 2–4 %/mmHg PaCO2 in the 20–80 range (Miller, neurophysiology); tables §5.1 kCO2 0.02–0.04] | **PL** | — · 7d flow.ts |
| NN-28b | P2 | X-A TIVA, VCV 12 × 500 · GA → hypoxaemia (FiO2 0.1): CBF rises below PaO2 50 | pao2Ctl 96.9; pao2Ards07 56.4; pao2Ards10 50.6; paco2Hyp 39.4; paco2Ctl 36.8; dCbfPct 41.5; dIcp 1.9; sjvo2 64 | PL: dCbfPct = 41.5 (sign 1, beyond 10) [research/12 NN-28: CBF rises steeply below PaO2 50 (Miller neurophysiology; tables §5.1 O(): ×2 at PaO2 30) — direction, beyond 10 %] | **PL** | N15 · 7d flow.ts |
| NN-29a | P2 | X-A TIVA, ventilated · VF untreated 5 min → brain in no-flow: CBF, PbtO2, SjvO2 | cbfMin 0; pbto2Pre 47.7; pbto2End 0; dPbto2 -47.7; sjvo2Pre 70.2; sjvo2Min 25; cbf0 true | PL: cbf0 = true (expected true) [research/12 NN-29: CBF 0 in untreated VF (FU-4 G4)]<br>PL: dPbto2 = -47.7 (sign -1, beyond 10) [research/12 NN-29: PbtO2 falling in arrest — direction, beyond 10 mmHg]<br>PL: sjvo2Min = 25 in [0, 30] [research/12 NN-29: SjvO2 → 0 in no-flow (stagnant venous blood desaturates) — ≤ 30 % direction-only bound] | **PL** | — · 7d brain (flow.ts brainOxygen) |
| NN-29b | P2 | X-A TIVA, ventilated · VF 5 min → ROSC (instructor sinus) → post-ROSC cerebral hyperaemia | roscUntreated false; cbfCprMean 0.639; rosc true; mapPost 147.1; cbfPeakRel 2.089; hyperaemia 1.089 | PL: hyperaemia = 1.089 (sign 1, beyond 0.1) [research/12 NN-29: reactive hyperaemia after ROSC (then delayed hypoperfusion) (Miller neurophysiology; Sterz 1990) — direction, beyond +10 %] | **PL** | — · 7d brain (post-ischaemic flow) |
| NN-30a | P2 | X-A awake, spontaneous, air · accidental IV bupivacaine 2 mg/kg (LAST) → CNS toxicity: seizure first, and its physiology | seizureS 30; cvS 46; seizureFirst true; cPeak 7.959999999999999; dCmro2Seizure 0; dLactate 0.22000000000000003 | PL: seizureFirst = true (expected true) [research/12 NN-30: CNS toxicity (seizure) precedes cardiovascular collapse (ASRA 2020 LAST advisory; AAGBI 2010)]<br>WR: dCmro2Seizure = 0 (expected sign 1) [research/12 NN-31 context: a seizure raises CMRO2 (Miller neurophysiology: +200–300 % in status) — direction]<br>HAND MI (automatic WR): The seizure flag rises at 30 s, before the CV effect (46 s): order right. But the seizure has no physiology — CMRO2 unchanged, lactate +0.2, no apnoea/hypoxaemia: bus.cns.seizure is read by no system (pk/pipeline.ts:413,442). N12. | **MI** | N12 · 7g LAST_THRESHOLDS; seizure physiology: FU-7 (research/12 blocker "no seizure state") |
| NN-30b | P2 | X-A awake, spontaneous, air · IV bupivacaine 2 mg/kg → cardiovascular toxicity: collapse / ventricular arrhythmia | mapMin 77.784; dMapMinPct -18.4; cvEMax 0.748; qrsNote no QRS readout in this runner; arrest false; collapse false; rhythms 2s sinus,360s sinusBrady | WR: collapse = false (expected true) [research/12 NN-30: CV collapse / VF after a large IV bupivacaine dose (ASRA 2020; AAGBI 2010; tables LAST_THRESHOLDS cv 4 µg/mL)]<br>HAND WR (automatic WR): Bupivacaine 2 mg/kg peaks at 8.0 µg/mL but the CV effect reaches 0.75: MAP −18 %, a 40/min sinus bradycardia, no VF — VF needs cvE ≥ 0.9 (pk/hooks.ts:93); there is no Na-channel conduction slowing (QRS widening) and the Ees −70 % arm is at EC50 4 on a Hill of 2. N12. | **WR** | N12 · 7g LAST / 7a |
| NN-30c | P2 | X-A awake, spontaneous, air · IV bupivacaine 2 mg/kg → lipid emulsion 20 % 1.5 mL/kg at +1 min vs no lipid | dMapMin -0.21; dMapMax 6.49; dMapAt5 1.7; dCvE -0.2; dPlasma 0 | PL: dCvE = -0.2 (sign -1, beyond 0.05) [research/12 NN-30: lipid rescue lowers the cardiotoxic effect (lipid sink; ASRA 2020; AAGBI 2010) — direction] | **PL** | — · 7g lipid row |
| NN-31 | P3 | X-A · status epilepticus → condition probe (seizure state) | rejected 2 | no seizure state: the only seizure is 7g's LAST bus flag (`bus.cns.seizure`), read by nothing (research/11 §2.8; research/12 §5.3 blockers). Expected: CMRO2 ↑ 200–300 %, SpO2 ↓, lactate ↑, ICP ↑ (Miller neurophysiology). Owner: FU-7 (missing mechanisms) | **NE** | N12, N16 · FU-7 (seizure state) |
| NN-32 | P2 | X-A awake → bag-mask · awake → remifentanil 2 µg/kg rapid bolus: chest-wall rigidity probe | dCrs 0; apnoea true | no opioid chest-wall rigidity mechanism (research/12 §5.3 blockers); the probe measures Crs unchanged. Expected: Crs ↓, VT ↓ on bag-mask, ventilation difficult until NMB (Miller, opioids). Owner: FU-7 | **NE** | N16 · FU-7 (opioid rigidity) |

### 2.9 MANUAL twins (direction-only; Q9 open)

| cell | tier | context · state → intervention | measured (control-subtracted unless named) | graded items: value vs expected [source] | verdict | gap · owner |
|---|---|---|---|---|---|---|
| NN-M1 | P1 | X-A intubated, ventilated, MANUAL · awake → propofol TCI 2 → 4 → 6 → 8 µg/mL: MAP falls with Ce (twin of NN-15b) | dMapCe2 -17.6; dMapCe8 -32.8; diCe4 37 | PL: dMapCe8 = -32.8 (sign -1, beyond 3) [research/12 NN-15 in MANUAL: the drug still lowers MAP (Q9 open: direction only)] | **PL** | — · 7g PD in MANUAL (Q9) |
| NN-M2 | P1 | TBI intubated, VCV 13 × 500, MANUAL · expanding haematoma 1 mL/min → Cushing: MAP ↑, HR ↓ (twin of NN-25b) | t20Min 9.2; cushOnMin 30.2; dMap 32.4; hrDropPct -39.9 | PL: dMap = 32.4 (sign 1, beyond 10) [tables §7 check 19 in MANUAL (the 7d MANUAL test measured +41.7) — direction]<br>PL: hrDropPct = -39.9 (sign -1, beyond 10) [tables §7 check 19 in MANUAL — direction] | **PL** | — · 7d cushing.ts in MANUAL |
| NN-M3 | P2 | X-A TIVA, ventilated, MANUAL · VF untreated 5 min → brain in no-flow (twin of NN-29a) | cbfMin 0; cbf0 true; dPbto2 -49.1; cbfAfter 0.895 | PL: cbf0 = true (expected true) [research/12 NN-29 in MANUAL: no flow in VF (arrest cell; FU-4 G4)] | **PL** | — · 7d brain in MANUAL |
