**R51 (2026-09-26 22:35) — 7g/7f/7c drug-layer contract (binding on the 7g, 7f, 7c, 7d, 7e plans and executors).** The R50 review of the 7f plan found it was written before the 7g plan existed and contradicts it (7f keeps its own interim PK typed into `NeuroState.pk`, both stages consume the same drug events, two vaporiser events, NMB EC50s fitted to different PKs, no effect-site sugammadex, remifentanil's ventilatory site collapsed into brain). Decisions:

**R51 addenda (2026-09-26 22:50, from the 7g R50 review):** (8) the propofol baroreflex-gain and volatile `gv` depression live in 7g's circulation PD only; 7f's `neuroBaroGain`/`baroGainMult` is deleted. (9) N2O: 7g publishes it on the bus as a volatile agent entry (`n2o`, Fet and MAC fraction) alongside sevoflurane/isoflurane/desflurane; 7f's `VolatileId` reads it there. (10) Homozygous atypical cholinesterase activity: one sourced value in the tables (§5d) used by both plans; the fixers cite it, [ENG] if the tables have none. (11) 7g adds the Eleveld Ce50 age term to the propofol hypnotic C50 (tables §5d) and marks 7a's `propofolAgeFactor` for removal by 7g's migration task; 7g's beta-blockade blunts `ext.endoHrF`/`endoEesF` (7e's catecholamine surge) or records the gap. 7g plan verdict READY WITH FIXES F1–F14; fixer dispatched.

**R51 addendum 12 (2026-09-26 22:20, Q-7f-3):** the `stimulus` applyEvent has ONE shape, 7e's (`{ kind: 'stimulus', intensity: 0–2 }`, nociception that drives the stress-hormone system). 7f OBSERVES it (validate null / apply false) for its antinociception index; 7e consumes it. The 7f plan's fixer already made 7f an observer for drugs; the 7f executor applies the same to `stimulus` (one-line change at Task 7/11) and does not add a second shape. 7f plan after fix: 19 tasks, `bus.ts` reads 7g's fields plus the R51 additions; homozygous cholinesterase = 7g clearance × 0.003 [ENG] in both plans; sux onset band may need 7g's ke0 (0.15 gives 0.43 min): the 7f executor reports rather than widens. 7f plan backed up to `scratch/plans-backup/`.

**R51 addendum 18 (2026-09-27 15:10, 7e Task 20 stop):** two sibling tests fail on 7e + 7f because an anaesthetic given through 7g/7f now cools the patient (depth = max(7f `thermoDepth`, Stage 3 flag) — correct physiology). (1) 7g's "Eleveld in the engine equals the standalone model to 1e-9": the rig pins hepatic flow but not temperature, and 7g's −5 %/°C clearance term moves Ce by 5.5e-4 as the core cools to 36.65 °C. The test's property is equality under PINNED conditions: the rig pins temperature too (a test-only seam like `pinHbfRel`, e.g. `ps.blood`/thermal `pinCoreTemp`), under **E-7e-2**; a second assertion documents the temperature-scaled value. (2) 7f's 6 h maintenance long run `lastDi > 30`: the unwarmed patient cools to 34.3 °C and the now-live hypothermic MAC reduction deepens anaesthesia to DI 30 — correct physiology; a real 6 h case is warmed, so the rig gets forced-air warming from induction (**E-7e-3**), band unchanged; the unwarmed result (DI 30 at 34.3 °C) is recorded in the 7e gate note as a demonstration. Neither band moves (R45). 7e then merges 7d once PR #19 lands and finishes Task 20. The sepsis MODELED `it.fails` (warm MAP 61 / HR 131 / CO 5.0 / SVR 861; cold SVR 1507) stay after the plan's extra attempt — calibration queue (the warm-sepsis CO 7–9 needs a vasoplegia-with-high-output mechanism beyond the tables' current rows, Q for samhv-dev).

**R53 (2026-09-27 21:21, samhv-dev): integration polish before manual testing.** samhv-dev: "this seems too raw for manual testing yet … make sure all physiology is correctly linked to each other and then start testing scenarios … polish this first and then I'll do more test." And the clinical correction: in tamponade the haemodynamic effect of propofol is nothing like the slight effect in a healthy patient — even a moderate dose can cause collapse and arrest. Diagnosis: drug and condition effects are computed against a healthy operating point and summed; the model lacks state-dependence (preload-dependent states — tamponade, hypovolaemia, massive PE, RV failure, tension pneumothorax — are on the steep part of Starling and are held up by sympathetic tone, so venodilation + negative inotropy + sympatholysis collapse them). Ruling: (1) the release order becomes FU-3 → **FU-4 "integration polish"** → V.1 → 8b; v1.0 is NOT tagged before FU-4 lands. (2) FU-4 starts with a MEASURED integration audit (Opus, read-only, scripted scenarios through the engine in MODELED and MANUAL): a condition × intervention matrix with the model's numbers against the expected clinical course, written to `research/07-physiology-integration-audit.md`. (3) The FU-4 plan is written from the audit: state-dependent drug effects, the low-flow arrest pathway (item 4), tamponade–PEEP–anaesthetic coupling (item 5), every implausible cell of the matrix, and a scripted clinical scenario suite that the executor runs and the orchestrator inspects BEFORE samhv-dev is asked to test again. (4) Manual testing by samhv-dev resumes only after the FU-4 gate.

**R56 clinical naming:** a glossary maps every engine key to its clinical label (abbreviation + full name + unit) as used on wards and in textbooks; the console, monitor, docs and scenario authoring use only the glossary labels; reviewed by samhv-dev. Part of Stage 9 but drafted now.

**R57 respiratory mechanics & volumes:** expose and complete the mechanics/volumes set (Ppeak, Pplat, PEEP/auto-PEEP, driving pressure, transpulmonary pressure with an oesophageal-pressure estimate, compliance static/dynamic, resistance, VD anatomical/alveolar/physiological and VD/VT, FRC, ERV, RV, TLC, VC, IC, FEV1/FVC with obstruction/restriction) in truth and a Ventilation panel; PFT as a 7h device later. Stage after FU-6 (owner: lungs).

**FU-6 R50 review (2026-09-28 11:31): APPROVE WITH FIXES** (10 findings; 28 creates + 185 edits, 0 errors on ab3bbaa; typecheck clean; audit runner works; spot-check reproduces R3a/R4: propofol via SGA ≈ 30 s true apnoea, FRC 2100 → 1400; on a FU-4 + V.1 stack 10 blocks go stale — all tabled). Rulings: (1) BLOCKER — one dead space: FU-4 exports `physicalDeadSpace()` (VD with the ETT bypass credited, 127 mL for the 70 kg rig) and FU-6's capnogram calls it instead of its own `seriesDeadSpace` (204 mL); Task 0 precondition; every Task 8 / RS3b / RS9 / kink number re-measured after. (2) Severity is measured on a `pmax: 80` arm; the default-Pmax arm asserts "pinned at Pmax and VT < set VT" (a pressure-limited breath reading exactly the limit is not a band). (3) The FU-7 seam is stated (thiopental/etomidate induction apnoea arrives with FU-7 addendum 20's hypnotic-potency output); the propofol HVR arm loses its Nieuwenhuijs 2001 citation (that paper found NO peripheral-chemoreflex depression by low-dose propofol) — keep the volatile arm (Knill, Dahan), and either re-source propofol's arm or drop it. (4) The stale flip of `circ-hypoxic-arrest`'s final-HR test is deleted (FU-4 already flipped it); re-measure. (5) Anaemia HR band two-sided (Weiskopf +35 %, measured +56 %; CO +24 % undershoots → `it.fails` with numbers); RS15 matches the link's inspiratory flow to the engine's or bands Pplat; RS11 gets a delivered-VT guard. (6) Bronchodilation gains a non-reversible share by severity and duration (status asthmaticus exists). (7) Induction apnoea follows the Diprivan label (apnoea 30–60 s in 24 %, > 60 s in 12 %): a seeded draw with the modal duration ≈ 45 s; the plan states the model is probabilistic. (8) NPPE is a declared not-modelled item (transmural ≈ 3–4 mmHg at the maximum sustainable effort cannot reach the band by construction). (9) Hypoxia drives breathing below the CO2 threshold (independent hypoxic arm). (10) `SLOW_B` is derived by FU-4's filter, not listed; the SKIP_PATH merge is three-way (FU-5); `audit:respiratory all` exits non-zero while PD-12 throws — fix; Task 0 tick-bench baseline; Task 0 runs the infant M-PD12 to 1800 s (must not throw). Q-FU6-4 RULED: residual block awake at TOFR 0.6 follows Eikermann (upper-airway obstruction, reduced hypoxic response) over tables §4.6. E-FU6-1..8 approved (E-FU6-8 now defined). Fixer launched; FU-4's executor told to export `physicalDeadSpace()`.

**FU-6 fixer, second run (2026-09-28 15:31):** findings 6–10 applied (a classifier withheld the tail of its last response; it stopped cleanly). Measured: refractory bronchospasm — a 12 h-old severe asthma + salbutamol 37.0 → 31.9 (−14 %, non-responder) vs 37.0 → 21.4 fresh, all eight bronchodilator arms within 0.6 cmH2O; induction apnoea probabilistic from a seeded `resp-wake` stream fitted to the Diprivan label: seeds 1–20 on FiO2 0.5 give 8/20 apnoeic (1 / 4 / 3 by < 30 / 30–60 / > 60 s, longest 110 s; label ≈ 8.6 / 1.4 / 4.8 / 2.4), seed 7 room air 28 s; NPPE declared not-modelled (palvObs −6.5 mmHg at effort 4.4, no lung-water rise; Q-FU6-3 re-scoped); independent hypoxic drive floor `HVR_INDEP_VE` 0.5 → 3.06 L/min at PaO2 50 / PaCO2 30 (was 0), long room-air apnoeas 92 → 48 s; SLOW_B derived, three-way SKIP_PATH, audit CLI exit codes, Task 0 baselines and the 10-block re-anchoring list. `types-lung.ts` enters FU-6's partition (optional `ageMin` on `lungCondition`) — ACCEPTED as E-FU6-9. Left: F11 (Q-FU6-4 into Decisions; Task 5 Step 5; the two 7f bands under a declared exception), F12 (E-FU6-1..9 approval marks; E-FU6-8's third SKIP_PATH entry `resp.wakeMmHg`), the Task 11 kink-multiplier note, the final re-verify + Self-review counts, worktree removal → a finisher launched.

**FU-6 plan FIXED and READY (2026-09-28 15:57):** 7,268 lines; 28 creates + 205 edits, 0 errors on main 2360894 (with the `physicalDeadSpace()` stub for the F1 precondition); typecheck clean; `test/l2` on the applied tree 162 files / 765 passed. D21 records Q-FU6-4 (Eikermann governs the awake residual block: obstruction 0.150 as a drive load at TOFR 0.6, VT near-normal; the sedated row keeps the tables' 0.600 / 0.40); E-FU6-10 re-specifies three assertions on the awake arm; the "reduced hypoxic response" half lands in Task 10's `hvrDep` as ONE Eriksson-sourced NMB arm (`HVR_NMB_EMAX` 0.3, `HVR_NMB_TOFR_LO` 0.7) — FU-7 adds none (FU-7's fixer told). E-FU6-1..10 approved. Executor launches after V.1 merges (order FU-4 → V.1 → FU-6). Idle slot → the Stage 9 UI benchmark study (R55) starts now, since it gates the UI plan and is independent of the executing stages.

**G-FU5 (2026-09-29 01:50): APPROVED — merge PR #24 when its CI finishes** (head d1a2175 is docs-only over 9d32ba0, on which CI was green: build 39 min 03 s inside the 45 min budget, e2e share 18.4 min, test-slow 1 h 12 min inside the 90 min cap). Gate note `docs/gates/fu-5.md` + 8 screenshots inspected: the 3 L bleed shows SpO2 "-?-" with PR/PI "---", ART "2/1 (1)" kept and flashing, NIBP "---/---"; the latched "***APNEA" is red text framed on the idle bar with the lamp off and the patient breathing; leads-off on saadat-like relabels the HR tile "PR 72" with "CO2 APNEA" on the bar's turn. Headline rows: 3 L bleed SpO2 "99" valid / PI 2.16 → "99?" / 0.11 + LOW PERF; one apnoea 2 raises → 1; leads-off "0" in 56 rows → invalid, 0 alarms; NIBP at PP 10 FAILED → 80/56 (69) (S/D `it.fails`); CVP chatter A1 ×100 → 0, B1 ×87 → 4; EXTREME BRADY in agonal ×11/×7 → 0; latched APNEA visible in 104 of 116 rows. Six `it.fails` with numbers, all FU-5's. **Rulings:** (1) FU-5 merges BEFORE FU-4; the four fidelity tests that fail on the trial merge are FU-4's to meet — EXTREME BRADY 3.3 s cycles after a latched ASYSTOLE and the 1 s LOW PERF cycle only via a small L2-signal-quality/L3 change, else `it.fails` with counts and a "FU-5 follow-up" list; the PEA HR 4.3 off the electrical rate and the ear-probe lag 13 vs 12 s are R45 re-statements under declared E-FU4 exceptions (sent to the FU-4 executor, which merges `origin/fu-5-monitor-fidelity` d1a2175 now rather than waiting). (2) Open question 22 (a 1 s PI spike to 8.21 when motion ends) → calibration queue (R44). (3) The yellow "**CVP -1<0" in the low-flow screenshot = FU-4's negative chamber volumes on the exsanguination rig → calibration queue. (4) Commit trailers naming Opus 5.5 on Tasks 16–18 are fine (ruling 9). (5) the owner's list stands (questions 1, 2, 3, 4, 5, 9, 11, 12, 14, 16 — all in the review pack's D section).

**G-FU4 first pass (2026-09-29 10:05): FIX ROUND before merge — PR #25 open (head 3455bee), CI pending (build, slow-a, slow-b; branch protection: none, so the renamed checks do not block).** The executor's permission layer refused `git merge origin/fu-5-monitor-fidelity`; it did not work around it (correct) — the sequence is now #24 merges first, then the plan's ordinary `git merge origin/main`. Headline numbers at 3455bee: propofol 2 mg/kg healthy −23 % (80 y hypertensive −21, AS+CAD −21, HFrEF −21; the healthy row misses −25 to −40 because of 18e's humoral arm); the owner's tamponade MAP 90 → 50 at +60 s, PEA +170 s, agonal +300 s, asystole by +540 s; class III + propofol MAP 26.6 no arrest; CPR CoPP 25–29, 33–34 after adrenaline; tension PTX PEA +9.75/+10.2/+10.45 min; K 9.5 VF at 65 s, burns + sux VF +225 s, calcium first prevents; vagal: fentanyl 73 → 48, remifentanil 52, neostigmine 46 (62 with glycopyrrolate), repeat sux fires 7/8/9 of seeds, adult 0.40 / child 0.70 over 40 seeds, oculocardiac 73 → 45; 7 kg infant PaCO2 39, NaN guard never fired. 56 `it.fails` in the repo, 36 FU-4's (`docs/gates/fu-4/it-fails.md`); flipped to `it`: S1b, S8, warm-sepsis MAP. **Gate finding G-FU4-1 (mechanism, blocks the merge):** the humoral arm lets CPR alone restore a pulse at +175 s after full exsanguination (ruling 3 said no; 18a had none in 10 min). Ruling: humoral venoconstriction recruits at most the REMAINING unstressed venous volume (finite pool — stressed volume is drawn from unstressed, never created); clamp only, no constants moved; re-measure the arrest, tamponade, class III, four-patient propofol and S13 rows. **Rulings on open questions 24–28:** Bezold–Jarisch stays withdrawn (not modelled, calibration queue); `t25-apnoea` carries no heart-rate target; TCI over-delivery at low CO is a recorded feature and an samhv-dev question (review pack, drugs); the 7c water-balance drift behind the 24 h soak failure (urine 2.68 % vs ±2 %) → calibration queue; Stage 3 low-flow bands stay `it.fails` under R45; the owner's Q1 conflict is his. Deviations accepted: 3 mmHg humoral deadband (7e neutral-at-rest); `TAU_HYP_S` 360 → 300 s at the middle of the 200–400 plateau (margins 1.35 / 7.65 min); screenshots at scale 0.6. Second pass after the fix round + the FU-5 merge.

**G-FU4-1, second ruling (2026-09-29 10:40):** the finite-pool clamp was built and does NOT bind (after a 3 L bleed the venous reservoir still holds 0.8–1.5 L; the humoral share ≤ 890 mL) — withdrawn, patch kept in scratch. Diagnosis: the arrest withdraws the neural recruitment, but the humoral term holds the unstressed capacity at its cap, so CPR restores venous return and a pulse at +175 s. Ruling: the humoral arm's EFFECT at the vessel is withdrawn by the same no-flow ischaemia factor that withdraws the neural arm (flow-dependent hormone delivery + ischaemic vasoplegia; bit-identical at kIsch 0; no new constant). Acceptance: CPR alone after exsanguination → no pulse in 10 min; VF + CPR + adrenaline → ROSC kept (adrenaline may be blunted, reported); exsanguination + CPR + adrenaline → no pulse; tamponade/class III/four-patient/S13 unchanged within noise. If unmet, item 23 stays an open `it.fails` with both failed mechanisms recorded and the PR merges with it open. slow-a re-run after the S8 flip: 55 passed (a632f49).

**G-FU4-1, third ruling (2026-09-29 11:10):** the ischaemic-withdrawal mechanism driven by the cerebral-flow factor `brainstemOutF(cbfRel)` met (a) CPR alone no pulse (CoPP 2.9–3.1, the empty heart) and (c) exsanguination + CPR + adrenaline no pulse, kept (b) VF + CPR + adrenaline CoPP 24.3 → 31.6, but REGRESSED (d): class III + propofol arrested at +90 s (nadir 3.2; was 26.6 no arrest) and CPR + 2 L + adrenaline no longer regained a pulse — because cerebral flow falls below 0.6 in perfusing hypotension. Withdrawn (patch `gfu41-ischaemic-withdrawal.patch` in scratch; gate note §9 item 23 at eaaf1fa). Third and LAST prototype allowed: the same withdrawal driven by the true NO-FLOW index the arrest declaration reads (0 in every perfusing state), ramped as the declaration ramps; (d) strict. If it fails, item 23 stays open with three recorded mechanisms and the PR merges with it open.

**G-FU4-1 FINAL (2026-09-29 11:40): the arrest-state withdrawal LANDS.** Third mechanism: the humoral arm's vascular effect withdraws with the declared arrest state over the NO_FLOW_S (60 s) ramp, factor exactly 1 in every perfusing state, ROSC restores it; no new constant. Measured: CPR alone after 3 L exsanguination → no pulse in 10 min (CoPP 2.9–3.5); exsanguination + CPR + adrenaline, no fluid → no pulse; VF + CPR + adrenaline CoPP 24.8 → 31.5 unchanged; every perfusing row bit-identical (S1 0.784, S2 −14.3 %, S4a PEA +165 s, S6a nadir 26.6 no arrest, S8 +9.75 min, S13 25.1–28.8, S16 44.4 min, MANUAL rows); class IV ROSC with 2 L + adrenaline +119 s (was +113). The one changed row — a COMPLETE 3 L bleed-out regaining a pulse with 2 L + adrenaline at +105 s — was the executor's own measured expectation, not a sourced band, and is clinically optimistic: it becomes a measurement (ROSC volume threshold 2 / 2.5 / 3 / 3.5 L) with the 2 L case an `it.fails` under a declared exception, and a new question for samhv-dev (how much volume plus adrenaline should regain a pulse after a complete bleed-out, and how fast). Item 23 RESOLVED; the finite-pool and cerebral-flow attempts stay recorded with their numbers.

**G-FU4-1 LANDED (2026-09-29 12:05, Task 18e-fix, commit 70207d0; gate note at 2bdc045):** withdrawal factor 1 − (t − arrest.t)/NO_FLOW_S on the humoral venous recruitment and its SVR share (new 7e→7a seam `ext.endoHumSvrF`); hormone level untouched, no constant moved. ROSC volume threshold after a complete 3 L bleed under CPR + adrenaline: 2 L none, 2.5 L none, 3 L +180 s, 3.5 L +170 s — a measurement test; the 2 L row `it.fails` under E-FU4-19; class IV rig keeps ROSC at +119 s. Gate note item 29 = the owner's new question (review pack A-section addendum). Fast set 259 files / 1,149 passed. Awaiting the #24 merge for step 3.

**Cloud full-internet environment: CI-identical gates (2026-09-29 ~13:10, samhv-dev):** `CI=1 pnpm test:e2e` — chromium 31 passed / 1 skipped, webkit 21 passed / 11 skipped, 0 failed, 0 retries, 15.1 min. Browsers at /opt/pw-browsers; WebKit needed `playwright install-deps webkit` (root + apt available). Setup script for that environment: find the repo by `pnpm-workspace.yaml`, `pnpm install --frozen-lockfile`, `npx playwright install --with-deps chromium webkit`, `pnpm build`. The run rewrote 73 tracked files under `docs/gates` (restored) — cloud briefs: commit only the screenshots the task owns. Cloud jobs running: the Stage 9 R50 review (branch `review/stage-9-plan`); queued: coverage run BF (branch `audit/coverage-bf`, inputs pushed 130349d). Budget is calibrated from the owner's balance readings after each job.

**Cloud model ruling (2026-09-29 ~13:40, samhv-dev):** cloud sessions defaulted to Fable 5.1; about USD 25 of the credit was spent (capability checks + the first minutes of the Stage 9 review and the BF audit, neither of which had pushed anything). samhv-dev stopped both and restarted them on **Opus 5.5**. Standing rule: every cloud job runs Opus 5.5 unless the orchestrator names another model in its brief; a short mechanical check may name Sonnet 5. Every cloud brief states the model on its first line. Credit remaining ≈ USD 225 (to be confirmed by the owner's balance readings).

**G-FU4 (2026-09-29 14:10): APPROVED — merge PR #25 when the docs-only head 2328695 finishes CI** (CI green at 74a11d3: build incl. Chromium + WebKit e2e 42.2 min, slow-a 21.6 min, slow-b 37.6 min — slow-b is within 2.4 min of the 40 min limit, watch it). FU-5 merged in as b13837c (SKIP_PATH union). Local: fast 265 files / 1,192 passed; slow-a 56; slow-b 251; disjointness 10 + 45 = 55; tick-bench p50 0.52 ms; audit:physiology arrest times unchanged, only post-arrest nadirs deeper. 65 `it.fails` in the repo, 39 FU-4's. Accepted: E-FU4-19 (full-exsanguination 2 L ROSC row), E-FU4-20 (FU-5 cross-branch items: EXTREME BRADY 3 cycles in the owner's case and the 3 L bleed's LOW PERF / masked red cycle pinned; PEA HR test re-stated to the measured electrical rate; ear-lag band 5–12 → 5–13 s re-stated per the earlier ruling — the one widening, 1 s, reason: dead-space change; PEA S/D spread 6 vs 5 pinned; `fu5-latched` induction APNEA not raised because apnoea starts 4 s later → test.fail). Platform notes: pk-longrun propofol Ce is in band on Linux CI (2.4987) and 0.0015 red on macOS only — a KNOWN LOCAL RED on slow-a; the nan-guard fixture hash is darwin-only. Item 26 (TCI over-delivery) WITHDRAWN — no finding behind it; removed from the owner's list. Screenshots inspected (2, 3b, 4, 5a). **FU-5 follow-up list (new, from the screenshots + E-FU4-20):** (F1) in the owner's tamponade PEA (MAP 19) the bar shows only a yellow "**ABPm 68<70" — the value in the alarm text does not update and no red pressure alarm appears; check against the IntelliVue manual; (F2) after ROSC in the class IV rig the bar shows a filled red "***APNEA" under active ventilation with EtCO2 15 and the lamp dark — verify it is the latched presentation and not a live apnoea; (F3) the EXTREME BRADY / LOW PERF cycling pinned under E-FU4-20 (agonal/asystole declaration logic); (F4) `fu5-latched` demo script timing; (F5) PI spike on motion end; (F6) CVP −1/−2..−4 after arrest (negative chamber volumes; calibration queue). Minor FU-4 evidence defect: `5a-burns-sux-sine.png` shows sinus at MAP 90, not the sine wave (captured too early) — recorded, not blocking.

**CM comorbidity coverage run DELIVERED (2026-09-29 10:25, local):** `research/19-coverage-comorbidity.md` + `19-audit-scripts/`; 69 cells on main 0fd5397 (PL 26, TW 13, TS 4, WR 10, IN 4, MI 1, NE 11); matrix now 375 measured cells (§4.5 appended). Findings routed: **FU-8 Part A (before FU-7):** fast AF 150 arrests a healthy heart (EDP read mid-contraction on short beats; `circ/model.ts:396` → `coronary.ts:142`), the ST timer never fires (45 s unbroken, resets on any dip; `coronary.ts:180–181`), obesity counted inconsistently (circulation 8.89 L vs blood/gas 6.5 L; the lung `obesity` condition halves time-to-SaO2-90 % 2.7 → 1.43 min), profiles whose targets disagree with their reflex set point (HTN, HFrEF), `setRhythm` silently dropping unknown option keys. **FU-8 Part B, samhv-dev reviews first:** no disease-dependent resting sympathetic tone, so propofol drops MAP ≈ −20 % in every profile (healthy, 80 y, HTN, AS+CAD, HFrEF, severe PH) — the mechanism behind the owner's Q1 and FU-4's S14. **Calibration/measure:** PH too mild (PVR 5.9 vs 10 WU; no pressor difference), HFrEF weak to hydralazine/fluid. **Waiting on samhv-dev (v1.0 vs v1.1):** missing profiles CKD, diabetic autonomic neuropathy, OSA, cirrhosis. **FU-7 amendment (fixer running):** Task 17 measure-first for dobutamine (+34.9 % already in band after FU-4) and a nitroprusside HFrEF arm; Task 10 untreated-HTN laryngoscopy arm (ratio 1.19 vs ≈ 2×); AF precondition/guards in Tasks 11/12/19; Task 18 diabetic dexamethasone arm; notes for Tasks 6 and 16. **7k:** Pplat and auto-PEEP on truth (confirmed in scope). **Stage 9 / FU-8:** scenario schema `endo` block and a posture input.

**FU-9 plan WRITTEN (2026-09-29 13:45):** `docs/plans/fu-9-blood-fluids.md` 2,598 lines; Part A A1–A8 (F1 volume excretion, F3 extraction before VO2 cut, F5 citrate SID, F4 septic lung water, F8 COP, F6 renal K⁺, F9 alkalosis compensation, F11 osmolality → brain), Part B B1 F10 rocuronium × hypokalaemia, B2 F7 chronic COPD compensation (COPD GOLD 3 is normocapnic on main since FU-4 fixed resting PaCO2 at 40; the CM item C7 was not in FU-6's plan); F2 CLOSED (FU-4 G3 already carries a profile K⁺ to the ECG); DV-25b needs no task. Before → after (74 cells on 76c952e): Ringer's retention awake 0.52 → 0.22 with GA/class III now retaining more; RBC unit Hb +0.55 → +0.66 (`it.fails` vs 0.7); SvO2 in a 2 L bleed 77.8 → 55.8 %; massive transfusion iCa 0.30 → 0.72, BE −5.6 → −10.9, no arrest; COPD PaCO2 39.7 → 44.1 with HCO3 +3.4/10 mmHg; COP 8.7 → 13.1; alkalosis PaCO2 +6.3; rocuronium +10.8 min at K⁺ 2.5; verdicts PL 26 → 34, WR 7 → 5. FU-4 rows unchanged except the intended septic row and chaotic ±5 s PE/PTX times (same under a 10⁻⁵ mmHg perturbation). 60 blocks + 20 creates, 0 problems, byte-identical; fast 275/275. A7 shares one `spont.ts` line with FU-6 Task 13 (merged form given). 11 samhv-dev questions. **R50 review → CLOUD job** (branch `review/fu-9-plan`) to save the weekly limit (67 %).

**G-V1 (2026-09-29 14:50): APPROVED — merge PR #26 when CI finishes** (head 6c36c9d; executed in the CLOUD on Opus 5.5). Gate: typecheck clean; fast engine-core 267 / 1,200, ventilator 95, controller 215, renderer 85, validation 107, audio 58, skins 179; slow-a 55, slow-b 251 (the 7c line withdrawn after it moved a neuro `it.fails`); e2e 61 passed, 21 skipped, 0 failed (Chromium + WebKit, 23.2 min); tick p50 +0.2 ms; `it.fails` 64 → 66 (V.1's four, with numbers). Link tests on the 7b lungs: PEEP 5 → 15 CO −8.1 %, MAP −14.2; COPD auto-PEEP 7.72; tension profile plateau/ΔP back in 25–50 / 20–45; massive PE EtCO2 −13.3 on FU-4's alias; PH crisis EtCO2 +5.0 on the band edge. Screenshots inspected (tension, combined). Link race in `port.ts` fixed (also on main → 8b release notes). **Routing of its open items:** propofol's distribution reference for non-70 kg patients (16 kg child q 0.22) → FU-8 A28; CPR flow by patient size → FU-8 A22; massive-PE profile PVR → FU-8 A29; anaphylaxis/`writeLung` in MANUAL link profiles → calibration queue; the link-race note → 8b. Calibration rows added as the gate lists them.

**FU-8 final amendment (2026-09-29 15:10) and Part A → CLOUD:** A28 propofol distribution reference (7c `rest.coLp` in L/min, `engine.ts` reference = `co0`): 16 kg child q at 0/5/120 s 0.73/0.47/0.20 → 0.83/0.84/0.94, child propofol nadir 54.7–57.9 → 58.3–58.9, 70 kg adult bit-identical; 7f's `neuro-engine` `it.fails` "propofol DI nadir < 52" now passes → E-FU8-12. A22: CPR flow scales with size (16 kg child 63 → 19 mL/kg/min, EtCO2 38.6 → 22.0); V.1's CPR guard line → `coRefLpm(rs.pat)` handed to FU-6 (its anchor). A29: a profile's massive PE goes through the PE alias (PVR ×1 → ×9, PA 15 → 65). Part A 146 blocks + 24 creates, A+B 174 + 27, 0 problems; Part A byte-identical 74/74; suites green bar the known macOS red. Branch `fu-8-followups` created from main with the plan, the block checker and a rulings excerpt; **Part A executes in the CLOUD** (PR "FU-8 Part A"); Part B after FU-7 on the same branch or a second branch (two PRs).

