**R51 (2026-09-26 22:35) — 7g/7f/7c drug-layer contract (binding on the 7g, 7f, 7c, 7d, 7e plans and executors).** The R50 review of the 7f plan found it was written before the 7g plan existed and contradicts it (7f keeps its own interim PK typed into `NeuroState.pk`, both stages consume the same drug events, two vaporiser events, NMB EC50s fitted to different PKs, no effect-site sugammadex, remifentanil's ventilatory site collapsed into brain). Decisions:

**R51 addenda (2026-09-26 22:50, from the 7g R50 review):** (8) the propofol baroreflex-gain and volatile `gv` depression live in 7g's circulation PD only; 7f's `neuroBaroGain`/`baroGainMult` is deleted. (9) N2O: 7g publishes it on the bus as a volatile agent entry (`n2o`, Fet and MAC fraction) alongside sevoflurane/isoflurane/desflurane; 7f's `VolatileId` reads it there. (10) Homozygous atypical cholinesterase activity: one sourced value in the tables (§5d) used by both plans; the fixers cite it, [ENG] if the tables have none. (11) 7g adds the Eleveld Ce50 age term to the propofol hypnotic C50 (tables §5d) and marks 7a's `propofolAgeFactor` for removal by 7g's migration task; 7g's beta-blockade blunts `ext.endoHrF`/`endoEesF` (7e's catecholamine surge) or records the gap. 7g plan verdict READY WITH FIXES F1–F14; fixer dispatched.

**R51 addendum 12 (2026-09-26 22:20, Q-7f-3):** the `stimulus` applyEvent has ONE shape, 7e's (`{ kind: 'stimulus', intensity: 0–2 }`, nociception that drives the stress-hormone system). 7f OBSERVES it (validate null / apply false) for its antinociception index; 7e consumes it. The 7f plan's fixer already made 7f an observer for drugs; the 7f executor applies the same to `stimulus` (one-line change at Task 7/11) and does not add a second shape. 7f plan after fix: 19 tasks, `bus.ts` reads 7g's fields plus the R51 additions; homozygous cholinesterase = 7g clearance × 0.003 [ENG] in both plans; sux onset band may need 7g's ke0 (0.15 gives 0.43 min): the 7f executor reports rather than widens. 7f plan backed up to `scratch/plans-backup/`.

**R51 addendum 18 (2026-09-27 15:10, 7e Task 20 stop):** two sibling tests fail on 7e + 7f because an anaesthetic given through 7g/7f now cools the patient (depth = max(7f `thermoDepth`, Stage 3 flag) — correct physiology). (1) 7g's "Eleveld in the engine equals the standalone model to 1e-9": the rig pins hepatic flow but not temperature, and 7g's −5 %/°C clearance term moves Ce by 5.5e-4 as the core cools to 36.65 °C. The test's property is equality under PINNED conditions: the rig pins temperature too (a test-only seam like `pinHbfRel`, e.g. `ps.blood`/thermal `pinCoreTemp`), under **E-7e-2**; a second assertion documents the temperature-scaled value. (2) 7f's 6 h maintenance long run `lastDi > 30`: the unwarmed patient cools to 34.3 °C and the now-live hypothermic MAC reduction deepens anaesthesia to DI 30 — correct physiology; a real 6 h case is warmed, so the rig gets forced-air warming from induction (**E-7e-3**), band unchanged; the unwarmed result (DI 30 at 34.3 °C) is recorded in the 7e gate note as a demonstration. Neither band moves (R45). 7e then merges 7d once PR #19 lands and finishes Task 20. The sepsis MODELED `it.fails` (warm MAP 61 / HR 131 / CO 5.0 / SVR 861; cold SVR 1507) stay after the plan's extra attempt — calibration queue (the warm-sepsis CO 7–9 needs a vasoplegia-with-high-output mechanism beyond the tables' current rows, Q for samhv-dev).

**R53 (2026-09-27 21:21, samhv-dev): integration polish before manual testing.** samhv-dev: "this seems too raw for manual testing yet … make sure all physiology is correctly linked to each other and then start testing scenarios … polish this first and then I'll do more test." And the clinical correction: in tamponade the haemodynamic effect of propofol is nothing like the slight effect in a healthy patient — even a moderate dose can cause collapse and arrest. Diagnosis: drug and condition effects are computed against a healthy operating point and summed; the model lacks state-dependence (preload-dependent states — tamponade, hypovolaemia, massive PE, RV failure, tension pneumothorax — are on the steep part of Starling and are held up by sympathetic tone, so venodilation + negative inotropy + sympatholysis collapse them). Ruling: (1) the release order becomes FU-3 → **FU-4 "integration polish"** → V.1 → 8b; v1.0 is NOT tagged before FU-4 lands. (2) FU-4 starts with a MEASURED integration audit (Opus, read-only, scripted scenarios through the engine in MODELED and MANUAL): a condition × intervention matrix with the model's numbers against the expected clinical course, written to `research/07-physiology-integration-audit.md`. (3) The FU-4 plan is written from the audit: state-dependent drug effects, the low-flow arrest pathway (item 4), tamponade–PEEP–anaesthetic coupling (item 5), every implausible cell of the matrix, and a scripted clinical scenario suite that the executor runs and the orchestrator inspects BEFORE samhv-dev is asked to test again. (4) Manual testing by samhv-dev resumes only after the FU-4 gate.

**R56 clinical naming:** a glossary maps every engine key to its clinical label (abbreviation + full name + unit) as used on wards and in textbooks; the console, monitor, docs and scenario authoring use only the glossary labels; reviewed by samhv-dev. Part of Stage 9 but drafted now.

**G-FU5 (2026-09-29 01:50): APPROVED — merge PR #24 when its CI finishes** (head d1a2175 is docs-only over 9d32ba0, on which CI was green: build 39 min 03 s inside the 45 min budget, e2e share 18.4 min, test-slow 1 h 12 min inside the 90 min cap). Gate note `docs/gates/fu-5.md` + 8 screenshots inspected: the 3 L bleed shows SpO2 "-?-" with PR/PI "---", ART "2/1 (1)" kept and flashing, NIBP "---/---"; the latched "***APNEA" is red text framed on the idle bar with the lamp off and the patient breathing; leads-off on saadat-like relabels the HR tile "PR 72" with "CO2 APNEA" on the bar's turn. Headline rows: 3 L bleed SpO2 "99" valid / PI 2.16 → "99?" / 0.11 + LOW PERF; one apnoea 2 raises → 1; leads-off "0" in 56 rows → invalid, 0 alarms; NIBP at PP 10 FAILED → 80/56 (69) (S/D `it.fails`); CVP chatter A1 ×100 → 0, B1 ×87 → 4; EXTREME BRADY in agonal ×11/×7 → 0; latched APNEA visible in 104 of 116 rows. Six `it.fails` with numbers, all FU-5's. **Rulings:** (1) FU-5 merges BEFORE FU-4; the four fidelity tests that fail on the trial merge are FU-4's to meet — EXTREME BRADY 3.3 s cycles after a latched ASYSTOLE and the 1 s LOW PERF cycle only via a small L2-signal-quality/L3 change, else `it.fails` with counts and a "FU-5 follow-up" list; the PEA HR 4.3 off the electrical rate and the ear-probe lag 13 vs 12 s are R45 re-statements under declared E-FU4 exceptions (sent to the FU-4 executor, which merges `origin/fu-5-monitor-fidelity` d1a2175 now rather than waiting). (2) Open question 22 (a 1 s PI spike to 8.21 when motion ends) → calibration queue (R44). (3) The yellow "**CVP -1<0" in the low-flow screenshot = FU-4's negative chamber volumes on the exsanguination rig → calibration queue. (4) Commit trailers naming Opus 5.5 on Tasks 16–18 are fine (ruling 9). (5) the owner's list stands (questions 1, 2, 3, 4, 5, 9, 11, 12, 14, 16 — all in the review pack's D section).

**G-FU4 first pass (2026-09-29 10:05): FIX ROUND before merge — PR #25 open (head 3455bee), CI pending (build, slow-a, slow-b; branch protection: none, so the renamed checks do not block).** The executor's permission layer refused `git merge origin/fu-5-monitor-fidelity`; it did not work around it (correct) — the sequence is now #24 merges first, then the plan's ordinary `git merge origin/main`. Headline numbers at 3455bee: propofol 2 mg/kg healthy −23 % (80 y hypertensive −21, AS+CAD −21, HFrEF −21; the healthy row misses −25 to −40 because of 18e's humoral arm); the owner's tamponade MAP 90 → 50 at +60 s, PEA +170 s, agonal +300 s, asystole by +540 s; class III + propofol MAP 26.6 no arrest; CPR CoPP 25–29, 33–34 after adrenaline; tension PTX PEA +9.75/+10.2/+10.45 min; K 9.5 VF at 65 s, burns + sux VF +225 s, calcium first prevents; vagal: fentanyl 73 → 48, remifentanil 52, neostigmine 46 (62 with glycopyrrolate), repeat sux fires 7/8/9 of seeds, adult 0.40 / child 0.70 over 40 seeds, oculocardiac 73 → 45; 7 kg infant PaCO2 39, NaN guard never fired. 56 `it.fails` in the repo, 36 FU-4's (`docs/gates/fu-4/it-fails.md`); flipped to `it`: S1b, S8, warm-sepsis MAP. **Gate finding G-FU4-1 (mechanism, blocks the merge):** the humoral arm lets CPR alone restore a pulse at +175 s after full exsanguination (ruling 3 said no; 18a had none in 10 min). Ruling: humoral venoconstriction recruits at most the REMAINING unstressed venous volume (finite pool — stressed volume is drawn from unstressed, never created); clamp only, no constants moved; re-measure the arrest, tamponade, class III, four-patient propofol and S13 rows. **Rulings on open questions 24–28:** Bezold–Jarisch stays withdrawn (not modelled, calibration queue); `t25-apnoea` carries no heart-rate target; TCI over-delivery at low CO is a recorded feature and an samhv-dev question (review pack, drugs); the 7c water-balance drift behind the 24 h soak failure (urine 2.68 % vs ±2 %) → calibration queue; Stage 3 low-flow bands stay `it.fails` under R45; the owner's Q1 conflict is his. Deviations accepted: 3 mmHg humoral deadband (7e neutral-at-rest); `TAU_HYP_S` 360 → 300 s at the middle of the 200–400 plateau (margins 1.35 / 7.65 min); screenshots at scale 0.6. Second pass after the fix round + the FU-5 merge.

**G-FU4-1, second ruling (2026-09-29 10:40):** the finite-pool clamp was built and does NOT bind (after a 3 L bleed the venous reservoir still holds 0.8–1.5 L; the humoral share ≤ 890 mL) — withdrawn, patch kept in scratch. Diagnosis: the arrest withdraws the neural recruitment, but the humoral term holds the unstressed capacity at its cap, so CPR restores venous return and a pulse at +175 s. Ruling: the humoral arm's EFFECT at the vessel is withdrawn by the same no-flow ischaemia factor that withdraws the neural arm (flow-dependent hormone delivery + ischaemic vasoplegia; bit-identical at kIsch 0; no new constant). Acceptance: CPR alone after exsanguination → no pulse in 10 min; VF + CPR + adrenaline → ROSC kept (adrenaline may be blunted, reported); exsanguination + CPR + adrenaline → no pulse; tamponade/class III/four-patient/S13 unchanged within noise. If unmet, item 23 stays an open `it.fails` with both failed mechanisms recorded and the PR merges with it open. slow-a re-run after the S8 flip: 55 passed (a632f49).

**G-FU4-1, third ruling (2026-09-29 11:10):** the ischaemic-withdrawal mechanism driven by the cerebral-flow factor `brainstemOutF(cbfRel)` met (a) CPR alone no pulse (CoPP 2.9–3.1, the empty heart) and (c) exsanguination + CPR + adrenaline no pulse, kept (b) VF + CPR + adrenaline CoPP 24.3 → 31.6, but REGRESSED (d): class III + propofol arrested at +90 s (nadir 3.2; was 26.6 no arrest) and CPR + 2 L + adrenaline no longer regained a pulse — because cerebral flow falls below 0.6 in perfusing hypotension. Withdrawn (patch `gfu41-ischaemic-withdrawal.patch` in scratch; gate note §9 item 23 at eaaf1fa). Third and LAST prototype allowed: the same withdrawal driven by the true NO-FLOW index the arrest declaration reads (0 in every perfusing state), ramped as the declaration ramps; (d) strict. If it fails, item 23 stays open with three recorded mechanisms and the PR merges with it open.

**G-FU4-1 FINAL (2026-09-29 11:40): the arrest-state withdrawal LANDS.** Third mechanism: the humoral arm's vascular effect withdraws with the declared arrest state over the NO_FLOW_S (60 s) ramp, factor exactly 1 in every perfusing state, ROSC restores it; no new constant. Measured: CPR alone after 3 L exsanguination → no pulse in 10 min (CoPP 2.9–3.5); exsanguination + CPR + adrenaline, no fluid → no pulse; VF + CPR + adrenaline CoPP 24.8 → 31.5 unchanged; every perfusing row bit-identical (S1 0.784, S2 −14.3 %, S4a PEA +165 s, S6a nadir 26.6 no arrest, S8 +9.75 min, S13 25.1–28.8, S16 44.4 min, MANUAL rows); class IV ROSC with 2 L + adrenaline +119 s (was +113). The one changed row — a COMPLETE 3 L bleed-out regaining a pulse with 2 L + adrenaline at +105 s — was the executor's own measured expectation, not a sourced band, and is clinically optimistic: it becomes a measurement (ROSC volume threshold 2 / 2.5 / 3 / 3.5 L) with the 2 L case an `it.fails` under a declared exception, and a new question for samhv-dev (how much volume plus adrenaline should regain a pulse after a complete bleed-out, and how fast). Item 23 RESOLVED; the finite-pool and cerebral-flow attempts stay recorded with their numbers.

**G-FU4-1 LANDED (2026-09-29 12:05, Task 18e-fix, commit 70207d0; gate note at 2bdc045):** withdrawal factor 1 − (t − arrest.t)/NO_FLOW_S on the humoral venous recruitment and its SVR share (new 7e→7a seam `ext.endoHumSvrF`); hormone level untouched, no constant moved. ROSC volume threshold after a complete 3 L bleed under CPR + adrenaline: 2 L none, 2.5 L none, 3 L +180 s, 3.5 L +170 s — a measurement test; the 2 L row `it.fails` under E-FU4-19; class IV rig keeps ROSC at +119 s. Gate note item 29 = the owner's new question (review pack A-section addendum). Fast set 259 files / 1,149 passed. Awaiting the #24 merge for step 3.

**Cloud full-internet environment: CI-identical gates (2026-09-29 ~13:10, samhv-dev):** `CI=1 pnpm test:e2e` — chromium 31 passed / 1 skipped, webkit 21 passed / 11 skipped, 0 failed, 0 retries, 15.1 min. Browsers at /opt/pw-browsers; WebKit needed `playwright install-deps webkit` (root + apt available). Setup script for that environment: find the repo by `pnpm-workspace.yaml`, `pnpm install --frozen-lockfile`, `npx playwright install --with-deps chromium webkit`, `pnpm build`. The run rewrote 73 tracked files under `docs/gates` (restored) — cloud briefs: commit only the screenshots the task owns. Cloud jobs running: the Stage 9 R50 review (branch `review/stage-9-plan`); queued: coverage run BF (branch `audit/coverage-bf`, inputs pushed 130349d). Budget is calibrated from the owner's balance readings after each job.

**Cloud model ruling (2026-09-29 ~13:40, samhv-dev):** cloud sessions defaulted to Fable 5.1; about USD 25 of the credit was spent (capability checks + the first minutes of the Stage 9 review and the BF audit, neither of which had pushed anything). samhv-dev stopped both and restarted them on **Opus 5.5**. Standing rule: every cloud job runs Opus 5.5 unless the orchestrator names another model in its brief; a short mechanical check may name Sonnet 5. Every cloud brief states the model on its first line. Credit remaining ≈ USD 225 (to be confirmed by the owner's balance readings).

**G-FU4 (2026-09-29 14:10): APPROVED — merge PR #25 when the docs-only head 2328695 finishes CI** (CI green at 74a11d3: build incl. Chromium + WebKit e2e 42.2 min, slow-a 21.6 min, slow-b 37.6 min — slow-b is within 2.4 min of the 40 min limit, watch it). FU-5 merged in as b13837c (SKIP_PATH union). Local: fast 265 files / 1,192 passed; slow-a 56; slow-b 251; disjointness 10 + 45 = 55; tick-bench p50 0.52 ms; audit:physiology arrest times unchanged, only post-arrest nadirs deeper. 65 `it.fails` in the repo, 39 FU-4's. Accepted: E-FU4-19 (full-exsanguination 2 L ROSC row), E-FU4-20 (FU-5 cross-branch items: EXTREME BRADY 3 cycles in the owner's case and the 3 L bleed's LOW PERF / masked red cycle pinned; PEA HR test re-stated to the measured electrical rate; ear-lag band 5–12 → 5–13 s re-stated per the earlier ruling — the one widening, 1 s, reason: dead-space change; PEA S/D spread 6 vs 5 pinned; `fu5-latched` induction APNEA not raised because apnoea starts 4 s later → test.fail). Platform notes: pk-longrun propofol Ce is in band on Linux CI (2.4987) and 0.0015 red on macOS only — a KNOWN LOCAL RED on slow-a; the nan-guard fixture hash is darwin-only. Item 26 (TCI over-delivery) WITHDRAWN — no finding behind it; removed from the owner's list. Screenshots inspected (2, 3b, 4, 5a). **FU-5 follow-up list (new, from the screenshots + E-FU4-20):** (F1) in the owner's tamponade PEA (MAP 19) the bar shows only a yellow "**ABPm 68<70" — the value in the alarm text does not update and no red pressure alarm appears; check against the IntelliVue manual; (F2) after ROSC in the class IV rig the bar shows a filled red "***APNEA" under active ventilation with EtCO2 15 and the lamp dark — verify it is the latched presentation and not a live apnoea; (F3) the EXTREME BRADY / LOW PERF cycling pinned under E-FU4-20 (agonal/asystole declaration logic); (F4) `fu5-latched` demo script timing; (F5) PI spike on motion end; (F6) CVP −1/−2..−4 after arrest (negative chamber volumes; calibration queue). Minor FU-4 evidence defect: `5a-burns-sux-sine.png` shows sinus at MAP 90, not the sine wave (captured too early) — recorded, not blocking.

**CM comorbidity coverage run DELIVERED (2026-09-29 10:25, local):** `research/19-coverage-comorbidity.md` + `19-audit-scripts/`; 69 cells on main 0fd5397 (PL 26, TW 13, TS 4, WR 10, IN 4, MI 1, NE 11); matrix now 375 measured cells (§4.5 appended). Findings routed: **FU-8 Part A (before FU-7):** fast AF 150 arrests a healthy heart (EDP read mid-contraction on short beats; `circ/model.ts:396` → `coronary.ts:142`), the ST timer never fires (45 s unbroken, resets on any dip; `coronary.ts:180–181`), obesity counted inconsistently (circulation 8.89 L vs blood/gas 6.5 L; the lung `obesity` condition halves time-to-SaO2-90 % 2.7 → 1.43 min), profiles whose targets disagree with their reflex set point (HTN, HFrEF), `setRhythm` silently dropping unknown option keys. **FU-8 Part B, samhv-dev reviews first:** no disease-dependent resting sympathetic tone, so propofol drops MAP ≈ −20 % in every profile (healthy, 80 y, HTN, AS+CAD, HFrEF, severe PH) — the mechanism behind the owner's Q1 and FU-4's S14. **Calibration/measure:** PH too mild (PVR 5.9 vs 10 WU; no pressor difference), HFrEF weak to hydralazine/fluid. **Waiting on samhv-dev (v1.0 vs v1.1):** missing profiles CKD, diabetic autonomic neuropathy, OSA, cirrhosis. **FU-7 amendment (fixer running):** Task 17 measure-first for dobutamine (+34.9 % already in band after FU-4) and a nitroprusside HFrEF arm; Task 10 untreated-HTN laryngoscopy arm (ratio 1.19 vs ≈ 2×); AF precondition/guards in Tasks 11/12/19; Task 18 diabetic dexamethasone arm; notes for Tasks 6 and 16. **7k:** Pplat and auto-PEEP on truth (confirmed in scope). **Stage 9 / FU-8:** scenario schema `endo` block and a posture input.

**DV devices/pacing/defibrillation/CPR coverage run launched LOCALLY (2026-09-29 11:45):** `research/20-coverage-devices.md` + `20-audit-scripts/`, on main with FU-3/4/5; drug-dependent findings flagged → FU-7 Tasks 11–12; FU-8's AF/agonal/12-lead items referenced, not re-reported; ledger §4.6.

**DV devices/pacing/defibrillation/CPR coverage run DELIVERED (2026-09-29 12:40, local):** `research/20-coverage-devices.md` + `20-audit-scripts/`, ledger §4.6; 65 cells on 3feee6f (PL 26, TW 10, TS 4, WR 12, IN 1, MI 3, NE 9). Findings: (1) a correctly timed IABP ARRESTS a compensated HFrEF + recent-MI patient at +8.8 min — coronary perfusion read from the beat's minimum aortic pressure (the post-deflation dip; `coronary.ts:142`, same line as FU-8's C3) and the balloon overwriting a deflation in progress (`devices.ts:48–54`, 7 of 63 cycles cut, LVEDP 10 → 24); (2) in MANUAL every "correct" IABP setting is late deflation (≈ 270 ms after aortic opening); (3) a PEA made by a shock or the instructor carries no arrest state — never regains a pulse, never decays (0 of 11 in 8 min of good CPR); (4) CPR on a tamponaded heart shows arterial 181/124, "forward flow" 12 L/min, CoPP −13; (5) EtCO2 in CPR is an interim fit on compression quality (`gas/coupling.ts:38–41`) — a bled-out patient reads 17.4 (V.1's unowned request); (6) the shock-outcome table ignores state (first-shock VF termination 70 % vs biphasic 85–98 %; no effect of CPR, 28.5 °C or K⁺ 9.5; cardioversion 80 % for AF/flutter/VT at 20 J as at 200 J); (7) peri-shock physiology right (early shock holds; after 8 min untreated VF re-arrest in 20 s, holds after 3 min CPR; ventilation rescues asphyxial arrest 4/5; high K⁺ re-fibrillates); (8) CPR CoPP 27 and EtCO2 18.8 plausible, brain blood flow 0.71 of normal vs consensus 0.30–0.40; (9) pacing capture right incl. electrical capture without pulse after 8 min VF, but painless when awake at 80 mA; (10) the LVAD is a pure flow source (1.5 L bleed: 3.99 → 3.70 L/min, no suction), PI 6.7 vs HM3 3–4, NIBP reads at PP 20. Minor: no CPR artefact on the ECG; MANUAL post-ROSC ramp missing. NE: pericardiocentesis, magnet, ICD, ECMO, electrosurgery interference; MI owned by 7h: pump thrombosis, IABP in arrest; no MODELED cardiogenic-shock state. **Routing:** FU-7 Task 12 → second amendment (fixer launched 12:45: sourced first-shock termination, temperature/CPR factors, cardioversion by rhythm and energy, CoPP from the continuous CPR value, ROSC end to end, precondition on FU-8's arrest-state fix); FU-9 ← DV-25b slow K⁺ treatment; **FU-8 amendment after its R50 review:** IABP coronary pressure + deflation overwrite (DV-13d as acceptance cell), arrest state for every pulseless state (needed by FU-7 Task 12), CPR in tamponade, the EtCO2-in-CPR fit (owner: FU-8, V.1's request answered), CPR brain blood flow, pacing pain/stress when awake, LVAD preload dependence/suction/PI, the CPR ECG artefact, MANUAL post-ROSC ramp, MANUAL IABP timing; the owner's list ← pericardiocentesis, ICD/magnet, ECMO, a MODELED cardiogenic-shock state (v1.0 vs v1.1) and the report's nine questions.

**FU-8 R50 review (2026-09-29 13:00, local): APPROVE WITH FIXES** (review `scratchpad/fu-8-review/review.md`). Mechanical: blocks 0 problems; Part A byte-identical (55 files); fast 268 files / 1,199; slow-a 73 + the known macOS pk-longrun red; controller 223, renderer 89, skins 179, demo 141, validation 107; headline numbers reproduce except the neonatal CO (really 0.30 → 0.31). Majors: A13 adds a discontinuous body-size rule (crossing BMI 30 drops CO 8 % man / 26 % woman); the `TAU_HYP_S` 220 re-fit breaks FU-4's plateau rule (joint plateau middle ≈ 235); undeclared moved rows (S8 +10.00 min, tamponade PEA +170 s, EXTREME BRADY 945 s before ASYSTOLE 1095 s, asphyxia reversal 7 → 36 s); Option D's facts were wrong (a size-scaled threshold is harmless and fixes the VF kIsch row); the A2 test already passes on main. **Rulings:** one continuous body-size rule anchored at the default adult 4,900 mL (FU-9 inherits it); τ at the joint-plateau middle ≈ 235, E-FU8-4 only with it; Option D LANDS in Part A size-scaled, class IV ROSC re-stated +113 → ≈ +261 s under a declared exception, negative CVP gone; every moved row declared, asphyxia reversal re-measured and explained; the EXTREME BRADY-before-ASYSTOLE display → samhv-dev; A2 test must fail on main first; residual AF-150 ischaemia gets one more sourced step, else pinned (FU-7's guard path); agonal HR flicker a Part A task gated on the owner's W18; two PRs. **DV amendment folded into FU-8** (IABP coronary pressure + deflation overwrite with DV-13d acceptance, MANUAL IABP timing, arrest state for every pulseless state, CPR in tamponade, EtCO2 in CPR from pulmonary flow — V.1's request answered, CPR brain flow, awake pacing pain, LVAD filling dependence/suction/PI, CPR ECG artefact, MANUAL post-ROSC ramp). Fixer = the plan's writer, resumed by message.

**FU-8 fixer pass (2026-09-29 14:20):** 5,724 lines; Part A 141 blocks + 22 creates, A+B 169 + 25, 0 problems (3 declared chained blocks; checker extended); Part A byte-identical (70 files); per-commit trees green; slow-a 88 + the known macOS red, slow-b 251. Body size: one continuous rule in `l2/body-size.ts`, default adult exactly 4,900 mL, no step 50–160 kg (FU-9 adopts it). τ = 235 s (middle of the range passing at every commit; reversal 7 s). Option D = A19 (per-kg threshold): ROSC row re-stated ≤ 300 s (+260 s), CVP min −0.1, VF kIsch pin flips, tamponade CPR 181/124 → 38/17. A2 test fails on main (56 flips) and passes after (16). AF residual kIsch 0.89 → `it.fails` (model limitation). DV items: IABP A20 (no arrest; CoPP 43 → 67 vs control 55; MANUAL deflation +283 → −113 ms), arrest state A21, EtCO2 A22 (bled-out 17.4 → 7.2), cerebral flow A24 (0.23; consensus `it.fails`), pacing pain B5 (Part B, FU-7 files), LVAD A26 and MANUAL ROSC ramp A27 unprototyped, CPR ECG artefact A23; ICD/magnet/ECMO/pericardiocentesis/cardiogenic shock → W24/W25. **Rulings on its two questions:** OQ2 A22 LANDS; R39-2's quality map `it.fails` (EtCO2 20–27 at any quality ≥ 0.5); "CPR flow vs compression quality" → calibration queue and the owner's list (EtCO2 as CPR feedback is core ALS teaching). OQ3 A21 PEA-ONLY: shock- and instructor-made PEA carry the arrest state; instructor-selected VF does not in v1.0 (the full version re-arrested a sinus rhythm at +10 s after 4 min VF + CPR, contradicting DV's "holds after 3 min CPR"); S13 and DV-22a unmoved; the instructor-VF case → calibration pass.

**FU-8 plan FIXED (R50 + DV) and READY (2026-09-29 14:45):** OQ2/OQ3 applied (A22 lands with R39-2 `it.fails` EtCO2 20.4/25.2/26.6/26.6 at quality 0.5/0.8/1.0/1.2; A21 PEA-only, S13 24.9–28.0 and DV-22a unmoved, DV-01b 11/11); arrest-EtCO2 pin flips at 18.0, CPR brain flow 0.45 (`it.fails` vs 0.30–0.40); Part A 139 blocks + 22 creates, A+B 167 + 25, 0 problems; Part A byte-identical 70/70; fast 269 files / 1,202. A final small amendment from V.1's gate is running (A28 propofol distribution reference for non-70 kg patients; CPR flow scaled by size in A22; A29 massive-PE link profile PVR).

**G-V1 (2026-09-29 14:50): APPROVED — merge PR #26 when CI finishes** (head 6c36c9d; executed in the CLOUD on Opus 5.5). Gate: typecheck clean; fast engine-core 267 / 1,200, ventilator 95, controller 215, renderer 85, validation 107, audio 58, skins 179; slow-a 55, slow-b 251 (the 7c line withdrawn after it moved a neuro `it.fails`); e2e 61 passed, 21 skipped, 0 failed (Chromium + WebKit, 23.2 min); tick p50 +0.2 ms; `it.fails` 64 → 66 (V.1's four, with numbers). Link tests on the 7b lungs: PEEP 5 → 15 CO −8.1 %, MAP −14.2; COPD auto-PEEP 7.72; tension profile plateau/ΔP back in 25–50 / 20–45; massive PE EtCO2 −13.3 on FU-4's alias; PH crisis EtCO2 +5.0 on the band edge. Screenshots inspected (tension, combined). Link race in `port.ts` fixed (also on main → 8b release notes). **Routing of its open items:** propofol's distribution reference for non-70 kg patients (16 kg child q 0.22) → FU-8 A28; CPR flow by patient size → FU-8 A22; massive-PE profile PVR → FU-8 A29; anaphylaxis/`writeLung` in MANUAL link profiles → calibration queue; the link-race note → 8b. Calibration rows added as the gate lists them.

