**R51 (2026-09-26 22:35) — 7g/7f/7c drug-layer contract (binding on the 7g, 7f, 7c, 7d, 7e plans and executors).** The R50 review of the 7f plan found it was written before the 7g plan existed and contradicts it (7f keeps its own interim PK typed into `NeuroState.pk`, both stages consume the same drug events, two vaporiser events, NMB EC50s fitted to different PKs, no effect-site sugammadex, remifentanil's ventilatory site collapsed into brain). Decisions:

**R51 addenda (2026-09-26 22:50, from the 7g R50 review):** (8) the propofol baroreflex-gain and volatile `gv` depression live in 7g's circulation PD only; 7f's `neuroBaroGain`/`baroGainMult` is deleted. (9) N2O: 7g publishes it on the bus as a volatile agent entry (`n2o`, Fet and MAC fraction) alongside sevoflurane/isoflurane/desflurane; 7f's `VolatileId` reads it there. (10) Homozygous atypical cholinesterase activity: one sourced value in the tables (§5d) used by both plans; the fixers cite it, [ENG] if the tables have none. (11) 7g adds the Eleveld Ce50 age term to the propofol hypnotic C50 (tables §5d) and marks 7a's `propofolAgeFactor` for removal by 7g's migration task; 7g's beta-blockade blunts `ext.endoHrF`/`endoEesF` (7e's catecholamine surge) or records the gap. 7g plan verdict READY WITH FIXES F1–F14; fixer dispatched.

**R51 addendum 12 (2026-09-26 22:20, Q-7f-3):** the `stimulus` applyEvent has ONE shape, 7e's (`{ kind: 'stimulus', intensity: 0–2 }`, nociception that drives the stress-hormone system). 7f OBSERVES it (validate null / apply false) for its antinociception index; 7e consumes it. The 7f plan's fixer already made 7f an observer for drugs; the 7f executor applies the same to `stimulus` (one-line change at Task 7/11) and does not add a second shape. 7f plan after fix: 19 tasks, `bus.ts` reads 7g's fields plus the R51 additions; homozygous cholinesterase = 7g clearance × 0.003 [ENG] in both plans; sux onset band may need 7g's ke0 (0.15 gives 0.43 min): the 7f executor reports rather than widens. 7f plan backed up to `scratch/plans-backup/`.

**R51 addendum 18 (2026-09-27 15:10, 7e Task 20 stop):** two sibling tests fail on 7e + 7f because an anaesthetic given through 7g/7f now cools the patient (depth = max(7f `thermoDepth`, Stage 3 flag) — correct physiology). (1) 7g's "Eleveld in the engine equals the standalone model to 1e-9": the rig pins hepatic flow but not temperature, and 7g's −5 %/°C clearance term moves Ce by 5.5e-4 as the core cools to 36.65 °C. The test's property is equality under PINNED conditions: the rig pins temperature too (a test-only seam like `pinHbfRel`, e.g. `ps.blood`/thermal `pinCoreTemp`), under **E-7e-2**; a second assertion documents the temperature-scaled value. (2) 7f's 6 h maintenance long run `lastDi > 30`: the unwarmed patient cools to 34.3 °C and the now-live hypothermic MAC reduction deepens anaesthesia to DI 30 — correct physiology; a real 6 h case is warmed, so the rig gets forced-air warming from induction (**E-7e-3**), band unchanged; the unwarmed result (DI 30 at 34.3 °C) is recorded in the 7e gate note as a demonstration. Neither band moves (R45). 7e then merges 7d once PR #19 lands and finishes Task 20. The sepsis MODELED `it.fails` (warm MAP 61 / HR 131 / CO 5.0 / SVR 861; cold SVR 1507) stay after the plan's extra attempt — calibration queue (the warm-sepsis CO 7–9 needs a vasoplegia-with-high-output mechanism beyond the tables' current rows, Q for samhv-dev).

**R53 (2026-09-27 21:21, samhv-dev): integration polish before manual testing.** samhv-dev: "this seems too raw for manual testing yet … make sure all physiology is correctly linked to each other and then start testing scenarios … polish this first and then I'll do more test." And the clinical correction: in tamponade the haemodynamic effect of propofol is nothing like the slight effect in a healthy patient — even a moderate dose can cause collapse and arrest. Diagnosis: drug and condition effects are computed against a healthy operating point and summed; the model lacks state-dependence (preload-dependent states — tamponade, hypovolaemia, massive PE, RV failure, tension pneumothorax — are on the steep part of Starling and are held up by sympathetic tone, so venodilation + negative inotropy + sympatholysis collapse them). Ruling: (1) the release order becomes FU-3 → **FU-4 "integration polish"** → V.1 → 8b; v1.0 is NOT tagged before FU-4 lands. (2) FU-4 starts with a MEASURED integration audit (Opus, read-only, scripted scenarios through the engine in MODELED and MANUAL): a condition × intervention matrix with the model's numbers against the expected clinical course, written to `research/07-physiology-integration-audit.md`. (3) The FU-4 plan is written from the audit: state-dependent drug effects, the low-flow arrest pathway (item 4), tamponade–PEEP–anaesthetic coupling (item 5), every implausible cell of the matrix, and a scripted clinical scenario suite that the executor runs and the orchestrator inspects BEFORE samhv-dev is asked to test again. (4) Manual testing by samhv-dev resumes only after the FU-4 gate.

**V.1 rulings on the writer's questions:** (1) tension Ppeak +21.6 vs §16 +10–20 → `it.fails` with the number unless §16's band is [ENG]; (2) ARDS link test further from band (+1.5/0.0 vs ≥ 5/> 3): stays `it.fails` with numbers; the band was fitted to the retired interim curve — calibration-queue row "re-derive from 7b's recruitment", not a widening; (3) oedema SpO2 ≥ 2 at FiO2 0.4 (98 → 98): `it.fails`, and add an FiO2 0.21 variant as an ordinary test if the mechanism shows there (R45); (4) neonatal profile broken before and after → waits for R22, listed as a known deviation; (5) deleting `recruit.ts`'s unit test with the retired code: CONFIRMED (a test of deleted code is not a weakened band); (6) the closed massive-PE R36 test keeps both conditions until FU-4 G6 unifies the PE event, then V.1's re-measure; (7) PH crisis EtCO2 +5.0 on the ≥ 5 edge: ordinary test, number in the title, calibration row; (8) anaphylaxis stand-in → replace with 7e's condition in V.1 if the prototype shows the lung write-back works, else request to FU-4. FU-3 note: the console labels `lp.pPtx` cmH₂O but the value is mmHg → FU-4 housekeeping item. R50 review launched.

**V.1 R50 review (2026-09-27 22:51): APPROVE WITH FIXES** (62 blocks apply in order on main d455b50 and still after merging `fu-3-followups`, typecheck clean after every task; the pleural opening-pressure model and the child CO-ratio mechanism confirmed sound). Rulings: (1) tension Ppeak +21.6: the catalogue's [ENG] tag and tables H6's [TXT] "+10–20" conflict — the [TXT] claim governs (a textbook number outranks an engineering tag) → `it.fails` with 21.6 in the title + calibration row; (2) E-V1-1 gets the reviewer's one-token CPR guard (`CO_REF_LPM` while CPR is active, so a 16 kg child in CPR keeps coRatio 0.29, not 1.28), and Task 10 re-runs FU-3's child and pregnancy validation documents since non-70 kg effective weights shift; (3) Decision 7's PE text is corrected: 7a's `pe` 0.75 is PVR ×4.0, the lung data use the tables' 0.5 vasoconstriction, both together ≈ ×13; the massive-PE profile currently shows NO obstructive picture (CO 5.37) → handed to FU-4 G6 (one PE event, one PVR source); (4) under R53 FU-4 lands before V.1, so V.1 re-anchors on FU-4 (item-7 tests, per-side pleural pressure if FU-4 moves `lp.pPtx`), and the console unit fix + new labels go to FU-4; (5) Task 9: `scripts/` into the ventilator tsconfig include, a CI test that the committed table equals the generator output, the three dropped columns restored, count 40; (6) my earlier ruling 3 stands: the FiO2 0.21 oedema variant is added and measured; ruling 7: +5.0 in the `link-r36` title; ruling 8 decided: keep the anaphylaxis stand-in (7e's haemodynamics are MODELED-only and `writeLung` would strip the profile's lung condition), FU-4 request; (7) the lower findings (effusion/haemothorax pleural pressure at low PEEP, EFL toggle and PEEP-stenting slider disabled while linked, stale watch strings, "peak − plateau keeps 7b's widened 9.7" stated) applied. Fixer launched.

**V.1 plan FIXED (2026-09-27 23:13):** 2,695 lines; 68/68 find blocks unique in application order on main 5b56a5c; applied tree typecheck clean, V.1 engine tests 22/22, ventilator 94, demo 116. Rulings applied as Decisions 16–30. Deviation acknowledged: the FiO2 0.21 oedema variant rises only +0.7 % SpO2 (92.0 → 92.7 at PEEP 5 → 12, shunt 0.15 → 0.10, PCWP 18.2 → 16.5) → `it.fails` with the numbers (R45), calibration row. CPR guard measured: child in CPR coRatio 0.293 (adult 0.293) vs 1.283 without. V.1 executor launches after FU-4 merges (R53 order). Plan copy in `scratch/plans-backup/`.

**FU-4 plan FIXED (2026-09-28 11:17):** 8,147 lines (19 creates + 217 edits, 0 errors on main 4f4ce06; typecheck clean). The first fixer had applied NOTHING (byte-identical copies) — only its prototype worktree and NUMBERS.md survived and were reused. Its vagal diagnosis was wrong: the PD layer already delivered `fx.vagalMs` 323 ms but `model.ts`'s 7g→7a merge dropped the field (one-line fix); `bolusTimes` recorded only gamma rows (second sux dose never registered); engine-initiated rhythms were never rate-held. After: fentanyl 74 → 48, remifentanil → 52, neostigmine alone → 46, blunted by anticholinergic first; repeat-sux bradycardia draw seeded (0.35 adult / 0.7 child). New prototyped tasks 18a–18g: CPR (volume-scaled compression, brainstem withdrawal via cbfRel, incomplete recoil, Starling-resistor atria), PEA decay, tension-PTX one-way valve, dead-space root, humoral arm (PROPOFOL_SYMP unchanged — the missing compensation, not the suppression, was the error), vagal events, NaN guard + infant test (E-FU4-18). Audit on the applied tree (79 scenarios): propofol healthy −23 %, 80 y HTN −20 %, AS+CAD −20 %, HFrEF −21 %, no arrests; class III + propofol nadir MAP 30.3, NO arrest, recovering to 46; tamponade −80 % with PEA +120 s; the owner's case arrests at 780 s then decays to agonal; CPR CoPP 24/26 alone → 34 with adrenaline → 29 at 10 min; tension PTX PEA at 8.2 min. Ruling: **APPROVED for execution** — executor launched on `fu-4-integration-polish` from main. For samhv-dev (plan open questions 19–22 + Q1/Q5): the two sourced propofol targets conflict (healthy −24 % vs class III 30–50 → S1b/S6a stay `it.fails`); the PE SpO2 band (≤ 92 proposed); CPR CoPP 30 with adrenaline; three K gaps.

**R60 (2026-09-28 11:24, samhv-dev): 7j obstetric physiology and 7i labs & coagulation are DEFERRED to v1.1** to reach the release faster. v1.0 order: FU-4 → V.1 → FU-6 → FU-7 (FU-5 ∥) → 7k respiratory mechanics & volumes → Stage 9 clinical UI + naming → 8b release. The 7i/7j rows stay in the runbook as v1.1; the coverage runs "obstetric" and the coagulation-blocked cells wait with them. samhv-dev is reviewing the organ/pathology inventory now.

**G-FU4 first pass (2026-09-29 10:05): FIX ROUND before merge — PR #25 open (head 3455bee), CI pending (build, slow-a, slow-b; branch protection: none, so the renamed checks do not block).** The executor's permission layer refused `git merge origin/fu-5-monitor-fidelity`; it did not work around it (correct) — the sequence is now #24 merges first, then the plan's ordinary `git merge origin/main`. Headline numbers at 3455bee: propofol 2 mg/kg healthy −23 % (80 y hypertensive −21, AS+CAD −21, HFrEF −21; the healthy row misses −25 to −40 because of 18e's humoral arm); the owner's tamponade MAP 90 → 50 at +60 s, PEA +170 s, agonal +300 s, asystole by +540 s; class III + propofol MAP 26.6 no arrest; CPR CoPP 25–29, 33–34 after adrenaline; tension PTX PEA +9.75/+10.2/+10.45 min; K 9.5 VF at 65 s, burns + sux VF +225 s, calcium first prevents; vagal: fentanyl 73 → 48, remifentanil 52, neostigmine 46 (62 with glycopyrrolate), repeat sux fires 7/8/9 of seeds, adult 0.40 / child 0.70 over 40 seeds, oculocardiac 73 → 45; 7 kg infant PaCO2 39, NaN guard never fired. 56 `it.fails` in the repo, 36 FU-4's (`docs/gates/fu-4/it-fails.md`); flipped to `it`: S1b, S8, warm-sepsis MAP. **Gate finding G-FU4-1 (mechanism, blocks the merge):** the humoral arm lets CPR alone restore a pulse at +175 s after full exsanguination (ruling 3 said no; 18a had none in 10 min). Ruling: humoral venoconstriction recruits at most the REMAINING unstressed venous volume (finite pool — stressed volume is drawn from unstressed, never created); clamp only, no constants moved; re-measure the arrest, tamponade, class III, four-patient propofol and S13 rows. **Rulings on open questions 24–28:** Bezold–Jarisch stays withdrawn (not modelled, calibration queue); `t25-apnoea` carries no heart-rate target; TCI over-delivery at low CO is a recorded feature and an samhv-dev question (review pack, drugs); the 7c water-balance drift behind the 24 h soak failure (urine 2.68 % vs ±2 %) → calibration queue; Stage 3 low-flow bands stay `it.fails` under R45; the owner's Q1 conflict is his. Deviations accepted: 3 mmHg humoral deadband (7e neutral-at-rest); `TAU_HYP_S` 360 → 300 s at the middle of the 200–400 plateau (margins 1.35 / 7.65 min); screenshots at scale 0.6. Second pass after the fix round + the FU-5 merge.

**G-FU4-1, second ruling (2026-09-29 10:40):** the finite-pool clamp was built and does NOT bind (after a 3 L bleed the venous reservoir still holds 0.8–1.5 L; the humoral share ≤ 890 mL) — withdrawn, patch kept in scratch. Diagnosis: the arrest withdraws the neural recruitment, but the humoral term holds the unstressed capacity at its cap, so CPR restores venous return and a pulse at +175 s. Ruling: the humoral arm's EFFECT at the vessel is withdrawn by the same no-flow ischaemia factor that withdraws the neural arm (flow-dependent hormone delivery + ischaemic vasoplegia; bit-identical at kIsch 0; no new constant). Acceptance: CPR alone after exsanguination → no pulse in 10 min; VF + CPR + adrenaline → ROSC kept (adrenaline may be blunted, reported); exsanguination + CPR + adrenaline → no pulse; tamponade/class III/four-patient/S13 unchanged within noise. If unmet, item 23 stays an open `it.fails` with both failed mechanisms recorded and the PR merges with it open. slow-a re-run after the S8 flip: 55 passed (a632f49).

**G-FU4-1, third ruling (2026-09-29 11:10):** the ischaemic-withdrawal mechanism driven by the cerebral-flow factor `brainstemOutF(cbfRel)` met (a) CPR alone no pulse (CoPP 2.9–3.1, the empty heart) and (c) exsanguination + CPR + adrenaline no pulse, kept (b) VF + CPR + adrenaline CoPP 24.3 → 31.6, but REGRESSED (d): class III + propofol arrested at +90 s (nadir 3.2; was 26.6 no arrest) and CPR + 2 L + adrenaline no longer regained a pulse — because cerebral flow falls below 0.6 in perfusing hypotension. Withdrawn (patch `gfu41-ischaemic-withdrawal.patch` in scratch; gate note §9 item 23 at eaaf1fa). Third and LAST prototype allowed: the same withdrawal driven by the true NO-FLOW index the arrest declaration reads (0 in every perfusing state), ramped as the declaration ramps; (d) strict. If it fails, item 23 stays open with three recorded mechanisms and the PR merges with it open.

**G-FU4-1 FINAL (2026-09-29 11:40): the arrest-state withdrawal LANDS.** Third mechanism: the humoral arm's vascular effect withdraws with the declared arrest state over the NO_FLOW_S (60 s) ramp, factor exactly 1 in every perfusing state, ROSC restores it; no new constant. Measured: CPR alone after 3 L exsanguination → no pulse in 10 min (CoPP 2.9–3.5); exsanguination + CPR + adrenaline, no fluid → no pulse; VF + CPR + adrenaline CoPP 24.8 → 31.5 unchanged; every perfusing row bit-identical (S1 0.784, S2 −14.3 %, S4a PEA +165 s, S6a nadir 26.6 no arrest, S8 +9.75 min, S13 25.1–28.8, S16 44.4 min, MANUAL rows); class IV ROSC with 2 L + adrenaline +119 s (was +113). The one changed row — a COMPLETE 3 L bleed-out regaining a pulse with 2 L + adrenaline at +105 s — was the executor's own measured expectation, not a sourced band, and is clinically optimistic: it becomes a measurement (ROSC volume threshold 2 / 2.5 / 3 / 3.5 L) with the 2 L case an `it.fails` under a declared exception, and a new question for samhv-dev (how much volume plus adrenaline should regain a pulse after a complete bleed-out, and how fast). Item 23 RESOLVED; the finite-pool and cerebral-flow attempts stay recorded with their numbers.

**G-FU4-1 LANDED (2026-09-29 12:05, Task 18e-fix, commit 70207d0; gate note at 2bdc045):** withdrawal factor 1 − (t − arrest.t)/NO_FLOW_S on the humoral venous recruitment and its SVR share (new 7e→7a seam `ext.endoHumSvrF`); hormone level untouched, no constant moved. ROSC volume threshold after a complete 3 L bleed under CPR + adrenaline: 2 L none, 2.5 L none, 3 L +180 s, 3.5 L +170 s — a measurement test; the 2 L row `it.fails` under E-FU4-19; class IV rig keeps ROSC at +119 s. Gate note item 29 = the owner's new question (review pack A-section addendum). Fast set 259 files / 1,149 passed. Awaiting the #24 merge for step 3.

**FU-5 MERGED (2026-09-29 12:40):** PR #24 merged at 16cdf79 (CI on d1a2175: build 40 m 00 s, test-slow 43 m 55 s, both pass). The FU-5 plan is now tracked on main (untracked copy moved to `scratch/plans-aside/`). FU-4 executor released for step 3 (merge main, the four cross-branch fidelity items, full re-verification incl. local e2e on Playwright's own Chromium + WebKit).

**Cloud full-internet environment: CI-identical gates (2026-09-29 ~13:10, samhv-dev):** `CI=1 pnpm test:e2e` — chromium 31 passed / 1 skipped, webkit 21 passed / 11 skipped, 0 failed, 0 retries, 15.1 min. Browsers at /opt/pw-browsers; WebKit needed `playwright install-deps webkit` (root + apt available). Setup script for that environment: find the repo by `pnpm-workspace.yaml`, `pnpm install --frozen-lockfile`, `npx playwright install --with-deps chromium webkit`, `pnpm build`. The run rewrote 73 tracked files under `docs/gates` (restored) — cloud briefs: commit only the screenshots the task owns. Cloud jobs running: the Stage 9 R50 review (branch `review/stage-9-plan`); queued: coverage run BF (branch `audit/coverage-bf`, inputs pushed 130349d). Budget is calibrated from the owner's balance readings after each job.

**Cloud model ruling (2026-09-29 ~13:40, samhv-dev):** cloud sessions defaulted to Fable 5.1; about USD 25 of the credit was spent (capability checks + the first minutes of the Stage 9 review and the BF audit, neither of which had pushed anything). samhv-dev stopped both and restarted them on **Opus 5.5**. Standing rule: every cloud job runs Opus 5.5 unless the orchestrator names another model in its brief; a short mechanical check may name Sonnet 5. Every cloud brief states the model on its first line. Credit remaining ≈ USD 225 (to be confirmed by the owner's balance readings).

**G-FU4 (2026-09-29 14:10): APPROVED — merge PR #25 when the docs-only head 2328695 finishes CI** (CI green at 74a11d3: build incl. Chromium + WebKit e2e 42.2 min, slow-a 21.6 min, slow-b 37.6 min — slow-b is within 2.4 min of the 40 min limit, watch it). FU-5 merged in as b13837c (SKIP_PATH union). Local: fast 265 files / 1,192 passed; slow-a 56; slow-b 251; disjointness 10 + 45 = 55; tick-bench p50 0.52 ms; audit:physiology arrest times unchanged, only post-arrest nadirs deeper. 65 `it.fails` in the repo, 39 FU-4's. Accepted: E-FU4-19 (full-exsanguination 2 L ROSC row), E-FU4-20 (FU-5 cross-branch items: EXTREME BRADY 3 cycles in the owner's case and the 3 L bleed's LOW PERF / masked red cycle pinned; PEA HR test re-stated to the measured electrical rate; ear-lag band 5–12 → 5–13 s re-stated per the earlier ruling — the one widening, 1 s, reason: dead-space change; PEA S/D spread 6 vs 5 pinned; `fu5-latched` induction APNEA not raised because apnoea starts 4 s later → test.fail). Platform notes: pk-longrun propofol Ce is in band on Linux CI (2.4987) and 0.0015 red on macOS only — a KNOWN LOCAL RED on slow-a; the nan-guard fixture hash is darwin-only. Item 26 (TCI over-delivery) WITHDRAWN — no finding behind it; removed from the owner's list. Screenshots inspected (2, 3b, 4, 5a). **FU-5 follow-up list (new, from the screenshots + E-FU4-20):** (F1) in the owner's tamponade PEA (MAP 19) the bar shows only a yellow "**ABPm 68<70" — the value in the alarm text does not update and no red pressure alarm appears; check against the IntelliVue manual; (F2) after ROSC in the class IV rig the bar shows a filled red "***APNEA" under active ventilation with EtCO2 15 and the lamp dark — verify it is the latched presentation and not a live apnoea; (F3) the EXTREME BRADY / LOW PERF cycling pinned under E-FU4-20 (agonal/asystole declaration logic); (F4) `fu5-latched` demo script timing; (F5) PI spike on motion end; (F6) CVP −1/−2..−4 after arrest (negative chamber volumes; calibration queue). Minor FU-4 evidence defect: `5a-burns-sux-sine.png` shows sinus at MAP 90, not the sine wave (captured too early) — recorded, not blocking.

