**R51 (2026-09-26 22:35) — 7g/7f/7c drug-layer contract (binding on the 7g, 7f, 7c, 7d, 7e plans and executors).** The R50 review of the 7f plan found it was written before the 7g plan existed and contradicts it (7f keeps its own interim PK typed into `NeuroState.pk`, both stages consume the same drug events, two vaporiser events, NMB EC50s fitted to different PKs, no effect-site sugammadex, remifentanil's ventilatory site collapsed into brain). Decisions:

**R51 addenda (2026-09-26 22:50, from the 7g R50 review):** (8) the propofol baroreflex-gain and volatile `gv` depression live in 7g's circulation PD only; 7f's `neuroBaroGain`/`baroGainMult` is deleted. (9) N2O: 7g publishes it on the bus as a volatile agent entry (`n2o`, Fet and MAC fraction) alongside sevoflurane/isoflurane/desflurane; 7f's `VolatileId` reads it there. (10) Homozygous atypical cholinesterase activity: one sourced value in the tables (§5d) used by both plans; the fixers cite it, [ENG] if the tables have none. (11) 7g adds the Eleveld Ce50 age term to the propofol hypnotic C50 (tables §5d) and marks 7a's `propofolAgeFactor` for removal by 7g's migration task; 7g's beta-blockade blunts `ext.endoHrF`/`endoEesF` (7e's catecholamine surge) or records the gap. 7g plan verdict READY WITH FIXES F1–F14; fixer dispatched.

**R51 addendum 12 (2026-09-26 22:20, Q-7f-3):** the `stimulus` applyEvent has ONE shape, 7e's (`{ kind: 'stimulus', intensity: 0–2 }`, nociception that drives the stress-hormone system). 7f OBSERVES it (validate null / apply false) for its antinociception index; 7e consumes it. The 7f plan's fixer already made 7f an observer for drugs; the 7f executor applies the same to `stimulus` (one-line change at Task 7/11) and does not add a second shape. 7f plan after fix: 19 tasks, `bus.ts` reads 7g's fields plus the R51 additions; homozygous cholinesterase = 7g clearance × 0.003 [ENG] in both plans; sux onset band may need 7g's ke0 (0.15 gives 0.43 min): the 7f executor reports rather than widens. 7f plan backed up to `scratch/plans-backup/`.

**R51 addendum 18 (2026-09-27 15:10, 7e Task 20 stop):** two sibling tests fail on 7e + 7f because an anaesthetic given through 7g/7f now cools the patient (depth = max(7f `thermoDepth`, Stage 3 flag) — correct physiology). (1) 7g's "Eleveld in the engine equals the standalone model to 1e-9": the rig pins hepatic flow but not temperature, and 7g's −5 %/°C clearance term moves Ce by 5.5e-4 as the core cools to 36.65 °C. The test's property is equality under PINNED conditions: the rig pins temperature too (a test-only seam like `pinHbfRel`, e.g. `ps.blood`/thermal `pinCoreTemp`), under **E-7e-2**; a second assertion documents the temperature-scaled value. (2) 7f's 6 h maintenance long run `lastDi > 30`: the unwarmed patient cools to 34.3 °C and the now-live hypothermic MAC reduction deepens anaesthesia to DI 30 — correct physiology; a real 6 h case is warmed, so the rig gets forced-air warming from induction (**E-7e-3**), band unchanged; the unwarmed result (DI 30 at 34.3 °C) is recorded in the 7e gate note as a demonstration. Neither band moves (R45). 7e then merges 7d once PR #19 lands and finishes Task 20. The sepsis MODELED `it.fails` (warm MAP 61 / HR 131 / CO 5.0 / SVR 861; cold SVR 1507) stay after the plan's extra attempt — calibration queue (the warm-sepsis CO 7–9 needs a vasoplegia-with-high-output mechanism beyond the tables' current rows, Q for Ali).

**R53 (2026-09-27 21:21, Ali): integration polish before manual testing.** Ali: "this seems too raw for manual testing yet … make sure all physiology is correctly linked to each other and then start testing scenarios … polish this first and then I'll do more test." And the clinical correction: in tamponade the haemodynamic effect of propofol is nothing like the slight effect in a healthy patient — even a moderate dose can cause collapse and arrest. Diagnosis: drug and condition effects are computed against a healthy operating point and summed; the model lacks state-dependence (preload-dependent states — tamponade, hypovolaemia, massive PE, RV failure, tension pneumothorax — are on the steep part of Starling and are held up by sympathetic tone, so venodilation + negative inotropy + sympatholysis collapse them). Ruling: (1) the release order becomes FU-3 → **FU-4 "integration polish"** → V.1 → 8b; v1.0 is NOT tagged before FU-4 lands. (2) FU-4 starts with a MEASURED integration audit (Opus, read-only, scripted scenarios through the engine in MODELED and MANUAL): a condition × intervention matrix with the model's numbers against the expected clinical course, written to `research/07-physiology-integration-audit.md`. (3) The FU-4 plan is written from the audit: state-dependent drug effects, the low-flow arrest pathway (item 4), tamponade–PEEP–anaesthetic coupling (item 5), every implausible cell of the matrix, and a scripted clinical scenario suite that the executor runs and the orchestrator inspects BEFORE Ali is asked to test again. (4) Manual testing by Ali resumes only after the FU-4 gate.

**R54–R59 (2026-09-28 05:22, Ali's six-point direction):** Ali: the tamponade/propofol items were examples, not the scope — "a physiologic model should act exactly like how a human would in a given situation, not just some isolated pieces put together"; the audit must cover the WHOLE physiology, pathology and drugs/interventions linked together, with all scientific and real-life effects. Plus: (2) the UI needs a huge improvement — polished, easy to navigate, professional; review open-source and commercial products for hints and use every design aid; (3) every displayed parameter uses the common clinical name a doctor/resident knows; (4) airway/respiratory mechanics and lung volumes must be present (Ppeak, Pplat, transpulmonary pressure, driving pressure, FRC, TLC, VC, FEV1, dead space …) for a future PFT device; (5) a labs panel (ABG, VBG, CBC, glucose, coagulation) and a TEG/ROTEM panel; (6) pregnancy parameters.

**R54 whole-physiology coverage audit:** the three audits (08 haemodynamic, 09 respiratory, 10 monitor) become the first third of a systematic COVERAGE MATRIX: every system (circulation, rhythm, lungs/airway, blood/acid–base/fluids, kidney, liver, brain, endocrine/thermal, neuro/NMB/depth, drugs PK/PD, devices) × every pathology in the catalogues × every intervention class (drugs by class, fluids/blood, ventilation modes, airway events, positioning, CPR/defibrillation/pacing, surgery stimuli) × patient contexts (age, sex, weight, pregnancy, comorbidity), each cell with the expected human response and source, measured by scripted runs, verdict, mechanism gap. A capability-inventory agent designs the matrix and the remaining audits run it in parts (renal/hepatic/endocrine/neuro/thermal/drug-interaction/paediatric/obstetric/comorbidity/device), feeding FU-7+. This is the standing definition of "linked physiology" and the FU-4/5/6 gates must show their part of the matrix.

**R58 labs & coagulation:** a new stage "7i blood chemistry & coagulation": CBC (Hb, Hct, WBC, platelets), chemistry (creatinine, urea, LFTs, albumin, troponin/BNP where organs exist), ABG/VBG with the venous side from 7c's SvO2, a coagulation model (factors, fibrinogen, platelets, fibrinolysis; effects of dilution, hypothermia, acidosis, calcium; heparin/protamine, TXA, FFP/cryo/platelets/PCC/fibrinogen concentrate; DIC/trauma coagulopathy), TEG/ROTEM panels drawn as the devices draw them (R/K/α/MA/LY30; CT/CFT/A10/MCF/ML) with a labs UI panel and turnaround times.

**FU-4 plan FIXED (2026-09-28 11:17):** 8,147 lines (19 creates + 217 edits, 0 errors on main 4f4ce06; typecheck clean). The first fixer had applied NOTHING (byte-identical copies) — only its prototype worktree and NUMBERS.md survived and were reused. Its vagal diagnosis was wrong: the PD layer already delivered `fx.vagalMs` 323 ms but `model.ts`'s 7g→7a merge dropped the field (one-line fix); `bolusTimes` recorded only gamma rows (second sux dose never registered); engine-initiated rhythms were never rate-held. After: fentanyl 74 → 48, remifentanil → 52, neostigmine alone → 46, blunted by anticholinergic first; repeat-sux bradycardia draw seeded (0.35 adult / 0.7 child). New prototyped tasks 18a–18g: CPR (volume-scaled compression, brainstem withdrawal via cbfRel, incomplete recoil, Starling-resistor atria), PEA decay, tension-PTX one-way valve, dead-space root, humoral arm (PROPOFOL_SYMP unchanged — the missing compensation, not the suppression, was the error), vagal events, NaN guard + infant test (E-FU4-18). Audit on the applied tree (79 scenarios): propofol healthy −23 %, 80 y HTN −20 %, AS+CAD −20 %, HFrEF −21 %, no arrests; class III + propofol nadir MAP 30.3, NO arrest, recovering to 46; tamponade −80 % with PEA +120 s; Ali's case arrests at 780 s then decays to agonal; CPR CoPP 24/26 alone → 34 with adrenaline → 29 at 10 min; tension PTX PEA at 8.2 min. Ruling: **APPROVED for execution** — executor launched on `fu-4-integration-polish` from main. For Ali (plan open questions 19–22 + Q1/Q5): the two sourced propofol targets conflict (healthy −24 % vs class III 30–50 → S1b/S6a stay `it.fails`); the PE SpO2 band (≤ 92 proposed); CPR CoPP 30 with adrenaline; three K gaps.

**R60 (2026-09-28 11:24, Ali): 7j obstetric physiology and 7i labs & coagulation are DEFERRED to v1.1** to reach the release faster. v1.0 order: FU-4 → V.1 → FU-6 → FU-7 (FU-5 ∥) → 7k respiratory mechanics & volumes → Stage 9 clinical UI + naming → 8b release. The 7i/7j rows stay in the runbook as v1.1; the coverage runs "obstetric" and the coagulation-blocked cells wait with them. Ali is reviewing the organ/pathology inventory now.

**G-FU4 first pass (2026-09-29 10:05): FIX ROUND before merge — PR #25 open (head 3455bee), CI pending (build, slow-a, slow-b; branch protection: none, so the renamed checks do not block).** The executor's permission layer refused `git merge origin/fu-5-monitor-fidelity`; it did not work around it (correct) — the sequence is now #24 merges first, then the plan's ordinary `git merge origin/main`. Headline numbers at 3455bee: propofol 2 mg/kg healthy −23 % (80 y hypertensive −21, AS+CAD −21, HFrEF −21; the healthy row misses −25 to −40 because of 18e's humoral arm); Ali's tamponade MAP 90 → 50 at +60 s, PEA +170 s, agonal +300 s, asystole by +540 s; class III + propofol MAP 26.6 no arrest; CPR CoPP 25–29, 33–34 after adrenaline; tension PTX PEA +9.75/+10.2/+10.45 min; K 9.5 VF at 65 s, burns + sux VF +225 s, calcium first prevents; vagal: fentanyl 73 → 48, remifentanil 52, neostigmine 46 (62 with glycopyrrolate), repeat sux fires 7/8/9 of seeds, adult 0.40 / child 0.70 over 40 seeds, oculocardiac 73 → 45; 7 kg infant PaCO2 39, NaN guard never fired. 56 `it.fails` in the repo, 36 FU-4's (`docs/gates/fu-4/it-fails.md`); flipped to `it`: S1b, S8, warm-sepsis MAP. **Gate finding G-FU4-1 (mechanism, blocks the merge):** the humoral arm lets CPR alone restore a pulse at +175 s after full exsanguination (ruling 3 said no; 18a had none in 10 min). Ruling: humoral venoconstriction recruits at most the REMAINING unstressed venous volume (finite pool — stressed volume is drawn from unstressed, never created); clamp only, no constants moved; re-measure the arrest, tamponade, class III, four-patient propofol and S13 rows. **Rulings on open questions 24–28:** Bezold–Jarisch stays withdrawn (not modelled, calibration queue); `t25-apnoea` carries no heart-rate target; TCI over-delivery at low CO is a recorded feature and an Ali question (review pack, drugs); the 7c water-balance drift behind the 24 h soak failure (urine 2.68 % vs ±2 %) → calibration queue; Stage 3 low-flow bands stay `it.fails` under R45; Ali's Q1 conflict is his. Deviations accepted: 3 mmHg humoral deadband (7e neutral-at-rest); `TAU_HYP_S` 360 → 300 s at the middle of the 200–400 plateau (margins 1.35 / 7.65 min); screenshots at scale 0.6. Second pass after the fix round + the FU-5 merge.

**G-FU4-1, second ruling (2026-09-29 10:40):** the finite-pool clamp was built and does NOT bind (after a 3 L bleed the venous reservoir still holds 0.8–1.5 L; the humoral share ≤ 890 mL) — withdrawn, patch kept in scratch. Diagnosis: the arrest withdraws the neural recruitment, but the humoral term holds the unstressed capacity at its cap, so CPR restores venous return and a pulse at +175 s. Ruling: the humoral arm's EFFECT at the vessel is withdrawn by the same no-flow ischaemia factor that withdraws the neural arm (flow-dependent hormone delivery + ischaemic vasoplegia; bit-identical at kIsch 0; no new constant). Acceptance: CPR alone after exsanguination → no pulse in 10 min; VF + CPR + adrenaline → ROSC kept (adrenaline may be blunted, reported); exsanguination + CPR + adrenaline → no pulse; tamponade/class III/four-patient/S13 unchanged within noise. If unmet, item 23 stays an open `it.fails` with both failed mechanisms recorded and the PR merges with it open. slow-a re-run after the S8 flip: 55 passed (a632f49).

**G-FU4-1, third ruling (2026-09-29 11:10):** the ischaemic-withdrawal mechanism driven by the cerebral-flow factor `brainstemOutF(cbfRel)` met (a) CPR alone no pulse (CoPP 2.9–3.1, the empty heart) and (c) exsanguination + CPR + adrenaline no pulse, kept (b) VF + CPR + adrenaline CoPP 24.3 → 31.6, but REGRESSED (d): class III + propofol arrested at +90 s (nadir 3.2; was 26.6 no arrest) and CPR + 2 L + adrenaline no longer regained a pulse — because cerebral flow falls below 0.6 in perfusing hypotension. Withdrawn (patch `gfu41-ischaemic-withdrawal.patch` in scratch; gate note §9 item 23 at eaaf1fa). Third and LAST prototype allowed: the same withdrawal driven by the true NO-FLOW index the arrest declaration reads (0 in every perfusing state), ramped as the declaration ramps; (d) strict. If it fails, item 23 stays open with three recorded mechanisms and the PR merges with it open.

**G-FU4-1 FINAL (2026-09-29 11:40): the arrest-state withdrawal LANDS.** Third mechanism: the humoral arm's vascular effect withdraws with the declared arrest state over the NO_FLOW_S (60 s) ramp, factor exactly 1 in every perfusing state, ROSC restores it; no new constant. Measured: CPR alone after 3 L exsanguination → no pulse in 10 min (CoPP 2.9–3.5); exsanguination + CPR + adrenaline, no fluid → no pulse; VF + CPR + adrenaline CoPP 24.8 → 31.5 unchanged; every perfusing row bit-identical (S1 0.784, S2 −14.3 %, S4a PEA +165 s, S6a nadir 26.6 no arrest, S8 +9.75 min, S13 25.1–28.8, S16 44.4 min, MANUAL rows); class IV ROSC with 2 L + adrenaline +119 s (was +113). The one changed row — a COMPLETE 3 L bleed-out regaining a pulse with 2 L + adrenaline at +105 s — was the executor's own measured expectation, not a sourced band, and is clinically optimistic: it becomes a measurement (ROSC volume threshold 2 / 2.5 / 3 / 3.5 L) with the 2 L case an `it.fails` under a declared exception, and a new question for Ali (how much volume plus adrenaline should regain a pulse after a complete bleed-out, and how fast). Item 23 RESOLVED; the finite-pool and cerebral-flow attempts stay recorded with their numbers.

**G-FU4-1 LANDED (2026-09-29 12:05, Task 18e-fix, commit 70207d0; gate note at 2bdc045):** withdrawal factor 1 − (t − arrest.t)/NO_FLOW_S on the humoral venous recruitment and its SVR share (new 7e→7a seam `ext.endoHumSvrF`); hormone level untouched, no constant moved. ROSC volume threshold after a complete 3 L bleed under CPR + adrenaline: 2 L none, 2.5 L none, 3 L +180 s, 3.5 L +170 s — a measurement test; the 2 L row `it.fails` under E-FU4-19; class IV rig keeps ROSC at +119 s. Gate note item 29 = Ali's new question (review pack A-section addendum). Fast set 259 files / 1,149 passed. Awaiting the #24 merge for step 3.

**FU-5 MERGED (2026-09-29 12:40):** PR #24 merged at 16cdf79 (CI on d1a2175: build 40 m 00 s, test-slow 43 m 55 s, both pass). The FU-5 plan is now tracked on main (untracked copy moved to `scratch/plans-aside/`). FU-4 executor released for step 3 (merge main, the four cross-branch fidelity items, full re-verification incl. local e2e on Playwright's own Chromium + WebKit).

