### Task B2: E2 — aerobic muscle heat is limited by the oxygen delivered, so the core stops rising after the arrest (7e thermal; PROTOTYPED, requires FU-9 A2)

**Precondition:** FU-9 A2 (`l2/blood/oxygen.ts`: VO₂ is supply-dependent only below DO₂crit) must be on main. Check it
with `git log --oneline origin/main -- packages/engine-core/src/l2/blood/oxygen.ts` and
`git grep -n "FU-9 F3" -- packages/engine-core/src/l2/blood/oxygen.ts`. If it is absent, STOP and report: on today's
main this task is wrong (D12, numbers below).

**Files:** Modify `packages/engine-core/src/l2/thermal/heat.ts`, `src/l2/endo/adapters.ts`; create
`packages/engine-core/test/engine/fu10-mh-heat-limit.test.ts` (SLOW → `SLOW` + `SLOW_A`); modify `vite.config.ts`.
**Overlap:** FU-9 A4 edits `adapters.ts`'s `writeBlood` and its `BloodLike` type — this task adds one property to the
same type (`o2`) and one line in `readEndoInputs`; whichever lands second re-anchors on the merged type.

**Why (research/14 E2, ET-10g/ET-M2):** untreated MH arrests at +45 min at ≈ 42.5 °C (FU-4 G8's hazard, right) and the
dead patient then keeps heating to **44.3 °C at 60 min and 47.8 °C at 90 min** in VF and asystole, because the MH and
shivering heat (`heat.ts:145–146`) are independent of perfusion.

**Mechanism:** both are AEROBIC muscle heat, so scale them by 7c's delivered fraction of the oxygen demand
(`o2.vo2 / o2.demand`, 1 without 7c): heat stops when the circulation does.

**Measured (prototype, with FU-9 A2's line in place):** the pre-arrest course is unchanged to the second — EtCO₂ doubles
at 860 s, core +0.174 °C/min, K⁺ 5.75 at 20 min, pH 6.98 at 30 min, VF at **+45 min (2680 s)** — and the core peaks at
**42.34 °C** instead of 47.77 (MANUAL twin 42.17 vs 47.77). The dantrolene rows are unchanged (t½ 440 s, peak +14 min,
temperature falls). Shivering VO₂ at a cold emergence 56.9 % (was 58.97; TW either way, Ali Q1).
**Without FU-9 A2 (why this is Part B):** the same change gives core +0.057 °C/min, **no arrest at all** and a peak of
40.0 °C — FU-4's hyperthermic-arrest hazard would be lost.
**FU-4 check:** `test/engine/circ-lowflow-arrest.test.ts`, `clinical-suite.test.ts` and `audit:physiology` green; the
arrest times unchanged.

- [ ] **Step — the edits** (each find matches exactly once in application order; the chained ones are
  marked "(chained on <task>)" and match once in the applied state):

In `packages/engine-core/src/l2/thermal/heat.ts`, find:

```ts
  pyrogenW: number;```

Replace with:

```ts
  pyrogenW: number;
  /** FU-10 E2: the fraction of the O2 demand actually consumed (7c `o2.vo2 / o2.demand`), written by 7e every pass.
   * Aerobic muscle heat (MH, shivering) cannot exceed the oxygen it burns, so the core stops rising when flow stops. */
  o2F: number;```

In `packages/engine-core/src/l2/thermal/heat.ts`, find:

```ts
fluidWarmer: false, extraX: 1, pyrogenW: 0, dantE: 0, out: zeroOut(),```

Replace with:

```ts
fluidWarmer: false, extraX: 1, pyrogenW: 0, o2F: 1, dantE: 0, out: zeroOut(),```

In `packages/engine-core/src/l2/thermal/heat.ts`, find:

```ts
/** FU-10 E3: the fraction of the effectors (vasomotor tone, shivering) a neuraxial block abolishes; 0 otherwise. */```

Replace with:

```ts
/** FU-10 E2: the delivered fraction of the O2 demand (1 without 7c, clamped to [0, 1]). */
const o2Frac = (st: ThermalState): number => Math.min(1, Math.max(0, st.o2F ?? 1));

/** FU-10 E3: the fraction of the effectors (vasomotor tone, shivering) a neuraxial block abolishes; 0 otherwise. */```

In `packages/engine-core/src/l2/thermal/heat.ts`, find:

```ts
    shiverW: shiverW(st.tc, thr, st.m0, st.effKg, st.nmb) * (1 - blocked(st)), // FU-10 E3: no shivering below a block
    mhW: st.m0 * MH_HEAT_X * mhActivity(st.mh, t),```

Replace with:

```ts
    // FU-10 E2: both are AEROBIC muscle heat — limited by the oxygen the circulation delivers (`o2F`, 1 when 7c is absent)
    shiverW: shiverW(st.tc, thr, st.m0, st.effKg, st.nmb) * (1 - blocked(st)) * o2Frac(st), // FU-10 E3: no shivering below a block
    mhW: st.m0 * MH_HEAT_X * mhActivity(st.mh, t) * o2Frac(st),```

In `packages/engine-core/src/l2/endo/adapters.ts`, find:

```ts
  core?: { so?: { keto?: number }; fl?: { vp?: number; visf?: number; kfMult?: number };
    endoKShift?: number; endoGlucoseMgDl?: number; endoKetoMmolMin?: number };```

Replace with:

```ts
  core?: { so?: { keto?: number }; fl?: { vp?: number; visf?: number; kfMult?: number }; o2?: { vo2?: number; demand?: number };
    endoKShift?: number; endoGlucoseMgDl?: number; endoKetoMmolMin?: number };```

In `packages/engine-core/src/l2/endo/adapters.ts`, find:

```ts
export function readEndoInputs(ctx: EndoCtx, es: EndoState, t: number): EndoInputs {
  const th = ctx.resp.temp;```

Replace with:

```ts
/** FU-10 E2: 7c's delivered O2 fraction (`vo2 / demand`); 1 without 7c or at zero demand. */
export function o2Fraction(blood: BloodLike | undefined): number {
  const o = blood?.core?.o2;
  if (!o || !num(o.vo2) || !num(o.demand) || o.demand <= 0) return 1;
  return Math.min(1, Math.max(0, o.vo2 / o.demand));
}

export function readEndoInputs(ctx: EndoCtx, es: EndoState, t: number): EndoInputs {
  const th = ctx.resp.temp;```

In `packages/engine-core/src/l2/endo/adapters.ts`, find:

```ts
  th.depthIn = num(n?.thermoDepth) ? n.thermoDepth : null;```

Replace with:

```ts
  th.depthIn = num(n?.thermoDepth) ? n.thermoDepth : null;
  th.o2F = o2Fraction(bloodOf(ctx.ps)); // FU-10 E2: the aerobic-heat limit```

- [ ] **Step — the test.** Create `test/engine/fu10-mh-heat-limit.test.ts` (the ET-10 rig, instructor MH severity 1,
  90 min, no treatment): the patient arrests at 40–50 min, the core peaks below 43.5 °C, and the peak comes within 5 min
  of the arrest; plus a perfusing arm (MH treated at +15 min) whose 15-minute course matches the pre-FU-10 numbers to
  0.05 °C, so the limit is inert while the circulation works.
- [ ] **Step — run.** `CI=1 npx -y pnpm@9.15.9 --filter @pme/engine-core exec vitest run test/l2/thermal test/l2/endo test/engine/fu10-mh-heat-limit.test.ts test/engine/circ-lowflow-arrest.test.ts test/engine/clinical-suite.test.ts` → green;
  `npx -y pnpm@9.15.9 run audit:physiology` → the arrest table unchanged.
- [ ] **Step — the ET runner.** `./run.sh cli.ts ET-10 ET-11 ET-M2 ET-05a ET-05c` → the rows above.
- [ ] **Commit and push.** `git add -A packages/engine-core && git commit -m "fix(7e): MH and shivering heat follow the oxygen delivered, so a dead patient stops heating (FU-10 E2)" -m "Co-Authored-By: Claude Fable 5.1 <noreply@anthropic.com>" && git push`

---

