# What remains for v1.0

State on 2026-11-05 (release candidate `1.0.0-rc.5`). Merged: everything listed in the CHANGELOG under 1.0.0-rc.1.

| Work | Content | State |
|---|---|---|
| Clean-up | Development history out of source comments, file names, test titles and these documents; domain names instead of stage names; leftover developer pages | Done (Stage 14, PR #74) |
| Calibration pass | Re-base the evidence bands from their sources (an audit of 209 test targets found about one in five right as written), fix the validation runner's held heart rate, then calibrate the model against the corrected bands; publish the audit | Planned, after the release candidate |
| Blind realism review | Rater scores with the existing review tool | Not started |
| Owner hand checks | A real phone, Safari (fast-forward, second screen, the `file://` embed, the Ventilator view held in another view), the Debrief print preview, the hidden-tab watchdog, a 600 s tick gate and a busy Ventilator-view soak | Run on 1.0.0-rc.1 on 2026-10-18 (one failed: FX-15); the 600 s tick gate and the soak not run |
| Licence review | Whether NOTICES attribution suffices for the bundled ODC-By templates; the PTB-XL licence | Closed by the owner on 2026-10-18 (no lawyer review is sought) |
| Classroom kit as a release asset | Ship the kit (app, relay, launchers) as a release asset instead of a build from a source checkout | A later release candidate |
| 1.0.0 | Tag with a DOI | After the above |

## Not in v1.0 (moved to v2.0)

- The autonomic hub and the cardiovascular reflexes, the perfusion floor and decompensation (was "FU-12"): see
  [v2.0/evidence/cardiac-reflexes-audit.md](v2.0/evidence/cardiac-reflexes-audit.md). **Open decision:** whether a
  minimal subset must still go into v1.0 because v1 otherwise teaches shock wrongly (an awake patient who loses half
  the blood volume settles at a mean pressure of 63 mmHg and never arrests). Decide after the coupling ledger exists.
- Endocrine and thermal Part B (lactate in sepsis and the remaining cells).
- Paediatric and obstetric physiology; laboratory values; coagulation.

## Ships in 1.0.0-rc.1 after this list was written

- **Networked second screens** (listed above as moved to v2.0 until 2026-10-12): ships in 1.0.0-rc.1 as Stage 12 (PR #57,
  merged 2026-10-12): learners' phones follow the instructor's monitor over a classroom relay on the instructor's laptop
  (the kit's "Start Classroom"), read-only; the same-browser second screen came with FU-11.

## Deferred during the rc.4 demo week (decided 2026-10-24 to 2026-10-29)

Each item below was deferred for size or risk before the 3 November 2026 demo, not dropped. Engine items are true
couplings by the owner's rule (no condition-specific constants); the rest are product work.

| Item | What | Where it goes |
|---|---|---|
| Muscle energetics | A muscle model with the calcium leak, the SERCA/ATP turnover and the resulting oxygen demand, so that MH, shivering, exercise and rigidity are one mechanism; E131 (one metabolic rate, heat = oxygen energy) and E134 (anaerobic metabolism with its limits, muscle-injury potassium, severity as an input) are its honest lumped form | v2.0 workstream 7 (missing systems) |
| Ventricular interdependence (E122) | Pulsus paradoxus in tamponade from the shared pericardial space and the respiratory effort, not a fitted effort constant (E118 rejected) | v2.0 workstream 1–2 (core, then the circuit) |
| Autonomic hub and reflexes (FU-12) | Already listed above | v2.0 workstream 2 |
| Chemoreflex pressor limb through the ONE sympathetic efferent | `chemoFactors` (circ/model.ts) applies the hypercapnic pressor response as its own multiplier on HR and SVR (+1 %/mmHg PaCO2 above 50, capped at +20 %, an [ENG] size) beside the baroreflex: the present term is an independent constrictor with no sympatholysis and the wrong sign. Found 2026-10-27 while gating E134 (the low-flow PI row, then the class IV haemorrhage course, where it is worth ≈ 1 mmHg of MAP at +10 min and holds the patient on the compensated side of his collapse). The sources: hypercapnia LOWERS systemic resistance (≈ 0.4 % of SVR per mmHg, non-sympathetic: Walley 1990 after propranolol; Cullen & Eger 1974 for the intact net, where CO and HR rise and TPR falls) and depresses the myocardium (≈ 4 % of contractility per 10 mmHg PaCO2, ≈ 7 % per 0.1 pH: Walley 1990 Emax), while the sympathetic limb is what raises output; and the chemoreflex is POTENTIATED, not occluded, when the baroreflex is unloaded (several-fold at MAP 40–50: Heistad 1974; the hypercapnic MSNA response survives baroreflex loading: Somers 1991), so there is no shared ceiling that switches it off — the limbs share an EFFERENT. The fix: the chemoreflex sympathetic limb (hypercapnic and hypoxic, sized 4–8 % of baseline MSNA per mmHg from Somers 1989/1991 with the ventilation-related restraint stated) as an afferent of the one sympathetic efferent the baroreflex drives, carrying the sympatholysis and the catecholamine-responsiveness scaling; CO2's direct vasodilation; and the myocardial depression through the existing contractility path, so the net reverses where the inotropic reserve is gone (Karnad 1993: relieving venous hypercarbia in exsanguinated dogs raised cardiac output without volume). Nothing [ENG] | v2.0 workstream 2 (autonomic hub); evidence §2.5 |
| Pressure-line missed feet (ABP, PAP) | **2026-10-28, ABP in review (branch `fix-arterial-beat-detector`, post-demo):** the arterial line's detector searches back (Pan & Tompkins) and accepts a candidate by its shape (Li, Dong & Vai 2010). On the diagnosis run set: 613 missed pulses found, no foot that is not a beat, every long interval (293) kept; SBP bias AF 150 +8.4 → +7.3, MH +2.4 → +2.1, haemorrhage +0.8–1.5 → +0.4–0.5. What stays is mostly beats under 0.4 × their neighbours' rise (AF pulse deficit). PAP open (no search-back; unmeasured). Diagnosis and fix: the project's `research/ibp-missed-foot-diag/`. Original row: The pulse detector (`l3/pulse/detector.ts`) misses some arterial upstrokes, so the numerics (`l3/pressure-numerics/numerics.ts`) measure two or more beats as one. A smaller upstroke after a large one stays under 60 % of the SSF peak average, or the SSF never falls below its re-arm level between beats. Measured 2026-10-27 on main 25771808 (an interval longer than 166 % of the recent median, checked against the engine's beat list). Where it happens, as ABP intervals over the limit: untreated MH 427 of 5669, from about 15 min, at the E133 PVCs; MANUAL AF 150 93 of 1136; the haemorrhage course 11 of 1878 (8 at 560–632 s in low flow, 3 after ROSC); the tamponade showcase 5 of 1670; Ali's low-flow case none. PAP is unmeasured: no run connects a PAP line. What the display reads: over a merged interval SBP is the larger beat's, DBP the last beat's and MAP the mean of the beats. Against the mean of the true ejecting beats, the displayed SBP reads +8.4 mmHg high in AF 150 and +2.4 in MH, and DBP and MAP stay within a few mmHg. The AF 150 row that passes against the displayed line therefore compares the cuff with a line that itself reads high. Mechanism to build: Pan & Tompkins' search-back (1985): an interval over the missed limit is re-scanned at a lower threshold and split at the missed foot. It belongs in the one foot path shared by the pleth and the pressure lines, with #153's pleth own-period rule revisited under the same rule. Spurious feet must be solved first: a half-threshold prototype recovered 108 of 169 missed AF pulses (1 spurious foot), but only 174 of 388 in MH, with 46 spurious feet plus 18 in genuine long beats. Finding the feet also moves the arterial pulse rate. Rejected: extending #153's own-period rule to the pressure lines. It never measures the missed beat (SBP unchanged), and it truncates genuine long diastoles (57 of the 427 flagged intervals in MH, 52 of 179 in the other scenarios): MAP 71 → 83 at the HR step 120 → 40, 65 → 77 in AV block 32, 127 → 145 and 199 → 214 after ROSC. PPV and pulsus paradoxus read the engine's beats, not this detector, and are unaffected. Diagnosis: the project's `research/ibp-missed-foot-diag/` | ABP: in review; PAP: v1.0 later rc |
| Host stage-group timing | The instructor's engine can apply a two-command stage group on two ticks under load (worker round trip); #145 made followers mirror it faithfully, the host side is open | v1.0 later rc or v2.0 workstream 1 |
| Room and instruments (E124) | Start-page room setup: role picker, instructor PIN, persistent room code, device table with pings, each screen one instrument (monitor, ventilator, defibrillator window, BIS, IABP) | v1.0 later rc |
| The department's defibrillator model as a skin | Ruled by the owner 2026-11-05: the Room plan's defibrillator window is generic for now (energy select, charge, shock, sync; the engine's fallback values, Zoll-like). The department's actual machine is added later as a skin with its own sourced defibrillator block (energies, charge times, ladder) and one line in the Room plan's `DEFIB_MODELS` (R5a); Room setup keeps the line "Your department's machine: not named yet" as its hook (`docs/plans/room-and-instruments.md` §9) | After the Room plan's R5a/R5b, once the owner names the model |
| Instructor view redesign (E127) | Design agreed with the owner 2026-10-29: `docs/plans/instructor-panel-redesign.md` (STATE / ACTION layout, the learners' monitor at a reduced size, one list of steps, automatic rows and judged objectives with five visual states, sheets with a staged-delivery cache, marks, paused, phone). Built as a second view, Instructor v2 at `#/teach2` (PR #177, merged 2026-10-30), the only Instructor view since retire-instructor-v1 PR 3 (6 November 2026: the first view's laptop route retired, `#/teach` opens v2, Settings has no choice of view; the Remote keeps the first view's panel until the phone layout), with the owner's strip of five chips with full names (ruled 2026-10-29 18:40) and the host-side stage marks opt-in (`stageMarks` / `markStages(true)`, which Instructor v2 calls). Swap goes to the Monitor view (ruled 2026-10-29 18:30); the in-place swap is E139. Ruled out on 2026-10-29 (18:30): the Defib · CPR sheet taking over ACTION during CPR; the arrest-phase sheet (E140) comes with the new format instead. Not built: the phone layout (E124, extension), the Gas sheet, an onset ramp for delivered items | v1.0 later rc (on `main` for the rc.5 line) |
| Scenario format `pme-scenario/2` (E135) | Design from the owner's rulings of 2026-10-29 (17:00, 17:20; merged as PR #176): `docs/plans/scenario-format-v2.md` (phases entered by rules on the engine's true state, never by an action; actions carrying their acceptance criteria and graded met / deviation / overdue / failed / not applicable; outcomes reached / not reached; judged rows; violations; route models where a route is judged; the MH and haemorrhage cards rewritten to it after the demo). A judged route the engine does not model is shown as "route not modelled" (the engine refuses such a dose with "route X is not modelled"); IM dantrolene is modelled (piece F5.2: accepted, no systemic effect, one local tissue-injury event, nothing on the monitor; see the two rows below for what stays not modelled). Until the format lands (ruled 2026-10-29 17:00 and 18:30): the interim two-button rule for a dose that differs from the card's step stays in Instructor v2's Drug sheet, and the card's steps stay out of the staged-delivery cache | v1.0 later rc, after the demo |
| Preparation bench (E136) | Discussed with the owner 2026-10-29 (18:00); roadmap only, no action yet. The Drug sheet becomes a preparation bench: components make a preparation with its concentration, diluent, compatibility and preparation time, read from a sourced formulary layer. A compatibility problem is shown at staging and the instructor decides (ruled 18:00). A wrong diluent is a deviation, and a violation if the preparation is delivered. The loss of effect is modelled; particulate harm is a consequence named in the debrief | v1.0 later rc, after E135 |
| Charcoal filter (E137) | Named as an engine gap by the owner 2026-10-29 (18:00). The MH card's trigger-off step names activated charcoal filters, and the engine does not model them: the agent washes out only through the vaporiser at 0 % and the fresh gas flow. The filter acts on the inspired side of the circuit equation (`packages/engine-core/src/l2/pk/volatile.ts`, `Vc·dFI/dt = FGF·(FD − FI) − U`), removing the agent from the gas the patient breathes. Source to start from: Birgenheier et al., Anesth Analg 2011;112:1363–70 (filters on the inspiratory and expiratory ports bring a contaminated machine's delivered agent below 5 ppm in under 2 min) | v1.0 later rc or v2.0 workstream 1 |
| MH as a triggered process (E138) | Named as an engine gap by the owner 2026-10-29 (18:00). Today MH activity does not read the agent level after onset: `mhActivity` (`packages/engine-core/src/l2/thermal/mh.ts`) is severity × the onset ramp × the share dantrolene leaves unsuppressed, so after onset, stopping the volatile does not change the activity. The general model: the activity of a triggered process is driven by the trigger's tissue partial pressure (for MH, the volatile model's muscle compartment) × the patient's susceptibility, plus a self-sustaining term that only the treatment decays. Stopping the trigger then becomes an action with acceptance criteria under E135 (vaporiser at 0, fresh gas flow ≥ 10 L/min, charcoal filter) and an outcome (EtAA below a threshold). Sources to be gathered with the plan; a true coupling, no condition-specific constant. Related: muscle energetics above | v2.0 workstream 7, or v1.0 later rc as its lumped form |
| IM dantrolene's local harm (scenario format piece F5.3) | Since piece F5.2 the engine accepts IM dantrolene with bioavailability 0 (the owner's ruling of 2026-10-29 17:00, "IM dantrolene = no effect + local harm") and raises one `drugLocalEffect` event: the alkaline solution (pH about 9.5, Dantrium Intravenous label) injures the tissue at the injection site. The injury itself, the creatine kinase rise and the potassium released from the injured muscle are not modelled (the plan's answer to Q7): each needs a sourced coupling before it is built, and no number is added without one. Listed in `docs/guides/known-deviations.md`, "Tests not run" | v1.0 later rc or v2.0, sources first |
| Routes other than IV beyond IM dantrolene (scenario format piece F5.2) | The mechanism is one route model per drug row and route (bioavailability F, absorption rate ka, lag, each from a source). A row with F > 0 needs a first-order depot feeding its central compartment, with F and ka as a PK source states them; ka is never back-solved from a peak time. Epinephrine IM stays "route not modelled": no source read states both its F and its ka (Frechen et al., Drug Metab Pharmacokinet 2015;30:391–9, a mixed-effects model of 9 volunteers with a 0.3 mg IM arm, gives an absorption half-life of 29 min in its abstract, which reads as the IM route's; its full text, which would say whether the IM bioavailability was estimated or fixed, was not available), so the depot is not built. Curve rows with 0 < F < 1 and epinephrine by the tracheal tube (no such route in the engine) stay "route not modelled" | v1.0 later rc, when a source gives F and ka |
| In-place swap (E139) | Ruled by the owner 2026-10-29 (18:30), option B: in Instructor v2 the learners' monitor and ACTION trade columns, with the keys still live. Until then Swap goes to the Monitor view (option A, built in #177) | v1.0 later rc |
| Arrest-phase sheet (E140) | Ruled by the owner 2026-10-29 (18:30): no CPR sheet takes over ACTION; in the arrest phase the Defib · CPR sheet draws that phase's actions inside it. A later increment, built with E135's phases and actions | v1.0 later rc, with E135 |
| Grades on a follower (scenario format, plan Q16) | `grade()` runs on the host only (`apps/demo/src/app/teach2/rows.ts`): a follower's Instructor v2 shows a `pme-scenario/2` card's prescriptions and "graded on the host" in place of each row's grade (the orchestrator's answer to Q16, 29 October). Showing the grades there needs the host to send them (or their inputs) to the follower; the phone remote's view feed (`docs/plans/instructor-peer-role.md` §6) is the path to read first | v1.0 later rc, with the view feed |
| The Ventilator view's settings through the driver (scenario format, plan F10) | The Ventilator view's cockpit frames go straight to the monitor (`apps/demo/src/app/session.ts` `linked().dispatch`), not through `driver.host`, so ventilation set in the cockpit is never in a `pme-scenario/2` run's administration record and cannot satisfy or be graded against an action (the MH card's hyperventilation). An A press's ventilation `give` goes through the driver and is recorded. Route the cockpit's settings changes (not its 50-a-second frames) through the driver so the record sees them | v1.0 later rc |
| Instructor remote on the phone (E124, extension) | From the phone discussion with the owner 2026-10-29 and 2026-10-30. A phone that says hello as a `viewer` is refused commands by the relay and by the host (`packages/controller/src/session/host-session.ts`, ack "a viewer cannot command"), so the phone remote needs an instructor peer role bound to the instructor PIN. The phone layout is drawn (mock-ups on the design canvas, not in the repository) and not built. Its vitals are the three the card names for the phase, one ECG strip, and a lab line showing critical values only | v1.0 later rc, with E124 |
| Scenario history from the first stage (E141) | Ruled 2026-10-29 (19:40, PR #177's question 2). `ScenarioView.history` in `@pme/controller` starts at the first transition: a load publishes its first state before its own commandApplied, and the history restarts on it. Instructor v2 puts the initial entry back on its own side (`card-read.ts` `withStart`, `teach2/course.ts`); the fix in the controller, so that every panel reading the history sees the first stage's entry, is a roadmap item | v1.0 later rc |
| IBP scales (E130) | Manual 0–200 scales and periodic autoscaling for IBP1/IBP2 (Saadat default fixed 0–200). Built in PR #207 (draft, post-demo): per channel Fixed, a typed range within 0–200 or AUTO judged every 30 s of sim time from discrete ranges (0–60/100/160/200; venous from −10–30), with hysteresis; a Devices-tab control (and Instructor v2's Devices sheet); the scales travel with the monitor style to the second screen and the phones; Saadat-like ART default now 0–200 (was 40–200). Not found in any manual read: a vendor auto-scale interval (30 s is the ruling's rule) | v1.0 later rc (PR #207) |
| Uniform scaling and the landscape phone | The whole monitor scales as one (fixed scales, shrink to fit); the phone landscape view | v1.0 later rc |
| Peer-left frame from the relay | A peer-left frame from the relay so the host can forget a peer: the host keeps each relay peer's last sequence number while that peer's socket is down, so a hand-written hello with a Remote's id and a high sequence number, sent while the Remote is reconnecting, still blocks the Remote's commands until the page reloads (the known gap of PR #183, which keys peers per transport and gives each id one live socket) | Done (R29: `{relay:'peer-left', id}` to the host, which forgets that peer) |
| Kit-round harness lag threshold | The phone comparison flags 2.5 s of display lag at ×4 as a mismatch (threshold 2 s) | Test tooling |
| Time-control test follow-up | From Stage 10 | Test tooling |

## Classroom defects (post-demo backlog)

- **Monitor start without a worker race.** Today the page waits up to 2 s (`READY_TIMEOUT_MS`, `worker-host.ts`) for the
  engine worker and otherwise runs the engine on the main thread for good; a slow worker load (the dev server, a loaded
  laptop) decides the render path by a clock. Change: start every monitor on the main thread at once, and hand over to
  the worker when it posts `ready`, at any time. The hand-over needs a snapshot: take the main-thread engine's snapshot
  at a tick boundary, restore it in the worker, keep the clock anchor and the lanes' history, then stop the main-thread
  pump, with commands sent during the hand-over queued and replayed in order. The proof: an e2e that delays the worker's
  `ready` by 5 s and checks the monitor draws from the first second, switches to `worker-*` after the delay, and loses no
  tick, command or alarm across the switch (the event log and the snapshot tick match a run without the delay).
- **A press dropped when its button is rebuilt under the pointer** (likely; WebKit seen, Chromium not ruled out). Where:
  the first Instructor view's scenario panel (`panel/scenario.ts`) rebuilds every "What happens next" button with
  `next.replaceChildren(...)` on each repaint; Instructor v2's ACTION (`teach2/action.ts`, `sync()`) keeps each row's
  button but moves every row into new `<li>` elements whenever the order changes. A click whose press and release
  straddle that repaint lands on a removed or moved node and the step never happens. Evidence: `ui-polish-a` UI-A #5 at
  1920 × 1080 on WebKit passed 9 of 10 runs (4 November, PR #260's runs: "Premedicate" did not take, "Induce" never
  appeared); in CI on WebKit, `teach2-fit` "at treated", "at recovering" and "recovering-2" left rows "ready" 10 s after
  the click (PR #258 runs 41804425424, 41811092856; PR #191 run 41786137019). Change: update the buttons in place and
  keep their nodes stable across repaints; move only the rows whose position changed. The proof: an e2e that presses a
  step while a repaint is forced between press and release, on Chromium and WebKit, 20 runs each, every press taken.

## Known limits to state in the v1.0 release notes

Education only, not a medical device. Adults only. Known-miss tests are listed in the test suite as `it.fails`, each
with its measured value and its target. Shock decompensation and reflex bradycardia are not modelled (above).
