### A4 MH E119 induction sequence and early call (kit round) (webkit, kit 0c4b396f, load avg 2.74–5.88)

Script: scripts/showcase/kit-round-a.kitround.ts · server: Start Classroom.command (relay + static app, node, as built) · reaction 2 s · 3 phones · setup: {"sessionCode":"TBB4AQ","alarmButtonAtOpen":"No alarms","alarmButtonAfterAllOn":"No alarms","soundButton":"Sound on","alarmButtonAfterLoad":"No alarms","limitsAfterLoad":"limit alarms on after Load","alarmButtonRightAfterLoad":"No alarms","bookmarkAt":"00:04","alarmButtonAtEnd":"No alarms"}

| Wall | Clock | × | State | HR | ART | SpO2 | EtCO2 | RR | Load | What |
|---|---|---|---|---|---|---|---|---|---|---|
| 0.4 | 00:04 | 8 | awake | 71 | –/– (–) | – | – | – | 3.17 | Load "Malignant hyperthermia" at ×8, Bookmark |
| 5.2 | 00:42 | 8 | premedicated | 70 | 123/80 (94) | 96 | 37 | 14 | 2.99 | press **Premedicate: midazolam 2 mg, fentanyl 100 µg** |
| 8.8 | 01:11 | 8 | preoxygenated | 65 | 120/77 (90) | 96 | 38 | 12 | 3.39 | press **Preoxygenate: 100 % O₂ by face mask** |
| 31.2 | 04:11 | 8 | induced | 64 | 120/75 (89) | 99 | 46 | 6 | 3.12 | press **Induce: propofol 2 mg/kg, then succinylcholine 1.5 mg/kg** |
| 38.9 | 05:12 | 8 | intubated | 69 | 96/59 (70) | 99 | 49 | 5 | 3.09 | press **Intubate: ventilator 12 × 500, PEEP 5, FiO₂ 0.5; sevoflurane 2 %** |
| 46.4 | 06:12 | 8 | surgery | 71 | 96/59 (69) | 99 | 42 | 12 | 3.41 | press **Start surgery: rocuronium 0.6 mg/kg** |
| 57 | 07:35 | 4 | surgery | 75 | 105/64 (75) | 99 | 44 | 12 | 4.74 | 7:30 ×4: watch the CO₂ tile |
| 66.1 | 08:12 | 4 | earlySigns | 79 | 107/67 (77) | 99 | 46 | 12 | 5.18 | state Early signs |
| 66.5 | 08:13 | 4 | earlySigns | 78 | 106/66 (77) | 99 | 46 | 12 | 5.18 | objective ticked: ^Name malignant hyperthermia |
| 67.4 | 08:17 | 4 | triggerOff | 78 | 107/66 (77) | 99 | 46 | 13 | 4.84 | press **MH crisis: stop sevoflurane, charcoal filters, propofol infusion, O₂ 100 % at 10 L/min, hyperventilate** |
| 72.5 | 08:37 | 4 | treating | 78 | 107/67 (78) | 99 | 39 | 20 | 4.77 | press **Dantrolene 2.5 mg/kg** |
| 72.5 | 08:37 | 4 | treating | 78 | 107/67 (78) | 99 | 39 | 20 | 4.77 | EtCO₂ below 40 |
| 85.6 | 13:50 | 4 | recovering | 81 | 104/66 (76) | 99 | 40 | 20 | 5.88 | after the 5-min fast-forward |
| 86.5 | 13:53 | 4 | normoventilated | 80 | 104/65 (76) | 99 | 42 | 22 | 5.88 | press **EtCO₂ normal: ventilation back to 12 × 500** |
| 99.9 | 19:07 | 4 | normoventilated | 87 | 99/66 (75) | 99 | 65 | 12 | 4.87 | after the 5-min fast-forward |
| 99.9 | 19:07 | 4 | normoventilated | 87 | 99/66 (75) | 99 | 65 | 12 | 4.87 | after span 2: the EtCO₂ climbing back at normal ventilation |
| 100.7 | 19:10 | 4 | treating | 89 | 99/66 (75) | 99 | 65 | 13 | 4.87 | press **Dantrolene 2.5 mg/kg; hyperventilate again (20 × 600, O₂ 100 %)** |
| 114.3 | 24:24 | 4 | recovering | 69 | 93/57 (67) | 99 | 41 | 20 | 4.39 | after the 5-min fast-forward |
| 114.8 | 24:25 | 4 | recovering | 69 | 93/56 (66) | 99 | 41 | 20 | 4.39 | end: paused |

States: 00:01 awake · 00:36 premedicated · 01:05 preoxygenated · 04:04 induced · 05:06 intubated · 06:06 surgery · 08:11 earlySigns · 08:13 triggerOff · 08:34 dantrolene · 08:36 treating · 09:38 recovering · 13:50 normoventilated · 19:07 dantroleneAgain · 19:09 treating · 23:36 recovering

Alarms raised: 03:07 ETCO2 TOO LOW · 04:03 RR TOO LOW · 04:32 RR TOO LOW · 04:44 ETCO2 TOO LOW · 04:45 CO2 APNEA · 05:11 AWRR TOO LOW · 05:38 NIBP SYS TOO LOW · 14:25 ETCO2 TOO HIGH

Spans: {"min":5,"via":"button","clockBefore":"08:37","fromT":518,"endT":818,"wallS":10.1,"speedBefore":4,"speedAfter":4,"rateAfter3s":4,"banner":"Fast-forwarded 5 min No alarms","alarms":[],"load1":5.88}

{"min":5,"via":"button","clockBefore":"13:53","fromT":833.7,"endT":1133.7,"wallS":10.4,"speedBefore":4,"speedAfter":4,"rateAfter3s":4,"banner":"Fast-forwarded 5 min ETCO2 TOO HIGH 14:25","alarms":["14:25 ETCO2 TOO HIGH"],"load1":4.87}

{"min":5,"via":"button","clockBefore":"19:10","fromT":1150.8,"endT":1450.8,"wallS":10.5,"speedBefore":4,"speedAfter":4,"rateAfter3s":4,"banner":"Fast-forwarded 5 min No alarms","alarms":[],"load1":4.39}

Measures: {"a4mh":{"states":[{"t":1.8,"id":"awake"},{"t":36.3,"id":"premedicated"},{"t":65.6,"id":"preoxygenated"},{"t":244.7,"id":"induced"},{"t":306.3,"id":"intubated"},{"t":366,"id":"surgery"},{"t":491.8,"id":"earlySigns"},{"t":493.9,"id":"triggerOff"},{"t":514.6,"id":"dantrolene"},{"t":516.6,"id":"treating"},{"t":578.2,"id":"recovering"},{"t":830.3,"id":"normoventilated"},{"t":1147.5,"id":"dantroleneAgain"},{"t":1149.5,"id":"treating"},{"t":1416.5,"id":"recovering"}],"inducedAt":"04:04","intubatedAt":"05:06","earlySignsAt":"08:12","earlyAfterSuxS":247.7,"callAt":"08:13","callAfterEarlyS":1.8,"etco2Below40At":"08:37","normoAt":"13:50","spo2MinInductionToTube":99,"etco2Above45AfterNormoAt":"14:04","dose2At":"19:07","dose2AfterAbove45S":303.4,"etco2AtDose2":65,"etco2PeakAfterNormo":"65 at 19:04","etco2PerMinuteAfterNormo":"+0 40 · +1 53 · +2 56 · +3 59 · +4 61 · +5 64 · +6 51 · +7 49 · +8 47 · +9 45 · +10 42","etco2Below40AfterDose2At":null,"held2At":null,"normo2At":null,"etco2PerMinuteAfterDose2":"+0 65 · +1 50 · +2 48 · +3 46 · +4 44 · +5 42","awrrEnd":20},"pdf":"WebKit: Playwright has no page.pdf(); print-media screenshot only"}

Debrief: {"objectives":[{"status":"not assessable","mark":"observed","text":"✓ Observed Name malignant hyperthermia from the monitor: EtCO₂ rising at unchanged ventilation when it should be falling (42 → 45; without MH it settles 36–39) with a rising heart rate (64 → 80, blunted by fentanyl) (instructor-assessed)Observed by the instructor at 08:13."},{"status":"met","mark":"observed","text":"✓ Observed Call the MH crisis (stop sevoflurane, charcoal filters, propofol infusion, O₂ 100 % at 10 L/min, hyperventilate) within 120 s of the early signs (EtCO₂ past 45 mmHg at unchanged ventilation) 2 s of 2 min 00 sThe state \"Trigger off: sevoflurane stopped, charcoal filters, propofol 100 µg/kg/min, O₂ 100 % at 10 L/min, ventilation 20 × 600\" 2 s after the state \"Early signs: EtCO₂ rising at unchanged ventilation, heart rate rising\" (08:11 → 08:13; within 2 min 00 s asked)."},{"status":"met","mark":"observed","text":"✓ Observed Give dantrolene 2.5 mg/kg within 300 s of calling the crisis 21 s of 5 min 00 sDantrolene 21 s after the state \"Trigger off: sevoflurane stopped, charcoal filters, propofol 100 µg/kg/min, O₂ 100 % at 10 L/min, ventilation 20 × 600\" (08:13 → 08:34; within 5 min 00 s asked)."},{"status":"met","mark":"observed","text":"✓ Observed The EtCO₂ is climbing back at normal ventilation: the MH is not controlled — second dose of dantrolene 2.5 mg/kg and hyperventilate again (20 × 600, O₂ 100 %)Dantrolene after the state \"Ventilation back to 12 × 500, O₂ 100 %\" at 19:07"},{"status":"not assessable","mark":"not-assessable","text":"– Not assessable Treat the potassium (calcium chloride, insulin with dextrose) within 300 s of K⁺ rising above 5.5 mmol/LK⁺ above 5.5 mmol/L did not happen."},{"status":"met","mark":"observed","text":"✓ Observed Hyperventilation kept until EtCO₂ has stayed below 40 mmHg for 2 min, then ventilation normalised (back to 12 × 500)The state \"Ventilation back to 12 × 500, O₂ 100 %\" at 13:50, after EtCO₂ had stayed below 40 mmHg for 2 min 00 s (08:36 → 10:36)."}],"facts":{"Lowest SpO₂":"96 % at 00:10","Lowest ART M / NIBP M":"62 mmHg at 05:26","Highest EtCO₂":"65 mmHg at 19:04","Highest T1 / T2":"36.8 °C at 00:01","Apnoea alarm to ventilated breaths":"20 s (04:45 → 05:06)","Labs (the model): last (lowest–highest)":"K⁺ 5.0 mmol/L (4.2–5.0) · Lactate 3.6 mmol/L (1.0–3.6) · pH 7.33 (7.18–7.41) · Glucose 6.6 mmol/L (5.6–6.6) · Tcore 36.4 °C (36.4–36.8)"},"timelineRows":52,"minuteRows":25}

Phones: {"rule":"a parameter whose NUMBER differs (> 1 unit, or a number vs a blank; a trailing quality mark such as \"?\" ignored and counted apart) for more than 2 s while comparable = S12-F2 seen","s12f2Seen":false,"marks":[],"perPhone":[{"maxMismatchS":1,"worst":{"param":"NIBP","forS":1,"instructorFirst":"126","phoneFirst":"/","instructorNow":"94","phoneNow":"102","atWallS":2},"samples":239,"compared":147,"commonTiles":10,"sameNumberOtherMarkSamples":98,"holdSamples":2,"status":{"synced":239},"resyncs":5,"lagS":0.1},{"maxMismatchS":0.5,"worst":{"param":"NIBP","forS":0.5,"instructorFirst":"12","phoneFirst":"120 / 80","instructorNow":"92","phoneNow":"68","atWallS":37.6},"samples":239,"compared":147,"commonTiles":10,"sameNumberOtherMarkSamples":99,"holdSamples":2,"status":{"synced":239},"resyncs":5,"lagS":0.1},{"maxMismatchS":0.5,"worst":{"param":"NIBP","forS":0.5,"instructorFirst":"12","phoneFirst":"120 / 80","instructorNow":"92","phoneNow":"68","atWallS":37.6},"samples":239,"compared":146,"commonTiles":10,"sameNumberOtherMarkSamples":98,"holdSamples":3,"status":{"synced":239},"resyncs":5,"lagS":0.1}]}

Notes: phone 0 (iPhone 13 emulation) synced before Load · phone 1 (iPhone 13 emulation) synced before Load · phone 2 (iPhone 13 emulation) synced before Load · after span 3 (24:25) the state was recovering and EtCO₂ had not yet stayed below 40 for 2 min since the second dose: ventilation back again NOT pressed (its rule not met)

Errors: none
