### Anaphylaxis under anaesthesia (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state stable | loaded "Anaphylaxis under anaesthesia" at ×4 |
| 0:56 | HR 74, ART 119/83 (96), SpO2 99, EtCO2 34, RR 12 · state anaphylaxis | reaction started (automatically, 60 s after load) |
| 2:56 | HR 136, ART 96/70 (78), SpO2 99, EtCO2 31, RR 12 · state anaphylaxis | ≈ 2 min into the reaction |
| 2:59 | HR 141, ART 98/72 (79), SpO2 99, EtCO2 31, RR 12 · state treatedByButton | press **Give epinephrine 100 µg** |
| 3:08 | HR 172, ART 116/86 (95), SpO2 99, EtCO2 31, RR 12 · state treatedByButton | systolic above 110 |
| 4:57 | HR 111, ART 119/88 (97), SpO2 99, EtCO2 33, RR 12 · state treatedByButton | 2 min after epinephrine |

Alarms raised (scenario clock): 3:04 HR TOO HIGH

Checks: PASS the reaction starts by itself ("yes") · PASS HR about 2 min into the Anaphylaxis state (135) · PASS systolic after epinephrine ("11.3 s") · PASS no console error or page error ([])
