### Class IV haemorrhage, PEA and resuscitation (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state bleeding | loaded "Class IV haemorrhage, PEA and resuscitation" at ×4 |
| 2:01 | HR 81, ART 114/83 (93), SpO2 99, EtCO2 34, RR 12 · state bleeding | 2 min of bleeding |
| 4:01 | HR 96, ART 108/83 (91), SpO2 99, EtCO2 32, RR 12 · state bleeding | 4 min of bleeding |
| 6:00 | HR 120, ART 99/81 (86), SpO2 99, EtCO2 30, RR 13 · state bleeding | 6 min of bleeding |
| 8:01 | HR 140, ART 74/60 (65), SpO2 99, EtCO2 25, RR 13 · state bleeding | 8 min of bleeding |
| 10:02 | HR 97, ART –/– (13), SpO2 99, EtCO2 18, RR 15 · state bleeding | pulse lost (systolic < 20 or static arterial pressure) |
| 10:37 | HR 44, ART –/– (4), SpO2 –, EtCO2 12, RR 15 · state bleeding | monitor alarm "SPO2 NO PULSE" |
| 10:50 | HR 63, ART –/– (13), SpO2 –, EtCO2 8, RR 14 · state resuscitation | press **Start CPR, 2 L and epinephrine** |
| 13:45 | HR 138, ART 100/51 (70), SpO2 99, EtCO2 17, RR 12 · state resuscitation | arterial systolic > 90 (pulse back) |
| 13:49 | HR 122, ART 200/148 (169), SpO2 99, EtCO2 17, RR 12 · state rosc | press **Pulse back: stop CPR** |
| 14:47 | HR 75, ART 135/91 (105), SpO2 99, EtCO2 34, RR 12 · state rosc | 1 min after stopping CPR |

Alarms raised (scenario clock): 6:11 ETCO2 TOO LOW · 8:17 SPO2 LOW PERFUSION · 8:22 ART SYS TOO LOW · 8:31 ART MEAN TOO LOW · 8:45 HR TOO HIGH · 9:43 ART DIA TOO LOW · 10:01 IBP1 STATIC PRESSURE · 10:26 HR TOO LOW · 10:36 SPO2 NO PULSE · 10:53 ART SYS TOO LOW · 10:53 ART DIA TOO LOW · 11:03 SPO2 LOW PERFUSION · 12:59 HR TOO HIGH · 13:48 ART DIA TOO HIGH · 13:48 ART MEAN TOO HIGH · 13:49 ART SYS TOO HIGH

Checks: PASS pulse lost ("10 min") · PASS circulation returns during CPR ("3 min") · PASS "Pulse back: stop CPR" moves the scenario on ("rosc") · PASS no console error or page error ([])
