### Healthy induction, airway not secured, rescued (chromium)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Healthy induction" at ×4 |
| 3:05 | HR 70, ART 122/80 (95), SpO2 99, EtCO2 39, RR 14 · state induced | press **Induce now** |
| 11:19 | HR 85, ART 109/76 (86), SpO2 94, EtCO2 0, RR 0 · state desaturating | state "SpO₂ below 90 %" (nothing pressed) |
| 12:32 | HR 109, ART 108/79 (88), SpO2 67, EtCO2 0, RR 0 · state bradycardic | state "SpO₂ below 60 %: hypoxic bradycardia" |
| 12:46 | HR 50, ART 100/59 (73), SpO2 61, EtCO2 0, RR 1 · state rescuedBvm | press **Bag-mask ventilate, FiO₂ 1.0** |
| 13:10 | HR 86, ART 109/75 (86), SpO2 91, EtCO2 60, RR 1 · state rescuedBvm | SpO2 back to 90 % |
| 13:47 | HR 84, ART 110/75 (86), SpO2 99, EtCO2 55, RR 13 · state rescuedEtt | press **Intubate and ventilate, FiO₂ 1.0** |
| 15:00 | HR 85, ART 104/72 (82), SpO2 99, EtCO2 52, RR 12 · state rescuedEtt | end (15:00) |

Alarms raised (scenario clock): 3:44 RR TOO LOW · 3:50 ETCO2 TOO LOW · 3:56 CO2 APNEA · 11:39 %SPO2 LOW · 12:40 HR TOO LOW · 12:48 RR TOO LOW · 12:48 AWRR TOO LOW · 12:49 ETCO2 TOO HIGH

Checks: PASS desaturation after induction with nothing done ("8.3 min") · PASS hypoxic bradycardia follows ("1.2 min") · PASS SpO2 recovers after bag-mask ventilation ("27.4 s") · PASS rescued: a pulse and a saturation at 15:00 ("HR 85, SpO2 99") · PASS no console error or page error ([])
