### Induction after fentanyl and midazolam (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state awake | loaded "Induction after fentanyl and midazolam" at ×4 |
| 0:11 | HR 71, ART 123/81 (95), SpO2 –, EtCO2 36, RR – · state premedicated | premedication given by itself (fentanyl 2 µg/kg, midazolam 0.03 mg/kg) |
| 2:00 | HR 61, ART 117/73 (87), SpO2 99, EtCO2 43, RR 7 · state premedicated | 2:00 — breathing slows |
| 3:04 | HR 59, ART 115/71 (85), SpO2 99, EtCO2 47, RR 5 · state induced | press **Induce now** |
| 4:34 | HR 58, ART 87/49 (60), SpO2 99, EtCO2 0, RR 2 · state ventilated | press **Intubate and ventilate** |
| 4:34 | HR 58, ART 87/49 (60), SpO2 99, EtCO2 0, RR 2 · state ventilated | mean arterial pressure below 60 |
| 4:58 | HR 56, ART 78/43 (52), SpO2 99, EtCO2 43, RR 3 · state maintained | press **Ephedrine 10 mg** |
| 6:35 | HR 59, ART 94/54 (65), SpO2 99, EtCO2 39, RR 12 · state maintained | mean arterial pressure back to 65 |
| 8:01 | HR 60, ART 102/59 (72), SpO2 99, EtCO2 40, RR 12 · state maintained | end (8:00) |

Alarms raised (scenario clock): 1:45 RR TOO LOW · 1:56 RR TOO LOW · 2:07 RR TOO LOW · 2:18 RR TOO LOW · 2:31 RR TOO LOW · 3:13 ETCO2 TOO LOW · 3:38 CO2 APNEA · 4:37 RR TOO LOW · 4:37 AWRR TOO LOW · 4:38 ART MEAN TOO LOW

Checks: PASS the premedication starts by itself ("11.9 s") · PASS the mean falls below 60 after the premedicated induction ("93.8 s after induction") · PASS the mean recovers after ephedrine ("100.5 s") · PASS no console error or page error ([])
