### Stab wound: tamponade, PEA and pericardiocentesis (webkit)

| Clock | Monitor | Presenter |
|---|---|---|
| 0:00 | HR –, ART –/– (–), SpO2 –, EtCO2 –, RR – · state arrival | loaded "Stab wound: tamponade, PEA and pericardiocentesis" at ×4 |
| 1:28 | HR 101, ART 105/86 (92), SpO2 99, EtCO2 31, RR 14 · state arrival | 1:00 |
| 3:01 | HR 111, ART 99/83 (88), SpO2 99, EtCO2 29, RR 14 · state arrival | 3:00 |
| 6:01 | HR 134, ART 80/69 (72), SpO2 99, EtCO2 24, RR 15 · state arrival | 6:00 |
| 7:46 | HR 45, ART –/– (21), SpO2 99, EtCO2 14, RR 16 · state pea | state "PEA" (sinus on the ECG, no pulse) |
| 7:59 | HR 68, ART –/– (34), SpO2 –, EtCO2 8, RR 18 · state cpr | press **Start CPR, intubate, FiO₂ 1.0** |
| 10:00 | HR 106, ART 47/20 (30), SpO2 99, EtCO2 9, RR 12 · state cprDrained | press **Pericardiocentesis during CPR** |
| 12:00 | HR 104, ART –/– (70), SpO2 99, EtCO2 26, RR 12 · state rosc | press **Pulse back: stop CPR** |
| 12:29 | HR 63, ART 120/79 (93), SpO2 99, EtCO2 33, RR 12 · state rosc | 30 s after stopping CPR |
| 12:32 | HR 62, ART 118/77 (91), SpO2 99, EtCO2 34, RR 12 · state roscFluid | press **Crystalloid 500 mL** |
| 15:00 | HR 61, ART 119/76 (89), SpO2 99, EtCO2 39, RR 20 · state roscFluid | end (15:00) |

Alarms raised (scenario clock): 0:18 CVP MEAN TOO HIGH · 2:22 ETCO2 TOO LOW · 5:55 SPO2 LOW PERFUSION · 6:45 ART SYS TOO LOW · 6:59 ART MEAN TOO LOW · 7:07 HR TOO HIGH · 7:27 IBP1 STATIC PRESSURE · 7:41 HR TOO LOW · 7:54 SPO2 NO PULSE · 8:02 ART SYS TOO LOW · 8:02 ART DIA TOO LOW · 8:12 SPO2 LOW PERFUSION · 12:00 IBP1 STATIC PRESSURE

Checks: PASS PEA without drainage ("7.8 min") · PASS the pulse holds after CPR stops (drained) (115.1) · PASS no console error or page error ([])
