# Known misses

<!-- GENERATED by scripts/known-misses.ts from the expected-failure tests; do not edit. Regenerate:
     node --experimental-strip-types scripts/known-misses.ts -->

Every test below states a band taken from a published source that the model does not meet yet. The band is kept
and the test is marked as an expected failure with the measured value in its title; it is listed here, by the
module that owns it, until the mechanism is fixed. The release-candidate view of the same list, with where each
item is tracked, is [known deviations](../guides/known-deviations.md); each module is described in [docs/model](../model/README.md).

**192 known misses.** Split from the test titles: a band recognised in the target of 168, a measured value in 179, a source in 88; "—" = not stated in a form the generator reads.

**The bands themselves were audited** against the literature (target audit, 2026-10-11; the rows are in [target-audit.tsv](target-audit.tsv)): 137 of these misses carry an audit verdict — RIGHT 29, TOO NARROW 24, TOO WIDE 3, MIS-SPECIFIED 56, UNSUPPORTED 25 (a miss can carry several rows). RIGHT: the band matches its source; TOO NARROW / TOO WIDE: the source supports a wider / narrower band; MIS-SPECIFIED: the band measures something other than its source did; UNSUPPORTED: no source found for it. A proposed band is evidence for an owner ruling, not a change: until a ruling, the test keeps its band. The audit itself, row by row with its evidence, is [published here](target-audit/30-target-audit.md) with its CSV twin and synthesis; the numbered evidence notes it cites as "research/NN" live in the project's research folder outside the repository.

| Module | Misses |
|---|---|
| [Rhythms and the ECG](#rhythms-ecg) | 3 |
| [Circulation](#circulation) | 21 |
| [Pressure waveforms and pleth](#pressure-waveforms) | 3 |
| [Lungs: mechanics, ventilation–perfusion, pathology](#lungs) | 28 |
| [Gas exchange and capnography](#gas-exchange) | 2 |
| [Breathing, airway and the ventilator coupling](#breathing) | 18 |
| [Blood, acid–base, electrolytes and fluids](#blood) | 10 |
| [Brain, kidney and liver](#organs) | 13 |
| [Endocrine, metabolism and temperature](#endocrine-thermal) | 16 |
| [Anaesthetic depth, ventilatory drive and neuromuscular block](#neuro) | 12 |
| [Pharmacology: PK, PD and the drug rows](#pharmacology) | 33 |
| [Monitor measurements (device layer)](#monitor) | 14 |
| [Ventilator](#ventilator) | 7 |
| [Presentation: renderer, audio, skins, the app](#presentation) | 4 |
| [Whole-patient scenario suites](#integration) | 8 |

<a id="rhythms-ecg"></a>
## Rhythms and the ECG

Module page: [docs/model/rhythms-ecg.md](../model/rhythms-ecg.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| amiodarone 150 mg over 10 min: AF 130 slows by 20–30 % at its peak (10–13 min) | 14.0 | — | MIS-SPECIFIED ([audit row 163](../../docs/validation/target-audit/30-target-audit.md#row-163)) | 150 mg over 10 min: rate fall 5-20 % at 10-15 min; add a 300-450 mg arm asserting 25-40 % at 30 min if a strong rate-control band is wanted | [`af-rate-control.test.ts`](../../packages/engine-core/test/engine/af-rate-control.test.ts) |
| sinus 30 + a 40/min junctional focus → 40 QRS/min (escape rhythm, AV dissociation) | 60 | — | TOO NARROW ([audit row 34](../../docs/validation/target-audit/30-target-audit.md#row-34)) | 40-48 QRS/min, junctional beats >= 50 % of QRS, captures allowed (they must come early, after a P falling outside the refractory period) | [`escape-reset.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/escape-reset.test.ts) |
| never the sum: sinus 30 + a 40/min focus stays below 30 + 40 × ½ (45) QRS/min | 60 | — | MIS-SPECIFIED ([audit row 35](../../docs/validation/target-audit/30-target-audit.md#row-35)) | < 49 for the default (teaching) conduction setting, i.e. most post-escape sinus P waves blocked; model escape-capture bigeminy as an explicit variant, not as the default | [`escape-reset.test.ts`](../../packages/engine-core/test/l2/ecg/rhythms/escape-reset.test.ts) |

<a id="circulation"></a>
## Circulation

Module page: [docs/model/circulation.md](../model/circulation.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| VF without CPR: EtCO2 < 5 mmHg already at +30 s | 9.3 | research 03 §4.4 | MIS-SPECIFIED ([audit row 17](../../docs/validation/target-audit/30-target-audit.md#row-17)) | drop the 30-s point or set it to 7-15 mmHg; keep <= 6 at +60 s and <= 5 at +120 s (the passing arrest-etco2:44) | [`arrest-etco2.test.ts`](../../packages/engine-core/test/engine/arrest-etco2.test.ts) |
| term neonate 3.5 kg: cardiac output ≥ 150 mL/kg/min | 0.31 L/min = 89 mL/kg/min | PALS ≈ 200 | RIGHT ([audit row 48](../../docs/validation/target-audit/30-target-audit.md#row-48)) | keep >= 150 mL/kg/min (cite Popat & Kluckow 2012 instead of PALS) | [`circ-body-size.test.ts`](../../packages/engine-core/test/engine/circ-body-size.test.ts) |
| healthy 40 y, AF 150/min: kIsch ≥ 0.9 throughout | 0.89 | research/19 quiet band | UNSUPPORTED ([audit row 30](../../docs/validation/target-audit/30-target-audit.md#row-30)) | mean kIsch >= 0.95 over the 20 min and min >= 0.85, no arrest [ENG] | [`circ-coronary-supply.test.ts`](../../packages/engine-core/test/engine/circ-coronary-supply.test.ts) |
| a PEA onset still shows organised electrical activity 6–10 min after the arrest | 0 beats | — | RIGHT ([audit row 19](../../docs/validation/target-audit/30-target-audit.md#row-19)) | keep | [`circ-hypoxic-arrest.test.ts`](../../packages/engine-core/test/engine/circ-hypoxic-arrest.test.ts) |
| the monitor shows the bradycardia before the arrest: monitor HR < 45 in the minute before | min 58 | — | RIGHT ([audit row 20](../../docs/validation/target-audit/30-target-audit.md#row-20)) | keep (but see escape-reset rows: with a 40/min junctional escape the expected monitor HR is 40-48, so < 45 can fail on a correct escape rhythm; consider < 50) | [`circ-hypoxic-arrest.test.ts`](../../packages/engine-core/test/engine/circ-hypoxic-arrest.test.ts) |
| ROSC rig: the continuous CPR CoPP stays inside Paradis 15–25 throughout (≥ 15 was asserted; ≤ 25 added by F1) | −0.4–36.6 | — | MIS-SPECIFIED ([audit row 21](../../docs/validation/target-audit/30-target-audit.md#row-21)) | max CoPP before ROSC >= 15; CoPP <= 41 (Paradis ROSC-group max mean + 2 SD) once the volume is in; no floor during the fill phase | [`circ-lowflow-arrest.test.ts`](../../packages/engine-core/test/engine/circ-lowflow-arrest.test.ts) |
| 1.5 L bleed over 5 min: pump flow ≤ 3.0 L/min and a suction event | min 3.68 L/min, no suction | research/20 DV-17 | UNSUPPORTED ([audit row 187](../../docs/validation/target-audit/30-target-audit.md#row-187)) | direction band: pump flow falls ≥ 10-25 % and PI falls (no transient rise) after 1.5 L; suction required only at 2 L (passing row) or when LV EDV < the collapse volume | [`circ-lvad-filling.test.ts`](../../packages/engine-core/test/engine/circ-lvad-filling.test.ts) |
| pulsatility index 3–5 at rest | 6.8 | HeartMate 3; research/20 DV-16d | TOO NARROW ([audit row 188](../../docs/validation/target-audit/30-target-audit.md#row-188)) | PI 1-10 at rest; to pin the patient: PI 5-8 when the aortic valve opens with PP ≥ 15, PI 2-4 when it stays closed | [`circ-lvad-filling.test.ts`](../../packages/engine-core/test/engine/circ-lvad-filling.test.ts) |
| CVP 6 ventilated from t = 0, PEEP 15 reads 1.63–4.63 mmHg above PEEP 5 | 4.82 | Sun 2021 | TOO NARROW ([audit row 39](../../docs/validation/target-audit/30-target-audit.md#row-39)) | dCVP 2.0-4.6 mmHg for PEEP 5 -> 15 (0.27-0.63 of the step); keep tIt 0.4 as the centre | [`circ-manual-cvp-peep.test.ts`](../../packages/engine-core/test/engine/circ-manual-cvp-peep.test.ts) |
| the validation-harness soak patient (CVP 6, PEEP 5) stays under the philips-like 10 mmHg limit with its ventilatory ripple: max < 9.5 and no CVP_M_HIGH in 120 s | max 10.17 | — | RIGHT ([audit row 178](../../docs/validation/target-audit/30-target-audit.md#row-178)) | keep (< 9.5 and no raise); equivalently assert the PEEP 5 -> 15 step at 2.2-3.7 mmHg (the it.fails at :50) | [`circ-manual-cvp-peep.test.ts`](../../packages/engine-core/test/engine/circ-manual-cvp-peep.test.ts) |
| 90/52 in the 75 y HTN profile under GA: no ischaemic spiral (kIsch > 0.9) and LVEDP back under the congestion threshold (18) in the last 2 min | kIsch 0.200, LVEDP 46.1 | — | RIGHT ([audit row 22](../../docs/validation/target-audit/30-target-audit.md#row-22)) | keep kIsch > 0.9; state the LVEDP side as "<= baseline LVEDP (20) and < 25" or re-base the profile's resting LVEDP | [`circ-manual-ischaemia.test.ts`](../../packages/engine-core/test/engine/circ-manual-ischaemia.test.ts) |
| severe tamponade: pulsus paradoxus ≥ 10 mmHg | 3.1 | Spodick 2003 | RIGHT ([audit row 40](../../docs/validation/target-audit/30-target-audit.md#row-40)) | keep (>= 10 mmHg) | [`circ-pulsus.test.ts`](../../packages/engine-core/test/engine/circ-pulsus.test.ts) |
| class II haemorrhage: HR 100–125 | 95.4 | ATLS | not audited | — | [`circ-sanity-1.test.ts`](../../packages/engine-core/test/engine/circ-sanity-1.test.ts) |
| β-blocked 35 % haemorrhage, awake, breathing: HR 75–95 (tables §7 17b; prototype 79) | 66.3 | tables §7 17b | not audited | — | [`circ-sanity-1.test.ts`](../../packages/engine-core/test/engine/circ-sanity-1.test.ts) |
| AS + CAD propofol → hypotension → ischaemia (kIsch falls, ST ↓) → phenylephrine reverses it | — | — | MIS-SPECIFIED ([audit row 23](../../docs/validation/target-audit/30-target-audit.md#row-23)) | condition the assertion on the insult: kIsch < 0.85 within 2 min WHEN CPP <= 30 (or DBP <= 45) in the CFR 1.4 profile, with the rig deepened to get there (propofol 2 mg/kg or a MAP target); keep the phenylephrine half | [`circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) |
| the same run rescued with ephedrine 10 mg keeps the deficit longer (kIsch still < 0.95 at +3 min) | — | — | UNSUPPORTED ([audit row 24](../../docs/validation/target-audit/30-target-audit.md#row-24)) | an ordering, not a level: after the same insult, phenylephrine restores S/D and kIsch faster than ephedrine, and ephedrine raises HR >= 10/min | [`circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) |
| RV infarct, presenting state: CVP 9–13 | — | Dell'Italia 1985 | not audited | — | [`circ-sanity-2.test.ts`](../../packages/engine-core/test/engine/circ-sanity-2.test.ts) |
| untreated HTN 60 y falls at least 5 points more than the healthy 40 y | 4.42 points | — | not audited | — | [`circ-sympathetic-tone.test.ts`](../../packages/engine-core/test/engine/circ-sympathetic-tone.test.ts) |
| VF + CPR q 1: CBF ≤ 0.40 of normal | 0.45 | Niemann & Steen 2007 | MIS-SPECIFIED ([audit row 31](../../docs/validation/target-audit/30-target-audit.md#row-31)) | 0.20-0.40 at q 1 (ceiling 0.40); cite Kern 2007, not Meaney 2013 | [`cpr-cerebral-flow.test.ts`](../../packages/engine-core/test/engine/cpr-cerebral-flow.test.ts) |
| quality map at 10 breaths/min: 0.5 → 12 (8–15), default 0.8 → 20 (17–23), 1.0 → 25 (22–28), 1.2 mechanical-grade → 29 (26–32) | 20.5 / 25.2 / 26.6 / 26.6 at the circulation's CPR flow | — | UNSUPPORTED ([audit row 28](../../docs/validation/target-audit/30-target-audit.md#row-28)) | 0.8 -> 15-26; 1.0 -> 20-30; monotone, with q 1.0 at least 3 mmHg above q 0.5; q 0.5 -> 10-20; q 1.2 -> 22-35 (Berve 29 +/- 17, research/09) | [`cpr-etco2.test.ts`](../../packages/engine-core/test/engine/cpr-etco2.test.ts) |
| ventilation: +10 breaths/min lowers EtCO2 by 8.7–17.4 % at the learner default | −19 % | Sheak 2015; Murphy 2016 | MIS-SPECIFIED ([audit row 29](../../docs/validation/target-audit/30-target-audit.md#row-29)) | relative: -10 % to -25 % per +10 breaths/min | [`cpr-etco2.test.ts`](../../packages/engine-core/test/engine/cpr-etco2.test.ts) |

<a id="pressure-waveforms"></a>
## Pressure waveforms and pleth

Module page: [docs/model/pressure-waveforms.md](../model/pressure-waveforms.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| 1a. R→radial foot ≥ 150 ms at HR 60/90/120 | 127–148 ms | research 03 §2.1 | not audited | — | [`hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) |
| 1b. pleth foot ≥ 200 ms after R at HR 60/90/120 | 190–210 ms at HR 120 | research 03 §2.1 | not audited | — | [`hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) |
| 5c. post-PVC potentiation: the next beat SBP is +8–15 mmHg on average over isolated PVCs | −10.9 | — | MIS-SPECIFIED ([audit row 50](../../docs/validation/target-audit/30-target-audit.md#row-50)) | normal heart: post-PVC pulse-pressure ratio 1.0-1.2 (SBP change -5 to +5 mmHg); HFrEF profile: ratio >= 1.3 | [`hemo-acceptance.test.ts`](../../packages/engine-core/test/engine/hemo-acceptance.test.ts) |

<a id="lungs"></a>
## Lungs: mechanics, ventilation–perfusion, pathology

Module page: [docs/model/lungs.md](../model/lungs.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| permissive hypercapnia raises mean PAP ≥ 2 mmHg | 18.1 → 19.2 | — | RIGHT ([audit row 95](../../docs/validation/target-audit/30-target-audit.md#row-95)) | keep ≥ +2 mmHg at PaCO2 +20–30 (the engine's PaCO2 arm reaches +23) | [`lung-r14.test.ts`](../../packages/engine-core/test/engine/lung-r14.test.ts) |
| induction at FiO2 1.0 (no thermal switch): Qs/Qt ≥ 0.07 by 20 min | 0.015 | — | TOO NARROW ([audit row 72](../../docs/validation/target-audit/30-target-audit.md#row-72)) | Qs/Qt 0.04–0.12 at 20 min (FiO2 1.0, PEEP 5); ≥ 0.06 if the test is re-specified at ZEEP | [`lung-r14.test.ts`](../../packages/engine-core/test/engine/lung-r14.test.ts) |
| CVP ≥ 15 mmHg | 11.5 | — | TOO NARROW ([audit row 51](../../docs/validation/target-audit/30-target-audit.md#row-51)) | CVP >= 10 mmHg (or >= baseline + 5) | [`obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) |
| MAP < 65 mmHg | 78.4 | — | MIS-SPECIFIED ([audit row 52](../../docs/validation/target-audit/30-target-audit.md#row-52)) | drop MAP < 65, or replace it with SBP < 90 (already present); add a PP plausibility check | [`obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) |
| PROPOSED band (Q15, samhv-dev): SaO2 ≤ 92 % at FiO2 0.5 | 97.3 | — | MIS-SPECIFIED ([audit row 73](../../docs/validation/target-audit/30-target-audit.md#row-73)) | Same as row 1: SaO2 ≥ 92 % with a fall of 1–6 points at FiO2 0.5 without a PFO; SpO2 ≤ 92 on room air | [`obstructive-aliases.test.ts`](../../packages/engine-core/test/engine/obstructive-aliases.test.ts) |
| asthma: PaCO2 − EtCO2 gap 20–50 mmHg | 6.3 | catalogue §3 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| obesity: PaCO2 − EtCO2 gap 5–8 mmHg | 3.2 | catalogue §10 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| obesity: shunt 0.10–0.15 | 0.045 | catalogue §10 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| pneumonia: SpO2 88–93 % at FiO2 0.4 | 96.7 | catalogue §11 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| atelectasis: shunt 0.10–0.12 | 0.155 | catalogue §12 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ptxSimple: shunt 0.07 | 0.119 | catalogue §15 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| olv: Crs 25–30 mL/cmH2O | 33.9 | catalogue §22 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| olv: shunt 0.2–0.3 at FiO2 0.4 after 30 min | 0.140 | catalogue §22 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| endobronchial: Crs 27.5–30.25 mL/cmH2O | 34.0 | catalogue §23 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| neonatalRds: shunt 0.2–0.4 | 0.158 | catalogue §30 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| bronchospasm: inspiratory resistance 46 cmH2O·s/L | 46.005 | catalogue §2 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| bronchospasm: auto-PEEP 6–10 cmH2O | 10.6 | catalogue §2 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ards: plateau 19 cmH2O | 19.2 | catalogue §6 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ards: driving pressure 14 cmH2O | 14.2 | catalogue §6 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ards: shunt 0.30 | 0.285 | catalogue §6 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ild: Crs 32 mL/cmH2O | 31.8 | catalogue §7 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| ild: inspiratory resistance 13 cmH2O·s/L | 12.9 | catalogue §7 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| chestWall: Crs 32 mL/cmH2O | 33.5 | catalogue §9 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| chestWall: inspiratory resistance 10 cmH2O·s/L | 9.88 | catalogue §9 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| pe: PaCO2 − EtCO2 gap 15–25 mmHg | 25.9 | catalogue §18 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| cf: inspiratory resistance 20 cmH2O·s/L | 20.3 | catalogue §26 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| covidPneumonitis: shunt 0.30 | 0.320 | catalogue §31 | not audited | — | [`signatures.test.ts`](../../packages/engine-core/test/l2/lung/signatures.test.ts) |
| COPD GOLD 1 (severity 0.25): FEV1 ≥ 80 % pred with FEV1/FVC < 0.70 | 71 % | — | RIGHT ([audit row 109](../../docs/validation/target-audit/30-target-audit.md#row-109)) | keep | [`volumes.test.ts`](../../packages/engine-core/test/l2/lung/volumes.test.ts) |

<a id="gas-exchange"></a>
## Gas exchange and capnography

Module page: [docs/model/gas-exchange.md](../model/gas-exchange.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| low flow: CPR-level output (CO 29 %) holds EtCO2 at 10–20 mmHg over 1–3 min | 26.0 / 21.8 / 20.4 at 1 / 2 / 3 min with τ 70 s | research 03 §4.4 | RIGHT ([audit row 36](../../docs/validation/target-audit/30-target-audit.md#row-36)) | keep 10-20 for minutes 1-3 | [`co2.test.ts`](../../packages/engine-core/test/l2/gas/co2.test.ts) |
| low flow: arrest (CO 0) < 5 mmHg within 30 s | 24.2 at 30 s | — | MIS-SPECIFIED ([audit row 37](../../docs/validation/target-audit/30-target-audit.md#row-37)) | <= 6 mmHg at 60 s; 7-15 at 30 s if a 30-s point is kept | [`co2.test.ts`](../../packages/engine-core/test/l2/gas/co2.test.ts) |

<a id="breathing"></a>
## Breathing, airway and the ventilator coupling

Module page: [docs/model/breathing.md](../model/breathing.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| awake: PaCO2 35–45, VT 4.2–10.4 mL/kg, lactate rise < 0.5 over 15 min | VT 15.4 mL/kg | — | RIGHT ([audit row 75](../../docs/validation/target-audit/30-target-audit.md#row-75)) | keep; add RR 17–30 /min for a 3–5-year-old | [`resp-child-baseline.test.ts`](../../packages/engine-core/test/engine/resp-child-baseline.test.ts) |
| preoxygenated apnoea: displayed SpO2 < 90 no more than 20 s after SaO2 < 90 | 22 s | — | TOO NARROW ([audit row 189](../../docs/validation/target-audit/30-target-audit.md#row-189)) | ≤ 30 s from arterial SaO2 < 90 to displayed SpO2 < 90 (child, finger, normal CO); or keep ≤ 20 s but start the clock at the site (after the dead time) | [`resp-child-baseline.test.ts`](../../packages/engine-core/test/engine/resp-child-baseline.test.ts) |
| CPR (quality 1, 110/min): the adult’s coRatio in the same 0.25–0.33 | 0.363 | — | RIGHT ([audit row 32](../../docs/validation/target-audit/30-target-audit.md#row-32)) | keep 0.25-0.33 at q 1 (a lower quality should scale below 0.25) | [`resp-child-rest.test.ts`](../../packages/engine-core/test/engine/resp-child-rest.test.ts) |
| noxious stimulus 1.5 under remifentanil 0.1 + propofol 50 (SGA, FiO2 0.5): VE ≥ +20 % | +3.3 % | — | UNSUPPORTED ([audit row 76](../../docs/validation/target-audit/30-target-audit.md#row-76)) | VE rises (≥ +5 %) and rises less than the same stimulus under propofol alone [ENG; owner ruling] | [`resp-drive-nonchemical.test.ts`](../../packages/engine-core/test/engine/resp-drive-nonchemical.test.ts) |
| child 4 y 16 kg: 2–3.2 min (Patel 160 ± 31 s) | 3.38 | — | RIGHT ([audit row 77](../../docs/validation/target-audit/30-target-audit.md#row-77)) | keep (±1 SD); if the owner wants population width, ±1.5 SD gives 1.9–3.4 min | [`resp-ga-state.test.ts`](../../packages/engine-core/test/engine/resp-ga-state.test.ts) |
| healthy adult under GA on VCV: Enghoff VD/VT 0.30–0.45 | 0.28 | Nunn 8e | RIGHT ([audit row 96](../../docs/validation/target-audit/30-target-audit.md#row-96)) | keep 0.30–0.45 (Enghoff, ETT + 50 mL apparatus); 0.33–0.42 would be the interpolated centre at 500 × 12 | [`resp-mechanics.test.ts`](../../packages/engine-core/test/engine/resp-mechanics.test.ts) |
| COPD GOLD 3, VCV 490 × 14: PEEPi 4–8 | 3.6 | catalogue §5 band at the reference rate | MIS-SPECIFIED ([audit row 97](../../docs/validation/target-audit/30-target-audit.md#row-97)) | either run at VT 560, I:E 1:2 (the band's own reference) or scale to ≈ 3.5–7 cmH2O at VT 490 | [`resp-mechanics.test.ts`](../../packages/engine-core/test/engine/resp-mechanics.test.ts) |
| preoxygenated apnoea to SaO2 90 %: 2.5–4.5 min | 4.82 | — | MIS-SPECIFIED ([audit row 79](../../docs/validation/target-audit/30-target-audit.md#row-79)) | 3.5–6.3 min (median 4.9) at term, not in labour; 1.5–3 min only for labour plus BMI ≥ 40. Correct tables §7 23 and validation t23 (150–240 s) the same way | [`resp-pregnancy.test.ts`](../../packages/engine-core/test/engine/resp-pregnancy.test.ts) |
| RS1 healthy intubated, VCV 12 × 7 mL/kg IBW, man and woman: PaCO2 35–42 at 30 min, VD/VT 0.25–0.4 | PaCO2 32.2 / 33.7, VD/VT 0.26 / 0.28 | — | TOO NARROW ([audit row 80](../../docs/validation/target-audit/30-target-audit.md#row-80)) | VD/VT keep 0.25–0.40 (Bohr); PaCO2 32–42. Alternatively keep 35–42 and require an anaesthetised VCO2 ≥ 2.6 mL/kg/min, but that is a separate, unsourced engine choice | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS2 pregnancy 2.5–4.5 | 4.82 | — | MIS-SPECIFIED ([audit row 81](../../docs/validation/target-audit/30-target-audit.md#row-81)) | pregnancy 3.5–6.3 min; child keep 2–3.2 min | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS3 capnogram < 15 mmHg while VT < dead space (from 10 s after the first such breath) | 26.8 | — | MIS-SPECIFIED ([audit row 82](../../docs/validation/target-audit/30-target-audit.md#row-82)) | EtCO2 ≤ 0.5 × PaCO2 with no phase-III plateau while VT ≤ VDaw; < 15 only while VT ≤ 0.5 VDaw [DERIVED/ENG] | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS5 remifentanil 0.1 awake: RR 6–10 and, at 0.2, PaCO2 +5–15 | RR 5.58 | — | TOO NARROW ([audit row 83](../../docs/validation/target-audit/30-target-audit.md#row-83)) | RR 4–10 at 0.1 (unstimulated); ΔPaCO2 +8–25 after 10 min at 0.2 | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS6 sevoflurane via SGA to ≈ 1 MAC: RR ≥ 1.4× awake and VT ≤ 0.7× awake | RR 16.7 vs 13.6 | — | RIGHT ([audit row 84](../../docs/validation/target-audit/30-target-audit.md#row-84)) | keep, and assert the MAC reached (1.0–1.1); it could tighten to RR ≥ 1.5 ×, VT ≤ 0.6 × | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS7 SaO2 falls ≥ 4 in untreated severe bronchospasm at FiO2 0.5 | 99.9 → 99.7 | — | UNSUPPORTED ([audit row 85](../../docs/validation/target-audit/30-target-audit.md#row-85)) | At FiO2 0.5: SaO2 falls (≥ 1 point, direction only) [ENG]; put the ≥ 4-point fall at FiO2 ≤ 0.3 | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS8 laryngospasm after propofol 1 mg/kg on air: pleural swing ≤ −20 cmH2O with pulsus ≥ 10 mmHg | −30.7 cmH2O | — | UNSUPPORTED ([audit row 86](../../docs/validation/target-audit/30-target-audit.md#row-86)) | pulsus ≥ 5 mmHg and rising with effort [ENG]; keep ≥ 10 only for swings ≤ −30 to −40 cmH2O, and read it before SaO2 < 60 % (owner ruling) | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS10 a 30 s disconnection restores MAP to ≥ 85 % of the RR-10 value | 29.7 of 84.5 | — | UNSUPPORTED ([audit row 87](../../docs/validation/target-audit/30-target-audit.md#row-87)) | MAP rises clearly (e.g. ≥ 20 % above its hyperinflated value) within 30–60 s of disconnection while PEEPtot falls toward the set PEEP [ENG; owner ruling], with a guard that the patient is not arrested beforehand | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| RS13 massive PE (one command), awake then ventilated: RR ≥ 25 and PaCO2 ≤ 35 awake; EtCO2 falls ≥ 10 with Pa–Et ≥ 15 ventilated; mPAP 30–45 | awake 28.2 / 33.1 | — | RIGHT ([audit row 88](../../docs/validation/target-audit/30-target-audit.md#row-88)) | keep (optionally mPAP 30–40 at φ 0.6) | [`resp-suite.test.ts`](../../packages/engine-core/test/engine/resp-suite.test.ts) |
| healthy breaths untouched: delivered VT within 5 mL of the set 500 | 494.3 | — | TOO NARROW ([audit row 190](../../docs/validation/target-audit/30-target-audit.md#row-190)) | delivered VT 465-535 mL (± 7 %), or relative: healthy VT with default Pmax ≥ 0.99 × VT with Pmax 80 | [`resp-vcv-pmax.test.ts`](../../packages/engine-core/test/engine/resp-vcv-pmax.test.ts) |

<a id="blood"></a>
## Blood, acid–base, electrolytes and fluids

Module page: [docs/model/blood.md](../model/blood.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| Hb 5 vs 15: CO ≥ +30 % (Weiskopf CI +66 %) | +25 % | — | TOO WIDE ([audit row 115](../../docs/validation/target-audit/30-target-audit.md#row-115)) | CO ratio 1.50-2.00 for Hb 15 -> 5 awake (two-sided); revisit the sibling HR ceiling (1.6) against Weiskopf 2003 (+71 % extrapolated) | [`blood-anaemia-co.test.ts`](../../packages/engine-core/test/engine/blood-anaemia-co.test.ts) |
| class III, then RL 2 L: urine 30–60 min after the end ≥ 0.5 mL/kg/h | 0.33 | — | MIS-SPECIFIED ([audit row 124](../../docs/validation/target-audit/30-target-audit.md#row-124)) | UOP 30-60 min after the end 0.2-0.5 mL/kg/h and >= 0.1 above the unresuscitated control; keep >= 0.5 only if the arm is re-specified to full replacement (e.g. 3:1 crystalloid or blood) | [`blood-fluid-kinetics.test.ts`](../../packages/engine-core/test/engine/blood-fluid-kinetics.test.ts) |
| 1 g/kg: osmolality +20–30 mOsm/kg at 15 min | +8.7 | RH-08c | MIS-SPECIFIED ([audit row 126](../../docs/validation/target-audit/30-target-audit.md#row-126)) | +8 to +20 mOsm/kg at 15 min after a 1 g/kg dose (or +12 to +25 as the end-of-infusion peak if read as a peak) | [`blood-mannitol.test.ts`](../../packages/engine-core/test/engine/blood-mannitol.test.ts) |
| iCa nadir 0.58–0.96 and BE ≤ −10 | iCa 0.956, BE −0.2 | Ho & Leonard 2011; ATLS class IV | TOO NARROW ([audit row 119](../../docs/validation/target-audit/30-target-audit.md#row-119)) | iCa nadir 0.6-1.0 (keep 0.6-0.95 if the owner wants Ho & Leonard's 1-SD band) and BE nadir <= -6 (class III-IV boundary) | [`blood-massive-transfusion.test.ts`](../../packages/engine-core/test/engine/blood-massive-transfusion.test.ts) |
| 20 mmol over 1 h raises plasma K by 0.15–0.35 mmol/L | +0.77 at the end of the infusion and +0.13 two hours later | Miller 10e ch. 46 [TXT, grade C] | MIS-SPECIFIED ([audit row 117](../../docs/validation/target-audit/30-target-audit.md#row-117)) | end-of-infusion rise 0.2-0.6 mmol/L (normokalaemic adult, 20 mmol/1 h); keep Kruse's 0.25 only as a hypokalaemic, post-infusion value | [`blood-potassium-chloride.test.ts`](../../packages/engine-core/test/engine/blood-potassium-chloride.test.ts) |
| 2 L 0.9 % saline in 30 min under GA: Cl +6–8 and BE −3 to −5 at 60 min (annex D3) | — | — | TOO NARROW ([audit row 116](../../docs/validation/target-audit/30-target-audit.md#row-116)) | Cl +4 to +7 and BE -1.5 to -4 at 60 min (same for core.test.ts:86) | [`blood-sanity-acid.test.ts`](../../packages/engine-core/test/engine/blood-sanity-acid.test.ts) |
| warm septic shock + 30 mL/kg: extra EVLWI more than healthy and PaO2 falls | +0.90 vs +1.68 mL/kg, PaO2 +10 | — | MIS-SPECIFIED ([audit row 125](../../docs/validation/target-audit/30-target-audit.md#row-125)) | (a) state: septic EVLWI above healthy before the load; (b) load: Delta EVLWI septic within about +/-1 mL/kg of healthy (no ordering required); (c) PaO2/FiO2 falls only when Delta EVLWI >= 10 % | [`blood-septic-leak.test.ts`](../../packages/engine-core/test/engine/blood-septic-leak.test.ts) |
| acute respiratory alkalosis: ΔHCO3 0.14–0.20 mmol/L per mmHg (40 → 30) | — | Miller 10e ch. 44 | TOO NARROW ([audit row 120](../../docs/validation/target-audit/30-target-audit.md#row-120)) | 0.14-0.22 mmol/L per mmHg (40 -> 30) | [`acid-base.test.ts`](../../packages/engine-core/test/l2/blood/acid-base.test.ts) |
| massive transfusion: iCa −0.1 per unit-per-5-min of rate (tables citrateUnit, Q46) | 1.137 vs 1.033 | — | MIS-SPECIFIED ([audit row 121](../../docs/validation/target-audit/30-target-audit.md#row-121)) | RBC-only (SAGM) 10 u in 30 min: iCa 1.05-1.20 (small fall); keep a rate rule only for whole blood or FFP, sized on Denlinger (-15 to -40 % transient at 50-150 ml/70 kg/min) | [`core.test.ts`](../../packages/engine-core/test/l2/blood/core.test.ts) |
| 2 L 0.9 % saline in 30 min (GA): Cl +6–8 and BE −3 to −5 at 60 min (annex D3) | — | — | TOO NARROW ([audit row 122](../../docs/validation/target-audit/30-target-audit.md#row-122)) | Cl +4 to +7 and BE -1.5 to -4 at 60 min | [`core.test.ts`](../../packages/engine-core/test/l2/blood/core.test.ts) |

<a id="organs"></a>
## Brain, kidney and liver

Module page: [docs/model/organs.md](../model/organs.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| glycine 3 L: ICP ≥ 1 mmHg above the control | +0.74 | — | UNSUPPORTED ([audit row 127](../../docs/validation/target-audit/30-target-audit.md#row-127)) | keep >= +1 mmHg as an [ENG] floor (owner ruling, Open question 8); revisit after the brain-water gain is re-derived | [`organs-brain-osmolality.test.ts`](../../packages/engine-core/test/engine/organs-brain-osmolality.test.ts) |
| UOP mid-curve (tables U linear 40 → 100): U(RPP 75) = 0.58 ± 15 % (prototype 0.76, decision 8) | — | — | UNSUPPORTED ([audit row 128](../../docs/validation/target-audit/30-target-audit.md#row-128)) | test only the anchors and monotonicity (0 at RPP <= 40-50, ~1 at 100, 3x +/- 15 % at 150), or a loose mid-curve band 0.4-0.85 at RPP 75 | [`organs-curves.test.ts`](../../packages/engine-core/test/engine/organs-curves.test.ts) |
| hypocapnia PaCO2 25: CBF ≤ 40 % of the anaesthetised baseline | 0.4019 | — | TOO NARROW ([audit row 53](../../docs/validation/target-audit/30-target-audit.md#row-53)) | 0.35-0.55 of the anaesthetised baseline (aligned with the neuro section's proposal for check 18) | [`organs-htn.test.ts`](../../packages/engine-core/test/engine/organs-htn.test.ts) |
| restoring PaCO2 35 and MAP ≈ 80: CBF > 80 % | MAP 86.6 | — | RIGHT ([audit row 54](../../docs/validation/target-audit/30-target-audit.md#row-54)) | keep CBF > 0.80; replace the 77-84 premise window with a check that CBF follows the reached MAP | [`organs-htn.test.ts`](../../packages/engine-core/test/engine/organs-htn.test.ts) |
| IAP 14 under GA: urine −30 % or more | −12.5 % | SP-08e | RIGHT ([audit row 123](../../docs/validation/target-audit/30-target-audit.md#row-123)) | keep; optionally bound it -30 to -70 % and replace the Chiu citation with Nguyen 2002 | [`organs-renal-iap.test.ts`](../../packages/engine-core/test/engine/organs-renal-iap.test.ts) |
| IAP 14 under GA: CO −10–30 % at +15 min (Joris 1993; left to the circulation) | 0.0 % | Joris 1993 | MIS-SPECIFIED ([audit row 49](../../docs/validation/target-audit/30-target-audit.md#row-49)) | supine IAP 12-14: CO 0 to -25 % at 5-15 min, plus MAP +20-40 % and SVR +40-70 % (research/23 R-18) | [`organs-renal-iap.test.ts`](../../packages/engine-core/test/engine/organs-renal-iap.test.ts) |
| furosemide 40 mg at K 7.5: K ≥ 0.1 lower at 3 h | −0.029 | — | UNSUPPORTED ([audit row 118](../../docs/validation/target-audit/30-target-audit.md#row-118)) | keep >= 0.1 only as an owner [ENG] floor, and add a premise check that 40 mg IV gives >= 0.5-1 L of urine in 3 h before grading K | [`organs-renal-kaliuresis.test.ts`](../../packages/engine-core/test/engine/organs-renal-kaliuresis.test.ts) |
| check 20 (MODELED hfref): low-output premise, UOP 0.1–0.15; dobutamine → CO +20–40 %, UOP 0.2–0.3 in 30–60 min | — | — | UNSUPPORTED ([audit row 129](../../docs/validation/target-audit/30-target-audit.md#row-129)) | premise UOP < 0.3 (oliguric low-output state); dobutamine 5: CO +20-50 %, UOP rises >= +0.1 mL/kg/h (or >= +50 %) by 60 min, no 0.3 ceiling | [`organs-renal.test.ts`](../../packages/engine-core/test/engine/organs-renal.test.ts) |
| check 20 (MANUAL contractility): premise UOP 0.1–0.15; dobutamine → CO +20–40 %, UOP 0.2–0.3 in 30–60 min | — | — | UNSUPPORTED ([audit row 130](../../docs/validation/target-audit/30-target-audit.md#row-130)) | as :39 (premise UOP < 0.3; UOP rise >= +0.1 by 60 min; no ceiling) | [`organs-renal.test.ts`](../../packages/engine-core/test/engine/organs-renal.test.ts) |
| Cushing through circ.ext.rSysF: HR −20–40 % from the baroreflex | ratio 0.803 | — | UNSUPPORTED ([audit row 9](../../docs/validation/target-audit/30-target-audit.md#row-9)) | direction only: HR at end <= baseline (ratio <= 0.9), with an initial tachycardia allowed; or keep 0.6-0.85 as an explicit [ENG] teaching choice | [`organs-tbi.test.ts`](../../packages/engine-core/test/engine/organs-tbi.test.ts) |
| check 18: PaCO2 25 → CBF 35–40 % of the anaesthetised baseline (model at CVP 6) | — | — | TOO NARROW ([audit row 8](../../docs/validation/target-audit/30-target-audit.md#row-8)) | 0.35-0.55 of the anaesthetised baseline | [`model.test.ts`](../../packages/engine-core/test/l2/brain/model.test.ts) |
| IAP 25: UOP < 0.1 mL/kg/h | 0.69 | WSACS | TOO NARROW ([audit row 131](../../docs/validation/target-audit/30-target-audit.md#row-131)) | kidney-only rig at MAP 93: UOP <= 0.3 mL/kg/h (<= 30 % of control) at IAP 25; keep < 0.1 (anuria) for IAP >= 30-40 or APP < 50 | [`filtration.test.ts`](../../packages/engine-core/test/l2/renal/filtration.test.ts) |
| rest GFR ≈ 125 mL/min | 117 | M10 ch. 15 p. 335 | not audited | — | [`kidney.test.ts`](../../packages/engine-core/test/l2/renal/kidney.test.ts) |

<a id="endocrine-thermal"></a>
## Endocrine, metabolism and temperature

Module page: [docs/model/endocrine-thermal.md](../model/endocrine-thermal.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| MH severity 1 at fixed ventilation: EtCO2 rising 3–5 mmHg/min in minutes 10–15 | 6.0 | tables §7 check 21 | not audited | — | [`endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) |
| MH severity 1 at fixed ventilation: core +1 °C by 15 min | −0.14 °C | tables §7 check 21 | not audited | — | [`endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) |
| MH + dantrolene 2.5 mg/kg at 20 min, fixed MV: EtCO2 turns 5–10 min after the dose | +4.0 min | tables §7 check 21 | not audited | — | [`endo-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-acceptance.test.ts) |
| warm CO 7–9 L/min | 5.0 | — | MIS-SPECIFIED ([audit row 46](../../docs/validation/target-audit/30-target-audit.md#row-46)) | unresuscitated warm phase: CO 4-6.5 L/min; after 30 mL/kg crystalloid: CO 7-9 L/min | [`endo-circ-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-circ-acceptance.test.ts) |
| warm SVR 500–700 dyn·s/cm⁵ | 861 | — | MIS-SPECIFIED ([audit row 47](../../docs/validation/target-audit/30-target-audit.md#row-47)) | unresuscitated: SVR 700-1000; after 30 mL/kg: SVR 500-700 (pair with the CO row) | [`endo-circ-acceptance.test.ts`](../../packages/engine-core/test/engine/endo-circ-acceptance.test.ts) |
| insulin 10 units IV, awake: nadir at 20–30 min (insulin-tolerance test) | 13.3 min | — | RIGHT ([audit row 136](../../docs/validation/target-audit/30-target-audit.md#row-136)) | keep 20-30 min (at most widen to 15-35 min for sampling resolution); retire research/12's 40-60 | [`endo-insulin-dextrose.test.ts`](../../packages/engine-core/test/engine/endo-insulin-dextrose.test.ts) |
| 1b: the untreated hypertensive's pressor response is exaggerated: ΔMAP ratio HTN / healthy ≥ 1.3 | 1.19 | Prys-Roberts 1971 | UNSUPPORTED ([audit row 12](../../docs/validation/target-audit/30-target-audit.md#row-12)) | ratio >= 1.15 in absolute dMAP (direction plus more than proportional) until the Prys-Roberts table is read | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| no opioid: ΔMAP 20–30 mmHg | +19.1 | Shribman 1987 | MIS-SPECIFIED ([audit row 13](../../docs/validation/target-audit/30-target-audit.md#row-13)) | dMAP >= 15 % of pre-incision MAP (~12-15 mmHg), upper ~35 mmHg, at <= 1 MAC sevoflurane without opioid | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| 3: labetalol 10 mg blunts it — ΔMAP ratio 0.2–0.8 | 0.96 | Inada 1989; DI-08 | MIS-SPECIFIED ([audit row 14](../../docs/validation/target-audit/30-target-audit.md#row-14)) | labetalol 10 mg: dMAP ratio 0.8-1.1 (no meaningful pressor blunting) AND dHR ratio <= 0.7 | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| the bounds: ΔHR ratio ≤ 0.5 and ΔMAP ratio ≤ 0.9 | HR 0.56, MAP 1.00 | — | TOO NARROW ([audit row 15](../../docs/validation/target-audit/30-target-audit.md#row-15)) | esmolol 1 mg/kg, no opioid: dHR ratio <= 0.65; dMAP ratio 0.5-1.0 (HR blunted more than MAP, already asserted) | [`stimulus-surge.test.ts`](../../packages/engine-core/test/engine/stimulus-surge.test.ts) |
| sepsis (phase sepsis) under GA: core 38.5–41 °C at 90 min | 36.60 | tables §5e | MIS-SPECIFIED ([audit row 134](../../docs/validation/target-audit/30-target-audit.md#row-134)) | Under ~1 MAC GA there is no febrile threshold: the sepsis arm's core at 90 min should be >= the GA control + 0.3 °C and <= 37.5 °C (fever largely abolished). Keep 38.5-39.5 °C (§5e) only for an awake or lightly sedated patient, at 4-8 h | [`thermal-fever-ga.test.ts`](../../packages/engine-core/test/engine/thermal-fever-ga.test.ts) |
| thyroid storm under GA: core 38.5–41 °C at 1 h (thyroid.ts header; tables §5c) | 36.34 | tables §5c | MIS-SPECIFIED ([audit row 135](../../docs/validation/target-audit/30-target-audit.md#row-135)) | Under GA at 1 h: core above the GA control by +0.3 to +1.0 °C (metabolic heat only). Keep 38.5-41 °C as the awake/postoperative presentation, over hours | [`thermal-fever-ga.test.ts`](../../packages/engine-core/test/engine/thermal-fever-ga.test.ts) |
| after the VF the core falls 0.5–1.5 °C in the hour (forensic rule of thumb) | 2.30 °C from 40.30 °C | — | not audited | — | [`thermal-mh-arrest-heat.test.ts`](../../packages/engine-core/test/engine/thermal-mh-arrest-heat.test.ts) |
| open wound: vasoconstriction begins at 3–4 h | 2.27 h | Sessler 2000 | TOO NARROW ([audit row 137](../../docs/validation/target-audit/30-target-audit.md#row-137)) | onset 1.5-4 h (or assert the event itself: onset at the model's threshold 34.5 ± 0.2 °C, which already passes, and drop the clock) | [`thermal-periop-course.test.ts`](../../packages/engine-core/test/engine/thermal-periop-course.test.ts) |
| 30 min of sustained sympathetic drive (symp 2.5) lowers it below 0.45 | 0.485 | — | UNSUPPORTED ([audit row 138](../../docs/validation/target-audit/30-target-audit.md#row-138)) | Owner choice. Either a direction-only test (falls monotonically; < 0.6 by 60 min), or a band set from the plan's own arithmetic, 0.46-0.52 at 30 min, tagged [ENG]. Put the sourced behaviour at scenario level: ketamine in prolonged shock does not raise MAP/CO (Waxman 1980) | [`cat-reserve.test.ts`](../../packages/engine-core/test/l2/endo/cat-reserve.test.ts) |
| GA: the hour-8 plateau sits at 34.8–35.4 °C | 34.37 | Kurz 1993 | MIS-SPECIFIED ([audit row 140](../../docs/validation/target-audit/30-target-audit.md#row-140)) | hour-8 plateau between threshold - 0.5 and threshold + 0.1 °C (34.0-34.6 for the 34.5 threshold) and flat (< 0.1 °C/h, the sibling test); population range 34.0-35.2 °C for a 40-y adult | [`temp.test.ts`](../../packages/engine-core/test/l2/temp/temp.test.ts) |

<a id="neuro"></a>
## Anaesthetic depth, ventilatory drive and neuromuscular block

Module page: [docs/model/neuro.md](../model/neuro.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| residual block at extubation (TOFR < 0.9, natural airway): smaller breaths than the unblocked control | ratio 0.80 | — | MIS-SPECIFIED ([audit row 6](../../docs/validation/target-audit/30-target-audit.md#row-6)) | awake arm: VT ratio >= 0.8 (near-normal) with an obstruction/inspiratory-flow load present; keep < 0.75 only on a sedated (hypnotic) arm | [`neuro-acceptance.test.ts`](../../packages/engine-core/test/engine/neuro-acceptance.test.ts) |
| propofol 2 mg/kg: depth-index nadir 18.4–39.0 | 50 | Blum 2006 | not audited | — | [`neuro-engine.test.ts`](../../packages/engine-core/test/engine/neuro-engine.test.ts) |
| 12–25 Hz (beta): 15 and 20 Hz below the alpha peak and the 12–25 Hz share (AKE14 Fig. 3C; PUR15 Fig. 3A) | 15 Hz −12.2, 20 Hz −13.4, share −12.3 dB | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| sedation: 25–35 Hz power rises ≈ 3.6 dB over awake before LOC (PUR13 Fig. 2C) | +0.9 dB at propofol 1.5 µg/mL | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| unconscious: 25–35 Hz power stays ≈ 3.7 dB over awake 15 min after LOC (PUR13 Fig. 2C) | −6.7 dB at LOC + 1 µg/mL | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| LOC → unconscious: 25–35 Hz power changes by only −0.7 dB (15 min) and −1.6 dB (29 min) after LOC (PUR13 Fig. 2C) | −3.6 and −5.5 dB | — | not audited | — | [`spectra-measured.test.ts`](../../packages/engine-core/test/l2/eeg/spectra-measured.test.ts) |
| synergy: propofol 1 + remifentanil 1 depresses more than the product of each | equal at α 0 | — | RIGHT ([audit row 5](../../docs/validation/target-audit/30-target-audit.md#row-5)) | keep (both > Bliss prediction); optionally quantify: resting VE depression at propofol 1 + remi 1 clearly beyond Bliss | [`depth-drive.test.ts`](../../packages/engine-core/test/l2/neuro/depth-drive.test.ts) |
| 1 MAC volatile lowers non-depolariser EC50 by ~33 % | × 0.847, −15 % | tables §5d | MIS-SPECIFIED ([audit row 2](../../docs/validation/target-audit/30-target-audit.md#row-2)) | 0.72-0.90 at 1 MAC | [`depth-drive.test.ts`](../../packages/engine-core/test/l2/neuro/depth-drive.test.ts) |
| rocuronium 0.6 mg/kg: the efforts stay below the dead space for ≥ 5 min | 2.8 min | — | not audited | — | [`diaphragm-recovery.test.ts`](../../packages/engine-core/test/l2/neuro/diaphragm-recovery.test.ts) |
| 1 MAC volatile: EC50 × 0.67 | × 0.847 | tables §5d | MIS-SPECIFIED ([audit row 1](../../docs/validation/target-audit/30-target-audit.md#row-1)) | EC50 multiplier 0.72-0.90 at 1 MAC sevoflurane (iso/des similar to sevo in Bock); keep 0.62-0.72 only if re-specified at 1.5 MAC | [`interactions.test.ts`](../../packages/engine-core/test/l2/neuro/interactions.test.ts) |
| 1 MAC volatile: rocuronium duration +20–45 % (this rig +13.4 %; engine cell DI-51 +48.4 % on the gate tree — the plan's third fixer measured +52.2 % — band 25–80 %) | — | DI-51 | TOO NARROW ([audit row 3](../../docs/validation/target-audit/30-target-audit.md#row-3)) | T1 25 % ratio 1.05-1.35 at 1 MAC sevoflurane (iso ~1.0-1.2); add a TOFR 0.8 ratio 1.3-1.8 at ~1.5 MAC if a late-recovery band is wanted. DI-51 (25-80 %) should come down to the same 5-35 % | [`interactions.test.ts`](../../packages/engine-core/test/l2/neuro/interactions.test.ts) |
| underdosed sugammadex (0.5 mg/kg at PTC after rocuronium 1.2) → recovery then recurarisation (TOFR falls ≥ 0.04) — capacity-limited | peak 0.833 at +90 min | — | MIS-SPECIFIED ([audit row 4](../../docs/validation/target-audit/30-target-audit.md#row-4)) | Either (a) Eleveld pair: rocuronium 0.9 mg/kg, sugammadex 0.5 mg/kg at 42 min -> TOFR peak > 0.9 then a transient fall >= 0.04, recovered at end; or (b) keep 1.2 + 0.5 at PTC and assert INCOMPLETE reversal (peak TOFR < 0.9) | [`reversal.test.ts`](../../packages/engine-core/test/l2/neuro/reversal.test.ts) |

<a id="pharmacology"></a>
## Pharmacology: PK, PD and the drug rows

Module page: [docs/model/pharmacology.md](../model/pharmacology.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| fentanyl 5 µg/kg on room air stops breathing: VE < 1 L/min for ≥ 60 s within 5 min, SpO2 nadir < 90 % | 0 s | DI-71 | RIGHT ([audit row 142](../../docs/validation/target-audit/30-target-audit.md#row-142)) | keep (optionally soften the duration floor to >= 30 s, which Dahan still supports) | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| naloxone 0.4 mg restores breathing: VE back to ≥ 40 % of the pre-drug VE within 30–180 s | +1 s | DI-71 | RIGHT ([audit row 143](../../docs/validation/target-audit/30-target-audit.md#row-143)) | keep | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| the Bailey pair: fentanyl 2 µg/kg + midazolam 0.05 mg/kg on room air — SpO2 nadir 70–89 % on seed 7; the singles ≥ 93 % | pair 46 %, fentanyl 94 %, midazolam 95 % | DI-03 | MIS-SPECIFIED ([audit row 144](../../docs/validation/target-audit/30-target-audit.md#row-144)) | pair SpO2 nadir < 90 % (drop the 70 % floor, or set a sanity floor of ~40 %); test the singles as a population claim - fentanyl alone < 90 % in roughly half of the seeds, midazolam alone >= 93 % | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| the Bailey pair, a POPULATION claim over seeds 1–20: apnoea (VE < 1 L/min) in ≥ 4 of 20 | 0 of 20 | Bailey 1990 | RIGHT ([audit row 145](../../docs/validation/target-audit/30-target-audit.md#row-145)) | keep >= 4/20, but score apnoea as >= 15 s with no committed effort (Bailey's own definition) so the engine measures what Bailey measured | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| … and the flag clears once effort returns (the trigger is visible: rr > 0) | the committed rate stays 0 for all 1200 s | — | MIS-SPECIFIED ([audit row 146](../../docs/validation/target-audit/30-target-audit.md#row-146)) | keep the assertion but move it to a rig where effort can return (reduced MV, or naloxone/remifentanil washout), or demote it to a unit test on the flag's state machine | [`drug-apnoea.test.ts`](../../packages/engine-core/test/engine/drug-apnoea.test.ts) |
| a 3 → 12 % desflurane step raises HR 8–35 bpm, the rise lasting 2–4 min | ΔHR +1.1 | tables §6.3 | TOO NARROW ([audit row 161](../../docs/validation/target-audit/30-target-audit.md#row-161)) | opioid-free rig: peak delta HR +25-70 bpm, peaking 1-2 min after the step, >= 8 bpm for 1-5 min; with fentanyl >= 1.5 ug/kg: +8-30 bpm. Remove the "above 1 MAC" trigger gate (Muzi 1996). | [`drug-desflurane-surge.test.ts`](../../packages/engine-core/test/engine/drug-desflurane-surge.test.ts) |
| … EtCO2 52–70 by 10 min at constant MV | 48.3 | DI-65; tables §7 check 21 | UNSUPPORTED ([audit row 147](../../docs/validation/target-audit/30-target-audit.md#row-147)) | EtCO2 rising >= 3 mmHg/min at constant MV with a 10-min window of 50-90 mmHg, tagged [ENG] until a measured series exists | [`drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) |
| … without overshoot: Ce peak 2.99–3.01 (earlier measured max 3.0005) | 3.110 | — | UNSUPPORTED ([audit row 148](../../docs/validation/target-audit/30-target-audit.md#row-148)) | Ce peak <= 1.02 x target (<= 3.06 at a 3.0 target), stated as an [ENG] controller tolerance with the integration step named | [`drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) |
| verapamil 5 mg in pre-excited AF produces VF or a faster ventricular rate than the same rhythm without it (DI-15; ALS — the AV-nodal-blocker hazard; AF arm at natural length: Task 0 Step 6b PASSED) | no change | DI-15; ALS | MIS-SPECIFIED ([audit row 149](../../docs/validation/target-audit/30-target-audit.md#row-149)) | shortest pre-excited RR shortens by 10-20 % (279 -> 236 ms) in the pre-excited subset, and/or the VF hazard rises (probabilistic), instead of "VF or +10 bpm mean rate" in every run | [`drug-layer-guards.test.ts`](../../packages/engine-core/test/engine/drug-layer-guards.test.ts) |
| … and MAP by 8–25 % (T6.3) | −6.7 % | — | MIS-SPECIFIED ([audit row 150](../../docs/validation/target-audit/30-target-audit.md#row-150)) | MAP -0 to -10 % at morphine 10 mg (keep -8 to -25 % only for >= 0.5 mg/kg); SVR -5 to -15 %, HR 0 to +20 | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| SV rises ≥ 8 % while MAP falls ≤ 15 % | SV +1.2 %, MAP −12.8 % | Cohn & Franciosa 1977 | MIS-SPECIFIED ([audit row 151](../../docs/validation/target-audit/30-target-audit.md#row-151)) | SV >= +15 % at 1 ug/kg/min with MAP allowed to fall 10-20 %, or titrate to a fixed MAP fall and then assert SV; keep SV >= +8 % only if the MAP cap is loosened | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| etomidate 0.3 mg/kg: unconscious within 20–60 s | +16 s | M10 ch. 21 p. 541 | UNSUPPORTED ([audit row 153](../../docs/validation/target-audit/30-target-audit.md#row-153)) | 10-40 s, and add a separate ordering assertion (etomidate and thiopental not slower than propofol) | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| ketamine 1.5 mg/kg loses consciousness no faster than 30 s | 16 s at 1 s sampling | M10 Table 21.1 | RIGHT ([audit row 154](../../docs/validation/target-audit/30-target-audit.md#row-154)) | keep >= 30 s (optionally 30-60 s); fix the locator to ch. 21 p. 537 | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| ephedrine's pressor rise under chronic β-blockade is 0.3–0.7 × the healthy rise | 0.99 | tables §1.5; DI-04a | MIS-SPECIFIED ([audit row 155](../../docs/validation/target-audit/30-target-audit.md#row-155)) | keep 0.3-0.7 for the HR and CO rise; MAP-rise ratio 0.8-1.3 under chronic beta1 blockade | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| … with a reflex bradycardia | HR never below the control arm | M10 ch. 14 | RIGHT ([audit row 156](../../docs/validation/target-audit/30-target-audit.md#row-156)) | keep min delta HR < 0; fix the locator (Mackie & Lam 1991 PMID 1679842 rather than "M10 ch. 14"); optionally -10 to -40 % at the pressor peak | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| amiodarone 300 mg during CPR raises the modelled shock success: the ROSC share of outcomeProbabilities through two shocks ≥ 1.2 × the no-drug share | × 1.11 | ARREST 1999 | MIS-SPECIFIED ([audit row 157](../../docs/validation/target-audit/30-target-audit.md#row-157)) | express as a directional, occupancy-aware target - ROSC-share ratio 1.05-1.5 measured at >= 0.6 occupancy, or move the assertion to an admission-survival-like composite; do not read a per-shock multiplier off an admission-survival proportion | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| LAST is additive: lidocaine 1.5 mg/kg on top of bupivacaine 100 mg raises the CNS effect by > 0.02 | +0.014 | DI-23; ASRA 2020 | MIS-SPECIFIED ([audit row 158](../../docs/validation/target-audit/30-target-audit.md#row-158)) | assert dose-equivalence additivity at a sub-saturating level (e.g. bupivacaine 60-70 mg + lidocaine 1.5 mg/kg reaches the CNS effect of the dose-equivalent bupivacaine alone, +-0.05), instead of a +0.02 effect increment near saturation | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| second gas: 66 % N2O raises sevoflurane 2 %'s FA/FI at 5 min by ≥ +0.03 | +0.014 | Epstein 1964 | MIS-SPECIFIED ([audit row 159](../../docs/validation/target-audit/30-target-audit.md#row-159)) | FA/FI +0.04-0.08 at 2 min end-tidal (or >= +0.02 if the 5-min sample is kept), and a separate arterial/effect-site target 2-3 x the gas-phase effect | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| a magnesium sulfate load 60 mg/kg prolongs rocuronium T1 25 % by 20–50 % | +11.4 % | Czarnetzki 2010 | TOO WIDE ([audit row 160](../../docs/validation/target-audit/30-target-audit.md#row-160)) | +20 to +50 % for T1 25 % after MgSO4 60 mg/kg; keep a higher band for the Mg 2.5 mmol/L profile arm only if a source for a sustained 2.5 mmol/L is produced | [`drug-layer.test.ts`](../../packages/engine-core/test/engine/drug-layer.test.ts) |
| the fall after fentanyl 2 µg/kg is 1.79–1.89 × the fall after propofol alone | 1.16 at HEMO_SYN_MAX 0.2 | Billard 1994 | TOO NARROW ([audit row 162](../../docs/validation/target-audit/30-target-audit.md#row-162)) | 1.4-2.2 x (and state it as a group-mean ratio, not a per-run one) | [`drug-opioid-induction-synergy.test.ts`](../../packages/engine-core/test/engine/drug-opioid-induction-synergy.test.ts) |
| dobutamine 5 µg/kg/min: CO +20–40 % | +13.6 | — | TOO NARROW ([audit row 164](../../docs/validation/target-audit/30-target-audit.md#row-164)) | 5 microg/kg/min: CO +10-30 % (healthy awake), +8-25 % ventilated; keep +20-40 % only if re-specified at 10 microg/kg/min | [`pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) |
| dobutamine 5 µg/kg/min, awake, breathing: the β-blocked profile gets ≤ half of the free CO rise (decision 7) | 8.8 of 16.9 % | — | not audited | — | [`pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) |
| ephedrine 10 mg ×3 at 10 min: the third dose adds ≤ 0.6 × the SVR increment of the first (tachyphylaxis 0.7²) | direct SVR increments 0.040 / 0.010 / 0.005 | — | UNSUPPORTED ([audit row 165](../../docs/validation/target-audit/30-target-audit.md#row-165)) | third/first 0.35-0.65 (two-sided, from the tables' own x0.7 per repeat) and drop the > 0.05 precondition on the direct arm, which only measures the FU-7 Task 9 re-routing of the pressor to sympDrive | [`pk-acceptance-pd.test.ts`](../../packages/engine-core/test/engine/pk-acceptance-pd.test.ts) |
| a sub-therapeutic lidocaine level (0.3 µg/mL) never converts VT in 200 seeded runs of its 20 min window | 3/200 | — | MIS-SPECIFIED ([audit row 166](../../docs/validation/target-audit/30-target-audit.md#row-166)) | conversion share <= 0.05 at 0.3 microg/mL (not exactly 0); or, if a hard floor is wanted, threshold the hazard below ~1 microg/mL and say so in the row | [`antiarrhythmic.test.ts`](../../packages/engine-core/test/l2/pk/antiarrhythmic.test.ts) |
| S6b: 30 % haemorrhage (CO 3.1 vs 5.25) → propofol 2 mg/kg peak Ce ≥ 1.3× healthy | 1.29 | — | RIGHT ([audit row 167](../../docs/validation/target-audit/30-target-audit.md#row-167)) | keep >= 1.3 and add a ceiling <= 2.0 (Kazama's uncompensated 3.75x belongs to a separate collapse case) | [`flow-distribution.test.ts`](../../packages/engine-core/test/l2/pk/flow-distribution.test.ts) |
| sugammadex: 4 mg/kg gives < 5 % HR fall | 13.4 % | DI-45 | RIGHT ([audit row 169](../../docs/validation/target-audit/30-target-audit.md#row-169)) | keep < 5 % (and re-specify :27 so one row can satisfy both) | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| second gas: 66 % N2O raises sevoflurane 2 %'s FA/FI at 5 min by +0.03 to +0.15; N2O's own FA/FI is unchanged (a one-way term) | +0.021 | Epstein 1964; M10 ch. 19 | TOO WIDE ([audit row 170](../../docs/validation/target-audit/30-target-audit.md#row-170)) | end-tidal delta FA/FI +0.02 to +0.07 at 5 min (keep the one-way N2O invariance assertion); cite Peyton 2008 / Taheri 1999 / Goldman 2003 and move Epstein 1964 to the mechanism note; fix 'ch. 19' to ch. 18 | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| concentration effect: 66 % N2O reaches a higher FA/FI at 5 min than 30 % N2O | 0.810 both | — | RIGHT ([audit row 171](../../docs/validation/target-audit/30-target-audit.md#row-171)) | keep the sign and add FA/FI(66 %) - FA/FI(30 %) = +0.02 to +0.08 at 5 min when the term is implemented | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| a desflurane dial step 3 → 12 % at FGF 4 fires the surge within 60 s (the END-TIDAL trigger; DI-70: brain MAC never fired it) | never within 5 min | DI-70 | MIS-SPECIFIED ([audit row 172](../../docs/validation/target-audit/30-target-audit.md#row-172)) | fire within 60 s of END-TIDAL MAC crossing 1 on a rising trajectory (keep a sevoflurane negative control); magnitude HR +25-60 bpm / MAP +20-50 mmHg over 2-4 min on first exposure, <= 20 % on repeats; at FGF 4 state the expected delay instead of a 60 s deadline | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| morphine 10 mg publishes histamine ≥ 0.4 at its peak | 0.32 | — | UNSUPPORTED ([audit row 173](../../docs/validation/target-audit/30-target-audit.md#row-173)) | drop the >= 0.4 floor for 10 mg morphine; assert the rank order instead (rapid atracurium 0.5-0.6 mg/kg > morphine 0.14 mg/kg > 0, cisatracurium = 0) plus one calibrated anchor at morphine 1 mg/kg giving the SVR fall Rosow measured | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| dexmedetomidine, the α2B arm: a fast load raises SVR early (5–10 min) and the rise then decays (DI-60; T6.3) | SVR × 0.994 at most | DI-60 | MIS-SPECIFIED ([audit row 174](../../docs/validation/target-audit/30-target-audit.md#row-174)) | assert the early pressor on a 2-min 1-2 microg/kg load (SVR rise peaking at ~3 min, gone by ~11 min; MAP +10-25 mmHg with HR/CO falling); for the 10-min load assert only the late fall (which the sibling it already passes) | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| nitroprusside 1 µg/kg/min lowers SVR 30–50 % | −29.9999 % at 10 min | — | MIS-SPECIFIED ([audit row 175](../../docs/validation/target-audit/30-target-audit.md#row-175)) | 1 microg/kg/min: SVR -10-20 %; re-specify the 30-50 % band at 3-8 microg/kg/min and keep the offset assertion unchanged | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |
| esmolol 0.5 mg/kg: its direct HR multiplier falls 10–20 % at the peak (DI-07's band; T6.2) | 6.5 % | DI-07 | TOO NARROW ([audit row 176](../../docs/validation/target-audit/30-target-audit.md#row-176)) | 0.5 mg/kg, no stimulus: direct HR fall 4-12 % (and fix DI-07's citation: tables §6.2's -10-20 % is the contractility entry, the HR rule is -10 % per 100 microg/kg/min, Emax -35 %) | [`interactions-misc.test.ts`](../../packages/engine-core/test/l2/pk/interactions-misc.test.ts) |

<a id="monitor"></a>
## Monitor measurements (device layer)

Module page: [docs/model/monitor.md](../model/monitor.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| C28: at the cortex's own loss of responsiveness the index is higher at 80 y than at 40 y ("paradox of age", Ch36 p. 1145, Table 36.3) | 87.08 vs 86.90 | — | not audited | — | [`eeg-bis-course.test.ts`](../../packages/engine-core/test/engine/eeg-bis-course.test.ts) |
| awake reads high (toward 100: full book p. 2169): SE above 80 | 69 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| C27 for Entropy: surgical depth (propofol + fentanyl, no stimulus) lies in "adequate hypnosis" — original SE ≥ 0.5 (p. 159) — and below awake | 0.482 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| C28: at the cortex's own loss of responsiveness SE is higher at 80 y than at 40 y ("paradox of age", Ch36 p. 1145: "entropy measures … tend to be higher in the elderly") | 50.5 vs 63.9 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| C31: the stimulus raises SE and RE at the same sevoflurane (the direction of a C50 shifted up) | SE 35.7 → 34.2, RE 39.3 → 39.0 | — | not audited | — | [`eeg-entropy-course.test.ts`](../../packages/engine-core/test/engine/eeg-entropy-course.test.ts) |
| CVP limit chatter on a stable ventilated patient: CVP_M_HIGH raised ≤ 2 times in the 11-min MANUAL rhythm tour (the audit's chatter criterion) | 4 on philips-like and 4 on mindray-like | — | MIS-SPECIFIED ([audit row 179](../../docs/validation/target-audit/30-target-audit.md#row-179)) | Split: (a) no CVP_M_HIGH raise/clear cycle < 5 s (chatter, already tested); (b) no CVP_M_HIGH in the sinus/AF/sinus-tachy segments once baseline CVP is corrected; (c) a raise is ALLOWED (or expected) during VT, CHB, junctional and VVI segments | [`fidelity-alarms.test.ts`](../../packages/engine-core/test/engine/fidelity-alarms.test.ts) |
| philips-like keeps S/D/M of the flat line: no pulsatile S/D (spread ≤ 5) after the fresh beats | 6 | — | MIS-SPECIFIED ([audit row 180](../../docs/validation/target-audit/30-target-audit.md#row-180)) | State the PEA kind. True PEA: spread ≤ 5 with no HR-synchronous component. Pseudo-PEA: PP 3-10 mmHg at the electrical rate, MAP 15-40, and NON-PULSATILE need not show | [`fidelity-arrest.test.ts`](../../packages/engine-core/test/engine/fidelity-arrest.test.ts) |
| saadat-like: 80 → 120 within 8 s (B9 manual M p. 65–66: 6 s at the 8 s averaging window, research/06 §4.1; ± 2 s as philips-like) | 9 s | research/06 §4.1 | MIS-SPECIFIED ([audit row 182](../../docs/validation/target-audit/30-target-audit.md#row-182)) | Either keep ≤ 8 s but use the manual's end point (first displayed HR ≥ 110, expected ~6 s) or keep the 5 % end point with ≤ 10 s (8 s window + detection + update); the IEC ≤ 11 s row already passes | [`fidelity-ecg.test.ts`](../../packages/engine-core/test/engine/fidelity-ecg.test.ts) |
| MODELED 3 L bleed over 15 min: once MAP < 30 for 20 s, PI < 0.3 | 0.40 | — | not audited | — | [`fidelity-lowflow.test.ts`](../../packages/engine-core/test/engine/fidelity-lowflow.test.ts) |
| ventilated normal patient (MODELED, PPV from 1 s): rest PI within ± 5 % of 1.80 | 1.49 | — | UNSUPPORTED ([audit row 184](../../docs/validation/target-audit/30-target-audit.md#row-184)) | PI 1.0-3.0 for a normal ventilated adult; PI(PPV) ≤ PI(spontaneous) and ≥ 0.75 × it (the SV ratio) | [`fidelity-lowflow.test.ts`](../../packages/engine-core/test/engine/fidelity-lowflow.test.ts) |
| MANUAL pulse pressure 10 (77/67): the cuff shows the narrow pulse pressure — S/D within ± 8 of the instructor's 77/67 | 80/56 | — | MIS-SPECIFIED ([audit row 185](../../docs/validation/target-audit/30-target-audit.md#row-185)) | Reference = the arterial line at the reading (already passing, ± 8); add cuff PP ≤ line PP + 3 (no widening); the tracker's reach of 77/67 is a separate MANUAL-tracker test | [`fidelity-nibp.test.ts`](../../packages/engine-core/test/engine/fidelity-nibp.test.ts) |
| MANUAL AF 150, 11 cycles: \|SBP bias\| ≤ 6 mmHg against the TRUE radial pressure (the audit's AF criterion) | +10.8 | — | MIS-SPECIFIED ([audit row 186](../../docs/validation/target-audit/30-target-audit.md#row-186)) | \|mean bias\| ≤ 5 mmHg vs the displayed arterial line (beat-detected), SD ≤ 8, with the first reading after AF onset excluded or 3-reading averages | [`fidelity-nibp.test.ts`](../../packages/engine-core/test/engine/fidelity-nibp.test.ts) |
| SE's top on screen is 91 (p. 159) | F(log 60 / log 89 | — | not audited | — | [`entropy.test.ts`](../../packages/engine-core/test/l3/eeg-devices/entropy.test.ts) |
| AF cumulative success over Mittal's 70/120/150/170 J escalation is 94 % (83/88) | — | — | not audited | — | [`shock-state.test.ts`](../../packages/engine-core/test/l3/shock-state.test.ts) |

<a id="ventilator"></a>
## Ventilator

Module page: [docs/model/ventilator.md](../model/ventilator.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| o2High is raised on the oxygen the device's cell reads (A-44): IMG_1542 shows 43 % read at a set 40 %, so a high limit of 42 is crossed | not raised, as the model has no oxygen sensor and its O2 alarms compare the SET 40 % | — | not audited | — | [`alarms-edp.test.ts`](../../packages/ventilator/test/alarms-edp.test.ts) |
| bronchospasm 1 at 20 min | at 30 min PaCO2 59.2 vs 39.6, VT 238 vs 476 | — | MIS-SPECIFIED ([audit row 110](../../docs/validation/target-audit/30-target-audit.md#row-110)) | match the link's vcFlow/pause to the engine's Ti (the file's own V.1 TODO), then keep 3 / 3 / 2 % / 10 % | [`link-parity.test.ts`](../../packages/ventilator/test/link-parity.test.ts) |
| RR 10 → 20: MAP falls > 15 mmHg with the auto-PEEP [FIT: no source found; brief 87] (the auto-PEEP papers give the direction, not the size) | −12.5 | brief 87 | not audited | — | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| ARDS moderate PEEP 5 → 15 (FiO2 0.6): SpO2 rises ≥ 5 over 1–4 min (recruitment), falls again within 60 s of PEEP 5 | +2.0 / 0.0 | — | MIS-SPECIFIED ([audit row 111](../../docs/validation/target-audit/30-target-audit.md#row-111)) | re-specify on shunt/PaO2: venous admixture −15–30 % (or SpO2 +1.5–3 from 95 % at FiO2 0.6) by 5–15 min of PEEP 15; SpO2 falls back within 5 min of PEEP 5; keep CO falls | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| FiO2 0.4: SpO2 rises ≥ 2 | SpO2 98 → 98, SaO2 98.7 → 99.1 | — | MIS-SPECIFIED ([audit row 112](../../docs/validation/target-audit/30-target-audit.md#row-112)) | drop the SpO2 band at FiO2 0.4 (keep the passing shunt/PCWP check), or assert PaO2/FiO2 +30–50 % at ≥ 10 min in a profile with P/F < 200 | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| room air (FiO2 0.21): SpO2 rises ≥ 2 | SpO2 94.0 → 95.0, SaO2 94.9 → 95.5 | — | MIS-SPECIFIED ([audit row 113](../../docs/validation/target-audit/30-target-audit.md#row-113)) | for shunt 0.15 → 0.10 on air: SaO2 +1–2 points; or re-base on a sicker profile (shunt ≥ 0.20) and assert P/F +30–50 % at ≥ 10 min | [`link-r27.test.ts`](../../packages/ventilator/test/link-r27.test.ts) |
| reference run: Ppeak rises 10–20 cmH2O over the normal row | +21.6 | — | UNSUPPORTED ([audit row 114](../../docs/validation/target-audit/30-target-audit.md#row-114)) | assert a floor only (Ppeak +≥ 10 cmH2O) until a source is found, or +10–25 [ENG] | [`pleural.test.ts`](../../packages/ventilator/test/pleural.test.ts) |

<a id="presentation"></a>
## Presentation: renderer, audio, skins, the app

Module page: [docs/model/presentation.md](../model/presentation.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| airway not secured: the first ineffective 31–41 mL breath comes before the pulse loss | none at all | — | not audited | — | [`healthy-induction.slow.test.ts`](../../apps/demo/src/app/showcase/healthy-induction.slow.test.ts) |
| untreated: VF from hyperthermia | no VF in 51 min | — | not audited | — | [`malignant-hyperthermia.slow.test.ts`](../../apps/demo/src/app/showcase/malignant-hyperthermia.slow.test.ts) |
| treated late (the run-sheet path): crisis 1 min into the established crisis | the call comes at +46.6 min | — | not audited | — | [`malignant-hyperthermia.slow.test.ts`](../../apps/demo/src/app/showcase/malignant-hyperthermia.slow.test.ts) |
| sysMaxAtRosc 194.9–204.9 mmHg, the physiology alone (191.07 + 8.9 from the coronary reading) | 210.8 | — | not audited | — | [`stab-wound-tamponade.slow.test.ts`](../../apps/demo/src/app/showcase/stab-wound-tamponade.slow.test.ts) |

<a id="integration"></a>
## Whole-patient scenario suites

Module page: [docs/model/integration.md](../model/integration.md)

| Target (band) | Measured | Source | Audit verdict | Audit's proposed band | Test |
|---|---|---|---|---|---|
| S5 severe tamponade, PEEP 5 → 10: CO −20 % and MAP ≥ 10 mmHg more than the same PEEP in a healthy patient (Barash | ΔMAP 4.1 vs 1.5, CO ×0.88 | — | UNSUPPORTED ([audit row 42](../../docs/validation/target-audit/30-target-audit.md#row-42)) | direction-only: tamponade CO fall >= 2 x the healthy CO fall and MAP fall > healthy MAP fall for the same PEEP step; magnitude to the owner | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S6a the same: MAP falls 40–60 % to a nadir of 30–50 over 1–3 min (the expected picture | nadir 2.7, −97 % with an arrest when propofol removes the tonic sympathetic share | — | UNSUPPORTED ([audit row 43](../../docs/validation/target-audit/30-target-audit.md#row-43)) | keep as the owner's teaching picture (R45), tagged [ENG/owner]; no evidence to narrow or widen it | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S9 the same: SaO2 < 90 % at 5 min (truth, not the display; the proposed band SpO2 ≤ 92 at FiO2 0.5 is the owner's, item 15 | 97.8 % | — | MIS-SPECIFIED ([audit row 71](../../docs/validation/target-audit/30-target-audit.md#row-71)) | Ventilated at FiO2 0.5 without a PFO: SaO2 stays ≥ 92 %, with a fall of 1–6 points by 5 min. Move "SpO2 ≤ 92" to the awake room-air arm (RS13). If on-O2 desaturation is wanted, add a PFO (right-to-left shunt) variant | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S13 VF + standard-quality CPR (q 0.8, no adrenaline): the continuous coronary perfusion pressure (CoPP) 0–21.9 mmHg (Paradis 1990: 13.4 ± 8.5 with ROSC, none below 0 | 26.3–28.1 | Paradis 1990 | MIS-SPECIFIED ([audit row 25](../../docs/validation/target-audit/30-target-audit.md#row-25)) | 10-30 mmHg for a salvageable patient on CPR without a vasopressor (>= 15 kept as the ROSC threshold, not as a range edge) | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| S16 untreated MH under sevoflurane: arrest (VF/asystole) before 60 min, core ≤ 44 °C at the arrest (MHAUS; Miller, MH; Q6) | no arrest in 60 min, core 37.6 °C at 60 min | Miller, MH | not audited | — | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| CPR + 2 L + adrenaline 1 mg after full exsanguination: a pulse within 4 min of the first compression | none in 10 min | — | TOO NARROW ([audit row 26](../../docs/validation/target-audit/30-target-audit.md#row-26)) | a pulse within 10 min of starting volume (3-10 min); no pulse without volume (the passing CPR-alone row) | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| 10 min of VF with standard-quality CPR alone: the myocardium stays ischaemic, flow share kIsch < 0.9 throughout (Weisfeldt & Becker 2002 | max 0.89 | Weisfeldt & Becker 2002 | RIGHT ([audit row 27](../../docs/validation/target-audit/30-target-audit.md#row-27)) | keep (< 0.9); a mean < 0.7 would also be supported | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |
| MANUAL target 18/10 mmHg: the displayed arterial pressure reaches the target (≤ 25/15) — the tracker floors it (the monitor showed 65/30) | — | — | RIGHT ([audit row 45](../../docs/validation/target-audit/30-target-audit.md#row-45)) | keep | [`clinical-suite.test.ts`](../../packages/engine-core/test/engine/clinical-suite.test.ts) |

<a id="audited-elsewhere"></a>
## Audited targets that are not in the list above

Calibration-queue rows, entries of a known-miss list inside a test, passing tests the audit flags as hidden misses, and
expected failures that are no longer one (the test now passes) or that the lister cannot read.

| Audit row | Where | What | Verdict | Audit's proposed band |
|---|---|---|---|---|
| [7](target-audit/30-target-audit.md#row-7) | a passing test (a hidden miss): `packages/engine-core/test/engine/neuro-engine.test.ts` | propofol 2 mg/kg: depth-index nadir < 52 (sibling test asserts nadir > 38) | TOO WIDE | nadir 20-45 (mean ~30) at ~1.5-2 min after a fast 2 mg/kg bolus; drop the > 38 floor |
| [10](target-audit/30-target-audit.md#row-10) | no longer an expected failure: `packages/engine-core/test/engine/organs-tbi-treatment.test.ts` | hyperventilation: ICP falls ≥ 20 % by the time PaCO2 reaches 30 (Oertel 2002: > 20 % in 77 % of tests, mean 35 %) — measured 30.7 % | TOO NARROW | ICP -20-45 % at PaCO2 30 from ~40 with ICP ~20 |
| [11](target-audit/30-target-audit.md#row-11) | no longer an expected failure: `packages/engine-core/test/engine/stimulus-surge.test.ts` | awake laryngoscopy raises MAP 20–40 mmHg and HR 12–30 (M10; the sourced awake band) — ΔMAP measured 40.3 with the alveolar washout (38.4 without it) | UNSUPPORTED | dMAP >= 20 with ceiling ~50 (or >= the propofol arm), dHR 12-35; owner to choose a ceiling |
| [16](target-audit/30-target-audit.md#row-16) | calibration queue: `docs/validation/calibration-queue.md` | t25-rocuronium-sugammadex/recovery/rr-back | MIS-SPECIFIED | first spontaneous effort 12-24 min after rocuronium (before sugammadex); after sugammadex assert TOFR 0.9 in 1.5-3 min (already in reversal.test.ts) and an adequate VT |
| [18](target-audit/30-target-audit.md#row-18) | no longer an expected failure: `packages/engine-core/test/engine/arrest-etco2.test.ts` | VF with CPR q 0.8 from +30 s: EtCO2 ≥ 10 at +2 min of CPR (Sanders 1989: none below 10 resuscitated) — measured 15.9 with the alveolar washout | MIS-SPECIFIED | >= 10 mmHg (10-20) at +2 min; keep 17-23 (or research/09 16-24) only for the 1-10 min mean |
| [33](target-audit/30-target-audit.md#row-33) | no longer an expected failure: `packages/engine-core/test/engine/tension-ptx.test.ts` | decompression at +4 min on PPV: MAP ≥ 65 within 1 min, and the pleural pressure falls with PTX_DRAIN_TAU_S — measured: no MAP at all, the patient is in PEA from +3.87 min, before the decompression (ventilator triggering; MAP ≥ 65 at +5 s without it) | RIGHT | keep; add the PEA case explicitly: decompression of a tension-PEA restores a pulse within 30-60 s (no CPR needed in the swine model). The rig conflict (PEA band 3-10 min vs decompression at +4 min) is a test-design problem, not a band problem |
| [38](target-audit/30-target-audit.md#row-38) | calibration queue: `docs/validation/calibration-queue.md` | g3-cpr-etco2/cpr/etco2 | MIS-SPECIFIED | for the 120-240 s window: 12-24 mmHg; or keep 16-24 and move the window to minutes 1-10 of CPR at 10 x 500 |
| [41](target-audit/30-target-audit.md#row-41) | no longer an expected failure: `packages/engine-core/test/engine/clinical-suite.test.ts` | S4b severe tamponade, propofol 1 mg/kg: MAP < 55 within 3 min and CO −25 % (measured MAP 50.5, CO −21 % when propofol removes the tonic sympathetic share — 58.9 / −17 % when it does not; 57 / −15 % on the prototype) | UNSUPPORTED | keep MAP < 55 as a teaching floor (owner ruling); CO fall: direction-only (CO falls more than in the same dose without tamponade) unless a source is found |
| [44](target-audit/30-target-audit.md#row-44) | no longer an expected failure: `packages/engine-core/test/engine/clinical-suite.test.ts` | S9 the same: SBP < 90 at 5 min (massive PE = PE with hypotension, Dellinger 5e ch. 42; measured SBP 89.2, CVP 12.5, MAP 76.9 with the patient effort of mechanism G; 95.0 before it) | TOO NARROW | CVP >= 10 mmHg (or >= baseline + 5) and SBP < 90 (MAP < 65 optional) |
| [55](target-audit/30-target-audit.md#row-55) | calibration queue: `docs/validation/calibration-queue.md` | s3-propofol-induction/2min/map-70pct | RIGHT | keep (optionally re-centre to 65-85 % of baseline) |
| [56](target-audit/30-target-audit.md#row-56) | calibration queue: `docs/validation/calibration-queue.md` | s3-propofol-induction/2min/hr-little | RIGHT | keep |
| [57](target-audit/30-target-audit.md#row-57) | calibration queue: `docs/validation/calibration-queue.md` | s2-class2-haemorrhage/class2/hr | MIS-SPECIFIED | class II: HR baseline +0-25 bpm (~75-110), shock index 0.6-1.0, SBP >= 0.9 x baseline, PP narrowed |
| [58](target-audit/30-target-audit.md#row-58) | calibration queue: `docs/validation/calibration-queue.md` | s4-class-iii/late/hr | MIS-SPECIFIED | class III: HR 90-140 (or baseline +15-60), SI 0.9-1.4, SBP < 100 |
| [59](target-audit/30-target-audit.md#row-59) | calibration queue: `docs/validation/calibration-queue.md` | s4-class-iv/late/hr | MIS-SPECIFIED | class IV: SBP < 90, PP < 25, SI >= 1.2; HR >= 100 OR relative bradycardia (no 140 floor) |
| [60](target-audit/30-target-audit.md#row-60) | calibration queue: `docs/validation/calibration-queue.md` | t17a-class3-no-bb/late/hr | MIS-SPECIFIED | HR 90-140 (baseline +15-60), SI 0.9-1.4; frame 17a vs 17b as an HR difference >= 15 bpm |
| [61](target-audit/30-target-audit.md#row-61) | calibration queue: `docs/validation/calibration-queue.md` | t17a-class3-no-bb/late/sbp | TOO NARROW | SBP 80-100 (or <= 0.85 x baseline), consistent with s4-class-iii's < 100 |
| [62](target-audit/30-target-audit.md#row-62) | calibration queue: `docs/validation/calibration-queue.md` | t14-tamponade/equalised/pawp | TOO NARROW | PAWP 12-25 and \|PAWP - CVP\| <= 5 mmHg |
| [63](target-audit/30-target-audit.md#row-63) | calibration queue: `docs/validation/calibration-queue.md` | t12-massive-pe/pe-late/papm | MIS-SPECIFIED | relabel as PA systolic 30-50 (Miller & Sutton 38.4 +/- 6.8), or assert mPAP 25-40 on a mean channel |
| [64](target-audit/30-target-audit.md#row-64) | calibration queue: `docs/validation/calibration-queue.md` | O1/map | UNSUPPORTED | drop as an acceptance band (keep as a report-only Pulse comparison) |
| [65](target-audit/30-target-audit.md#row-65) | calibration queue: `docs/validation/calibration-queue.md` | O1/rr | UNSUPPORTED | drop as a band (both 12 and 15 are normal); if kept, assert RR 10-20 |
| [66](target-audit/30-target-audit.md#row-66) | calibration queue: `docs/validation/calibration-queue.md` | O1/cvp | UNSUPPORTED | drop, or assert CVP 2-8 mmHg |
| [67](target-audit/30-target-audit.md#row-67) | calibration queue: `docs/validation/calibration-queue.md` | O2/hr-delta | UNSUPPORTED | drop the Pulse tolerance; assert HR +0-25 bpm and MAP -0 to -10 % at 10 min after 1100 mL (class II) |
| [68](target-audit/30-target-audit.md#row-68) | calibration queue: `docs/validation/calibration-queue.md` | O2/map-delta | UNSUPPORTED | MAP fall 0-10 % at 10 min after 1100 mL |
| [69](target-audit/30-target-audit.md#row-69) | calibration queue: `docs/validation/calibration-queue.md` | O2/lactate | UNSUPPORTED | drop from the queue (no measurement); if wanted, lactate 2-4 mmol/L at 30 min |
| [70](target-audit/30-target-audit.md#row-70) | calibration queue: `docs/validation/calibration-queue.md` | O4/map-delta | UNSUPPORTED | MAP change -15 to -30 % of baseline at 2 min (same evidence as s3 map-70pct) |
| [74](target-audit/30-target-audit.md#row-74) | no longer an expected failure: `packages/engine-core/test/engine/resp-capno-deadspace.test.ts` | 12 × 100 mL: displayed EtCO2 < 15 (measured 14 after E117; 15.0 before) | UNSUPPORTED | Make it relative: EtCO2 ≤ 0.5 × PaCO2 with no phase-III plateau whenever VT ≤ VDaw; EtCO2 near 0 only when VT ≤ ~0.5 VDaw [ENG/DERIVED] |
| [78](target-audit/30-target-audit.md#row-78) | no longer an expected failure: `packages/engine-core/test/engine/resp-inspired-co2.test.ts` | RS14: FiCO2 8 for 20 min: PaCO2 and EtCO2 +6–10 over control — measured PaCO2 +6.67 / EtCO2 +6.0124 with the brief-93 effort (+6.00045 after Bowman 18, +5.99994 before) | MIS-SPECIFIED | ΔPaCO2 and ΔEtCO2 +3–8 mmHg at 20 min; +8 ± 1 only at steady state (≥ 60 min) |
| [89](target-audit/30-target-audit.md#row-89) | no longer an expected failure: `packages/engine-core/test/engine/resp-suite.test.ts` | RS14 rebreathing FiCO2 8 for 20 min at fixed VCV: PaCO2 and EtCO2 +6–10 — measured +6.67 / EtCO2 +6.0124 with the brief-93 effort (+6.00045 after Bowman 18, +5.99994 before) | MIS-SPECIFIED | +3–8 at 20 min |
| [90](target-audit/30-target-audit.md#row-90) | calibration queue: `docs/validation/calibration-queue.md` | t12-massive-pe/pe/etco2 | UNSUPPORTED | EtCO2 falls ≥ 10 mmHg (to 15–25) within 1 min, with a Pa–Et gap ≥ 10 [ENG/DERIVED]; a 60 s window keeps the numeric hold out of it |
| [91](target-audit/30-target-audit.md#row-91) | calibration queue: `docs/validation/calibration-queue.md` | t12-massive-pe/pe-late/spo2 | MIS-SPECIFIED | SpO2 ≥ 95 on FiO2 1.0 without a PFO; 85–92 only with a PFO / right-to-left shunt option; on room air SpO2 88–93 |
| [92](target-audit/30-target-audit.md#row-92) | calibration queue: `docs/validation/calibration-queue.md` | t24-edmark-fio2-1/apnoea/t90 | TOO NARROW | 285–537 s (mean ± 1.5 SD); research/28 gives the equivalent 330–600 / 210–390 / 120–300 s |
| [93](target-audit/30-target-audit.md#row-93) | calibration queue: `docs/validation/calibration-queue.md` | t24-edmark-fio2-0.8/apnoea/t90 | TOO NARROW | 215–392 s (mean ± 1.5 SD); research/28 gives the equivalent 330–600 / 210–390 / 120–300 s |
| [94](target-audit/30-target-audit.md#row-94) | calibration queue: `docs/validation/calibration-queue.md` | t24-edmark-fio2-0.6/apnoea/t90 | TOO NARROW | 110–317 s (mean ± 1.5 SD); research/28 gives the equivalent 330–600 / 210–390 / 120–300 s |
| [98](target-audit/30-target-audit.md#row-98) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | asthma (acute severe, sev 1): Pa–EtCO2 gap 20–50 mmHg | UNSUPPORTED | re-specify as a ratio at the reference ventilation, e.g. gap/PaCO2 ≥ 0.2 or VD/VT ≥ 0.5 (as bronchospasm 1 asserts), or assert gap 20–50 only in a scenario that reaches PaCO2 60–90 |
| [99](target-audit/30-target-audit.md#row-99) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | obesity BMI 40 (sev 1): Pa–EtCO2 gap 5–8 mmHg | TOO NARROW | 5–12 mmHg (pre-insufflation, PEEP 5) |
| [100](target-audit/30-target-audit.md#row-100) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | obesity BMI 40 (sev 1): shunt 0.10–0.15 | RIGHT | keep 0.10–0.15 (0.10–0.20 would also fit Pelosi); start the rig from the induced state, as the KNOWN comment says |
| [101](target-audit/30-target-audit.md#row-101) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | pneumonia (lobar, sev 0.4): SpO2 88–93 % on FiO2 0.4 | MIS-SPECIFIED | SpO2 94–98 % at FiO2 0.4 for shunt 0.15–0.25; or keep 88–93 and raise the shunt band to 0.27–0.35 (one or the other) |
| [102](target-audit/30-target-audit.md#row-102) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | atelectasis (lobar collapse, mucus plug, sev 0.4): shunt 0.10–0.12 | TOO NARROW | total shunt 0.10–0.16 at 10 min, FiO2 0.4 |
| [103](target-audit/30-target-audit.md#row-103) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | simple pneumothorax (30 %, sev 0.3): shunt 0.07 | MIS-SPECIFIED | total shunt 0.07–0.15 at size 0.3 |
| [104](target-audit/30-target-audit.md#row-104) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | OLV (lateral, DLT): Crs 25–30 mL/cmH2O | MIS-SPECIFIED | Crs 25–40 mL/cmH2O on OLV at PEEP 5 |
| [105](target-audit/30-target-audit.md#row-105) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | OLV (lateral, DLT): shunt 0.20–0.30 at FiO2 0.4 after 30 min | RIGHT | keep 0.20–0.30; read it after the non-ventilated lung has collapsed (open-chest/surgical collapse), not by absorption at FiO2 0.4 |
| [106](target-audit/30-target-audit.md#row-106) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | endobronchial intubation (right mainstem): Crs 27.5–30.25 | TOO NARROW | Crs ×0.45–0.75 → 25–41 mL/cmH2O (adult, PEEP 5) |
| [107](target-audit/30-target-audit.md#row-107) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | cystic fibrosis moderate (sev 0.67, FEV1 40–69 %): SpO2 88–94 % on air | MIS-SPECIFIED | SpO2 93–98 % on air for moderate CF (keep 88–94 for severe, sev 1) |
| [108](target-audit/30-target-audit.md#row-108) | a known-miss list in a test: `packages/engine-core/test/l2/lung/signatures.test.ts` | neonatal RDS (1.5 kg, 30 wk, moderate): shunt 0.20–0.40, read on the ADULT rig | MIS-SPECIFIED | remove from the adult signature run; on the R22 neonatal rig assert shunt ≈ 0.05–0.25 plus a low-V/Q (right-shift) term |
| [132](target-audit/30-target-audit.md#row-132) | no longer an expected failure: `packages/engine-core/test/engine/endo-acceptance.test.ts` | MH severity 1 at fixed ventilation (tables §7 check 21): EtCO2 ≥ 60 by 10 min — measured 64 after E131 (54 with the corrected dead space before) | MIS-SPECIFIED | Restate as a rise from the rig's own pre-MH baseline: delta EtCO2 +15 to +30 mmHg at 10 min after onset at constant MV (severity 1 = fulminant), keeping the 3-5 mmHg/min slope at 10-15 min; tag it [ENG]/scenario (owner choice, R45) |
| [133](target-audit/30-target-audit.md#row-133) | no longer an expected failure: `packages/engine-core/test/engine/endo-acceptance.test.ts` | E117 dantrolene (audit row 133 band (b)): MH + dantrolene 2.5 mg/kg + MV × 2 at 20 min: HR ≥ 15 % below its peak by +20 min and ≤ baseline + 8.5 bpm/°C × (core − 36.8) + 15 | MIS-SPECIFIED | Either (a) add active cooling to the rig (Miller step 4, stop at 38 °C) and keep HR < 100 by +20 min as an [ENG]/scenario band; or (b) with no cooling, require HR to fall >= 15 % from its peak by +20 min and to stay <= baseline + 8.5 bpm/°C x (core - 36.8) + 15, about <= 115 at 39.8 °C from a baseline of 75 ([ENG], derived) |
| [139](target-audit/30-target-audit.md#row-139) | no longer an expected failure: `packages/engine-core/test/l2/pk/interactions-misc.test.ts` | diabetic dexamethasone 8 mg: maximum glucose rise over control +1.50–2.22 mmol/L (PADDI, Bach 2026: 1.86, 95 % CI 1.50–2.22): measured +1.83; non-diabetic +1.02 | MIS-SPECIFIED | Diabetic dexamethasone 8 mg minus control: max +1.5 to +2.6 mmol/L, with the window widened to 2-16 h after the dose (the PADDI peak is 8-12 h after surgery; Hans's 2 h peak sets the early edge). Keep the sibling 'diabetic > non-diabetic' test |
| [141](target-audit/30-target-audit.md#row-141) | calibration queue: `docs/validation/calibration-queue.md` | t21-mh/10min/etco2 | MIS-SPECIFIED | delta EtCO2 +15 to +30 mmHg above the 240-300 s baseline segment at 10 min (57-72 from 42.3). Regenerate the queue on the post-FU-4 tree before calibrating |
| [152](target-audit/30-target-audit.md#row-152) | no longer an expected failure: `packages/engine-core/test/engine/drug-layer.test.ts` | thiopental 4 mg/kg: unconscious within 10–30 s (Miller 10e Table 21.4: onset 10–30 s) — measured +10 s | MIS-SPECIFIED | 10-35 s |
| [168](target-audit/30-target-audit.md#row-168) | a passing test (a hidden miss): `packages/engine-core/test/l2/pk/interactions-misc.test.ts` | sugammadex (DI-45): 16 mg/kg gives a 15-30 % HR fall (MHRA/EMA; M10 ch. 24) | UNSUPPORTED | mean HR fall 0-5 % at 2/4/16 mg/kg; a separate low-probability marked-bradycardia event (HR fall >= 20 %, order 1-10 % of administrations, risk rising with dose) |
| [177](target-audit/30-target-audit.md#row-177) | no longer an expected failure: `apps/demo/e2e/app-instructor-tasks.e2e.ts` | five instructor tasks, each under 30 s | RIGHT | keep; remove the test.fail line now that entry 148 carries its key |
| [181](target-audit/30-target-audit.md#row-181) | no longer an expected failure: `packages/engine-core/test/engine/fidelity-arrest.test.ts` | %s: the CPR window's mean EtCO2 is 11–19 mmHg (Sanders 1989: 15 ± 4 in the resuscitated) — measured 7 in the first 15 s of compressions with the alveolar washout (mean 15.3–15.6, max 20–21) | TOO NARROW | window mean 10-20 mmHg at quality 0.8 (R39-2: ≈ 20), min ≥ 5 from 30 s after compressions start; no floor on the first 30 s |
| [183](target-audit/30-target-audit.md#row-183) | no longer an expected failure: `packages/engine-core/test/engine/fidelity-lowflow.test.ts` | MODELED the owner's case: at MAP < 30 the SpO2 is never shown valid and PI stays < 0.3 — measured SpO2 blank from 758 s, PI ≤ 0.25 (E126; was SpO2 99 valid at 760–765 s, PI 0.31–0.33) | TOO NARROW | Assert the device rule: SpO2 shown "?"/LOW PERF whenever PI < 0.3, and invalid ≤ 30 s after pulse loss. Allow a valid reading at MAP 20-30 while PI ≥ 0.3. Keep the MAP-based criterion only below systolic ~20 mmHg |
| [191](target-audit/30-target-audit.md#row-191) | calibration queue: `docs/validation/calibration-queue.md` | V1 · HR 50–70 | RIGHT | keep ± 20 ms of the paired recording median |
| [192](target-audit/30-target-audit.md#row-192) | calibration queue: `docs/validation/calibration-queue.md` | V1-lit · all | TOO NARROW | 120-220 ms (R peak -> radial tangent foot), with the per-bin V1 rows doing the fine fit |
| [193](target-audit/30-target-audit.md#row-193) | calibration queue: `docs/validation/calibration-queue.md` | V1-lit · vitaldb | TOO NARROW | 120-220 ms (R peak -> radial tangent foot), with the per-bin V1 rows doing the fine fit |
| [194](target-audit/30-target-audit.md#row-194) | calibration queue: `docs/validation/calibration-queue.md` | V1-lit · mghdb | TOO NARROW | 120-220 ms (R peak -> radial tangent foot), with the per-bin V1 rows doing the fine fit |
| [195](target-audit/30-target-audit.md#row-195) | calibration queue: `docs/validation/calibration-queue.md` | V2 · HR 90–110 | RIGHT | keep ± 20 ms of the paired recording median; optionally add a slope check: −1.5 to −2.5 ms/bpm across bins (Weissler QS2) |
| [196](target-audit/30-target-audit.md#row-196) | calibration queue: `docs/validation/calibration-queue.md` | V2 · HR 70–90 | RIGHT | keep ± 20 ms of the paired recording median; optionally add a slope check: −1.5 to −2.5 ms/bpm across bins (Weissler QS2) |
| [197](target-audit/30-target-audit.md#row-197) | calibration queue: `docs/validation/calibration-queue.md` | V2 · HR 50–70 | RIGHT | keep ± 20 ms of the paired recording median; optionally add a slope check: −1.5 to −2.5 ms/bpm across bins (Weissler QS2) |
| [198](target-audit/30-target-audit.md#row-198) | calibration queue: `docs/validation/calibration-queue.md` | V3-shape · all | MIS-SPECIFIED | rename to a shape band: r ≥ 0.8 (VitalDB p25 0.8) or ± 0.1 of the paired recording; add the brief's amplitude-correlation metric (per-beat pleth amplitude vs SV, r ≥ 0.8) as its own row |
| [199](target-audit/30-target-audit.md#row-199) | calibration queue: `docs/validation/calibration-queue.md` | V3-shape · vitaldb | MIS-SPECIFIED | rename to a shape band: r ≥ 0.8 (VitalDB p25 0.8) or ± 0.1 of the paired recording; add the brief's amplitude-correlation metric (per-beat pleth amplitude vs SV, r ≥ 0.8) as its own row |
| [200](target-audit/30-target-audit.md#row-200) | calibration queue: `docs/validation/calibration-queue.md` | V3-shape · mghdb | MIS-SPECIFIED | rename to a shape band: r ≥ 0.8 (VitalDB p25 0.8) or ± 0.1 of the paired recording; add the brief's amplitude-correlation metric (per-beat pleth amplitude vs SV, r ≥ 0.8) as its own row |
| [201](target-audit/30-target-audit.md#row-201) | calibration queue: `docs/validation/calibration-queue.md` | V1 · HR other | RIGHT | keep ± 20 ms of the paired recording median; report HR < 50 and > 110 as separate bins |
| [202](target-audit/30-target-audit.md#row-202) | calibration queue: `docs/validation/calibration-queue.md` | V1 · HR 90–110 | RIGHT | keep ± 20 ms of the paired recording median |
| [203](target-audit/30-target-audit.md#row-203) | calibration queue: `docs/validation/calibration-queue.md` | V1 · HR 70–90 | RIGHT | keep ± 20 ms of the paired recording median |
| [204](target-audit/30-target-audit.md#row-204) | calibration queue: `docs/validation/calibration-queue.md` | V2 · HR other | RIGHT | keep ± 20 ms of the paired recording median; split HR < 50 and > 110; optionally add a slope check: −1.5 to −2.5 ms/bpm across bins (Weissler QS2) |
| [205](target-audit/30-target-audit.md#row-205) | calibration queue: `docs/validation/calibration-queue.md` | V2-kind · mghdb | UNSUPPORTED | keep as an [ENG] row but cap at 1.0; better: require the engine minimum-notch share to fall with age/vasoconstriction (e.g. < 0.8 at age > 65 or with vasopressor) rather than match a cohort fraction |
| [206](target-audit/30-target-audit.md#row-206) | calibration queue: `docs/validation/calibration-queue.md` | V3-delay · all | RIGHT | keep 20-100 ms; never fit to the VitalDB recorded delay (subtract a measured export offset if one is ever established) |
| [207](target-audit/30-target-audit.md#row-207) | calibration queue: `docs/validation/calibration-queue.md` | V3-delay · vitaldb | RIGHT | keep 20-100 ms; never fit to the VitalDB recorded delay (subtract a measured export offset if one is ever established) |
| [208](target-audit/30-target-audit.md#row-208) | calibration queue: `docs/validation/calibration-queue.md` | V5-PR · all | RIGHT | keep 140-216 (method-matched); for a default adult, aim nearer the reference median than its p90 |
| [209](target-audit/30-target-audit.md#row-209) | calibration queue: `docs/validation/calibration-queue.md` | V5-PR · vitaldb | MIS-SPECIFIED | drop the per-source rows for V5 (or label the pseudo-window 'engine'); judge V5 on the 'all' row only |
